  {00cc660b-4747-4d20-a1b2-fac09148d441}, !- Handle
  {2cd749c7-ce74-47ca-944d-3e9421169ec8}, !- Source Object
  3,                                      !- Outlet Port
  {e22c2d1f-b823-4c03-9594-d6a3012005ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4e7460de-5cbb-4cc1-bdf1-e5aff4a78f9a}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Demand Inlet Node, !- Name
  {cbb683dd-5da1-43d4-be3c-c73eb93db378}, !- Inlet Port
  {03a60dcd-6e46-4462-b59f-a2c461b852a4}; !- Outlet Port

OS:Node,
  {647f7c4d-f171-474d-b5dd-03f0f416cfc5}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Demand Outlet Node, !- Name
  {5e39f0a2-2fb8-42cd-a737-357ad078f28d}, !- Inlet Port
  {2e61f2ed-5f2b-4a00-8b5c-51831c2c0630}; !- Outlet Port

OS:Node,
  {44aac8e8-d081-430c-9f1d-2b8ea0d02cfc}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser Outlet Air Node, !- Name
  {079ae0d4-c15e-4035-8177-eb9cfc7738ae}, !- Inlet Port
  {d6cc6613-270f-4835-b325-92ce039a96c5}; !- Outlet Port

OS:Connection,
  {cbb683dd-5da1-43d4-be3c-c73eb93db378}, !- Handle
  {e22c2d1f-b823-4c03-9594-d6a3012005ed}, !- Source Object
  11,                                     !- Outlet Port
  {4e7460de-5cbb-4cc1-bdf1-e5aff4a78f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e61f2ed-5f2b-4a00-8b5c-51831c2c0630}, !- Handle
  {647f7c4d-f171-474d-b5dd-03f0f416cfc5}, !- Source Object
  3,                                      !- Outlet Port
  {e22c2d1f-b823-4c03-9594-d6a3012005ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {379baeed-4eb0-4a7f-b6fd-cdad0a31c71e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {03a60dcd-6e46-4462-b59f-a2c461b852a4}, !- Inlet Node Name
  {20f4b270-16d7-4b93-a110-5e3b85d03c87}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d893ca76-715c-4af4-aa9b-8fca8d3cc45b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5e39f0a2-2fb8-42cd-a737-357ad078f28d}, !- Outlet Node Name
  {01b6c8cd-21de-4f36-9b76-6962e2b10191}; !- Inlet Node Name 1

OS:Connection,
  {03a60dcd-6e46-4462-b59f-a2c461b852a4}, !- Handle
  {4e7460de-5cbb-4cc1-bdf1-e5aff4a78f9a}, !- Source Object
  3,                                      !- Outlet Port
  {379baeed-4eb0-4a7f-b6fd-cdad0a31c71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e39f0a2-2fb8-42cd-a737-357ad078f28d}, !- Handle
  {d893ca76-715c-4af4-aa9b-8fca8d3cc45b}, !- Source Object
  2,                                      !- Outlet Port
  {647f7c4d-f171-474d-b5dd-03f0f416cfc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c34106e4-306b-4645-a337-59621acf7f3a}, !- Handle
  {e22c2d1f-b823-4c03-9594-d6a3012005ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b9b835ee-8045-4e99-8e7d-78519ebcf940}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d698fa91-2cf7-439a-88a3-ec9b9435ccae}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a020d1c0-08f8-4e27-99d2-13b17e6dd792}, !- Handle
  Building Story 1 ThermalZone 2 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a5deda3d-a558-4c30-a96e-ae24a86338b6}, !- Control Zone Name
  {2cd749c7-ce74-47ca-944d-3e9421169ec8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {17f4c9d0-61c7-4880-a980-f9585a1e62d8}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac6e46ed-71f7-498e-aad0-eb75c1f70fc1}, !- Water Inlet Node Name
  {9ee7c0fb-958a-4905-912a-a586ed7b7f40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {076f7d04-a478-4f2a-a3a6-0697796e9b4b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4ddf37ed-bd65-4c05-8102-dbf11b14a219}, !- Inlet Port
  {ac6e46ed-71f7-498e-aad0-eb75c1f70fc1}; !- Outlet Port

OS:Connection,
  {4ddf37ed-bd65-4c05-8102-dbf11b14a219}, !- Handle
  {ea38d5c6-0ad3-42cd-888f-91a113333336}, !- Source Object
  4,                                      !- Outlet Port
  {076f7d04-a478-4f2a-a3a6-0697796e9b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3eb2b2fc-1041-44b3-869b-8f9054198419}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9ee7c0fb-958a-4905-912a-a586ed7b7f40}, !- Inlet Port
  {669f12d3-cc45-49b4-8cf9-04ce70b1b563}; !- Outlet Port

OS:Connection,
  {ac6e46ed-71f7-498e-aad0-eb75c1f70fc1}, !- Handle
  {076f7d04-a478-4f2a-a3a6-0697796e9b4b}, !- Source Object
  3,                                      !- Outlet Port
  {17f4c9d0-61c7-4880-a980-f9585a1e62d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9ee7c0fb-958a-4905-912a-a586ed7b7f40}, !- Handle
  {17f4c9d0-61c7-4880-a980-f9585a1e62d8}, !- Source Object
  6,                                      !- Outlet Port
  {3eb2b2fc-1041-44b3-869b-8f9054198419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {669f12d3-cc45-49b4-8cf9-04ce70b1b563}, !- Handle
  {3eb2b2fc-1041-44b3-869b-8f9054198419}, !- Source Object
  3,                                      !- Outlet Port
  {2f46ed51-9c29-4467-9943-767c04fb0491}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b094247c-7834-4068-87c4-ff2b58721bb1}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Water Htg Coil Controller, !- Name
  {17f4c9d0-61c7-4880-a980-f9585a1e62d8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {081aa22d-dcdf-4cf4-ba94-538829e8dae0}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Electric Backup Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9aa7a3cd-0443-4521-8037-cd795d43bfe8}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC 1spd DX AC Clg Coil 57kBtu/hr 14.0SEER, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52546b9a-800f-402f-be98-749b2eb3d7b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aed072d2-24ca-4ea9-8c44-0a10e3fe0ad0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82d45e82-bb16-424b-8ade-48b8834220a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c66b0a09-5d2b-474a-85a7-81712fab0806}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bdd4bc15-de51-4f8f-9143-c5b669dd99cc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {b27b9c26-c78c-43a3-9990-15948adc1416}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae58c964-beb5-4535-96a0-4f1ab081108d}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eccdd454-eadf-4b2a-9ae5-86da8733e3e9}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a90acea-1c99-41a6-9717-822fa7400ecd}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b11a0a59-8824-4b62-ba93-14e59b115eb1}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c522d5c5-a30a-4691-a7e6-e32e035eeeae}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9d08e83b-f49e-4b6e-bb99-5cb14f4e3078}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {488a8af1-1666-4637-b2bb-f709895a2f12}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3955b1a5-cf85-46d0-9ec0-b5b4b1d242b3}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ee0aee97-f198-4ca1-96f2-19e45c888175}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {0a9da8fd-8845-478f-ac6b-63b6bcab7bd1}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Fan, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {146ef3f2-d32b-4caf-9c2d-79053f27912c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2504cb65-506c-47ec-9012-f51e813fe4e1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {146ef3f2-d32b-4caf-9c2d-79053f27912c}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2504cb65-506c-47ec-9012-f51e813fe4e1}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {30496cf4-2e7e-460b-b0d6-72d0b08d6e30}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a5deda3d-a558-4c30-a96e-ae24a86338b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {21f4ee02-8fcd-40b8-9529-3638099b2e17}, !- Air Inlet Node Name
  {84553643-c142-4d2d-9c90-eea389a33c84}, !- Air Outlet Node Name
  {0a9da8fd-8845-478f-ac6b-63b6bcab7bd1}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {30e7b877-c130-437f-92c4-c3dc98d3cfc1}, !- Supply Air Fan Operating Mode Schedule Name
  {17f4c9d0-61c7-4880-a980-f9585a1e62d8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9aa7a3cd-0443-4521-8037-cd795d43bfe8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {081aa22d-dcdf-4cf4-ba94-538829e8dae0}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {84553643-c142-4d2d-9c90-eea389a33c84}, !- Handle
  {30496cf4-2e7e-460b-b0d6-72d0b08d6e30}, !- Source Object
  7,                                      !- Outlet Port
  {2cd749c7-ce74-47ca-944d-3e9421169ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {447e56b9-b54c-4c47-a39f-55d4393d052c}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {30e7b877-c130-437f-92c4-c3dc98d3cfc1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {62c79bbb-5bb3-49f6-a792-e39520d34172}, !- Maximum Fraction of Outdoor Air Schedule Name
  {64edaf7f-7ec4-4db3-9119-b7834ba101bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {64edaf7f-7ec4-4db3-9119-b7834ba101bd}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0117fecf-7184-4513-a632-1febe4a8f80b}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC OA System, !- Name
  {447e56b9-b54c-4c47-a39f-55d4393d052c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3812772f-0e3a-4804-9f13-1966188d7387}, !- Mixed Air Node Name
  {9cbe48d7-5d63-497d-a094-f060bfcf3193}, !- Outdoor Air Stream Node Name
  {1088b661-16ec-4cea-943f-5b2f814e8022}, !- Relief Air Stream Node Name
  {63ef4513-e360-4234-952c-94568f7353cc}; !- Return Air Stream Node Name

OS:Node,
  {6dcf949b-e035-4037-bd40-3f43b336b834}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9cbe48d7-5d63-497d-a094-f060bfcf3193}; !- Outlet Port

OS:Connection,
  {9cbe48d7-5d63-497d-a094-f060bfcf3193}, !- Handle
  {6dcf949b-e035-4037-bd40-3f43b336b834}, !- Source Object
  3,                                      !- Outlet Port
  {0117fecf-7184-4513-a632-1febe4a8f80b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a29cbe0-aec0-4342-8a96-cbcef58c121a}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Relief Air Node, !- Name
  {1088b661-16ec-4cea-943f-5b2f814e8022}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1088b661-16ec-4cea-943f-5b2f814e8022}, !- Handle
  {0117fecf-7184-4513-a632-1febe4a8f80b}, !- Source Object
  7,                                      !- Outlet Port
  {3a29cbe0-aec0-4342-8a96-cbcef58c121a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb39b11a-fa12-455d-8521-2a2711710ac2}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Mixed Air Node, !- Name
  {3812772f-0e3a-4804-9f13-1966188d7387}, !- Inlet Port
  {21f4ee02-8fcd-40b8-9529-3638099b2e17}; !- Outlet Port

OS:Connection,
  {63ef4513-e360-4234-952c-94568f7353cc}, !- Handle
  {567265a3-7b5f-4603-93b1-54ea091dc489}, !- Source Object
  3,                                      !- Outlet Port
  {0117fecf-7184-4513-a632-1febe4a8f80b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3812772f-0e3a-4804-9f13-1966188d7387}, !- Handle
  {0117fecf-7184-4513-a632-1febe4a8f80b}, !- Source Object
  5,                                      !- Outlet Port
  {fb39b11a-fa12-455d-8521-2a2711710ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f4ee02-8fcd-40b8-9529-3638099b2e17}, !- Handle
  {fb39b11a-fa12-455d-8521-2a2711710ac2}, !- Source Object
  3,                                      !- Outlet Port
  {30496cf4-2e7e-460b-b0d6-72d0b08d6e30}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d698fa91-2cf7-439a-88a3-ec9b9435ccae}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {de6a0a7a-f279-454e-80d2-5ff4defaf7bd}, !- Control Zone or Zone List Name
  {a4364dbe-7578-4d30-8bef-5d81f05d44a8}, !- Cooling Control Zone or Zone List Name
  {4c7bd9e4-7589-4e8f-aa13-21ad2b08c48c}, !- Heating Control Zone or Zone List Name
  {f67f97cc-91b9-4c58-83fc-061724062d12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {de6a0a7a-f279-454e-80d2-5ff4defaf7bd}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a4364dbe-7578-4d30-8bef-5d81f05d44a8}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4c7bd9e4-7589-4e8f-aa13-21ad2b08c48c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f67f97cc-91b9-4c58-83fc-061724062d12}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b165f265-18c1-4d88-ac62-8d1d7b33e7c2}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {65b669c7-b2c0-4315-9224-004377a4c2aa}, !- Air Inlet Node Name
  {079ae0d4-c15e-4035-8177-eb9cfc7738ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebd898b1-a2ff-48f2-bd02-3b8fc314cc3d}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {ad7a18ce-23c9-47e9-871a-2d33ffd4a789}, !- Inlet Port
  {01b6c8cd-21de-4f36-9b76-6962e2b10191}; !- Outlet Port

OS:Connection,
  {d6cc6613-270f-4835-b325-92ce039a96c5}, !- Handle
  {44aac8e8-d081-430c-9f1d-2b8ea0d02cfc}, !- Source Object
  3,                                      !- Outlet Port
  {f0cd95e5-aedc-4104-b4c9-03d21e0a1f64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7a18ce-23c9-47e9-871a-2d33ffd4a789}, !- Handle
  {ab0b3a2d-b1df-40df-b449-8b0d3ad1f1df}, !- Source Object
  2,                                      !- Outlet Port
  {ebd898b1-a2ff-48f2-bd02-3b8fc314cc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b6c8cd-21de-4f36-9b76-6962e2b10191}, !- Handle
  {ebd898b1-a2ff-48f2-bd02-3b8fc314cc3d}, !- Source Object
  3,                                      !- Outlet Port
  {d893ca76-715c-4af4-aa9b-8fca8d3cc45b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {102cd982-d972-432f-8b56-173431d71a8c}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Diffuser Inlet Air Node, !- Name
  {20f4b270-16d7-4b93-a110-5e3b85d03c87}, !- Inlet Port
  {65b669c7-b2c0-4315-9224-004377a4c2aa}; !- Outlet Port

OS:Connection,
  {20f4b270-16d7-4b93-a110-5e3b85d03c87}, !- Handle
  {379baeed-4eb0-4a7f-b6fd-cdad0a31c71e}, !- Source Object
  3,                                      !- Outlet Port
  {102cd982-d972-432f-8b56-173431d71a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b669c7-b2c0-4315-9224-004377a4c2aa}, !- Handle
  {102cd982-d972-432f-8b56-173431d71a8c}, !- Source Object
  3,                                      !- Outlet Port
  {b165f265-18c1-4d88-ac62-8d1d7b33e7c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {079ae0d4-c15e-4035-8177-eb9cfc7738ae}, !- Handle
  {b165f265-18c1-4d88-ac62-8d1d7b33e7c2}, !- Source Object
  4,                                      !- Outlet Port
  {44aac8e8-d081-430c-9f1d-2b8ea0d02cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cc48530c-88f3-4a70-a838-acea868be5d0}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {99be3477-0af5-4c00-8ff7-e777d6fcbaf9}, !- Availability Schedule
  {633112d1-f73e-4fff-ba7d-fa7bfe9eeb44}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab988e7b-7b1e-4dba-a671-0a1e06b5e191}, !- Supply Side Inlet Node Name
  {d403de51-57b2-486b-afe0-9808fd77dc64}, !- Demand Side Outlet Node Name
  {acc1cd94-aee5-400f-9851-c66064db1b99}, !- Demand Side Inlet Node A
  {752d9f37-e6db-4b1e-966c-00cd40ac27bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1dc53896-7d22-4701-9df7-3690d510fd65}, !- Demand Mixer Name
  {9b5d6d07-7c03-4c72-b1be-d77935de0198}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {97d639c9-ecfc-462d-a5a7-64dacc5ab070}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Supply Inlet Node, !- Name
  {ab988e7b-7b1e-4dba-a671-0a1e06b5e191}, !- Inlet Port
  {79efbeb1-f415-4fc8-9356-cbdcaa8be1fd}; !- Outlet Port

OS:Node,
  {9616316a-80c8-47c8-a9bc-7a10c15f2453}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Supply Outlet Node, !- Name
  {7bd64d68-d14c-4585-8950-ffb7ab288caa}, !- Inlet Port
  {752d9f37-e6db-4b1e-966c-00cd40ac27bb}; !- Outlet Port

OS:Connection,
  {ab988e7b-7b1e-4dba-a671-0a1e06b5e191}, !- Handle
  {cc48530c-88f3-4a70-a838-acea868be5d0}, !- Source Object
  9,                                      !- Outlet Port
  {97d639c9-ecfc-462d-a5a7-64dacc5ab070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752d9f37-e6db-4b1e-966c-00cd40ac27bb}, !- Handle
  {9616316a-80c8-47c8-a9bc-7a10c15f2453}, !- Source Object
  3,                                      !- Outlet Port
  {cc48530c-88f3-4a70-a838-acea868be5d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {49e04afd-0a7b-4c0a-975f-16d2b21ad68f}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Demand Inlet Node, !- Name
  {acc1cd94-aee5-400f-9851-c66064db1b99}, !- Inlet Port
  {4c68fce0-ac1a-4b14-920d-f19ad093c9d0}; !- Outlet Port

OS:Node,
  {00cd5f2c-9e73-45c9-8523-2a734ff810eb}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Demand Outlet Node, !- Name
  {dd13f1a4-6b6f-4bcb-9009-99c3a867eacb}, !- Inlet Port
  {d403de51-57b2-486b-afe0-9808fd77dc64}; !- Outlet Port

OS:Node,
  {2ccbf139-67be-499b-b907-c854defe4d3b}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser Outlet Air Node, !- Name
  {bf74a57e-8d43-4595-ba47-c52c4013cdd2}, !- Inlet Port
  {b74550bf-3a07-4e94-a7c3-b90840cdff84}; !- Outlet Port

OS:Connection,
  {acc1cd94-aee5-400f-9851-c66064db1b99}, !- Handle
  {cc48530c-88f3-4a70-a838-acea868be5d0}, !- Source Object
  11,                                     !- Outlet Port
  {49e04afd-0a7b-4c0a-975f-16d2b21ad68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d403de51-57b2-486b-afe0-9808fd77dc64}, !- Handle
  {00cd5f2c-9e73-45c9-8523-2a734ff810eb}, !- Source Object
  3,                                      !- Outlet Port
  {cc48530c-88f3-4a70-a838-acea868be5d0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b5d6d07-7c03-4c72-b1be-d77935de0198}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {4c68fce0-ac1a-4b14-920d-f19ad093c9d0}, !- Inlet Node Name
  {d35908ae-c366-4645-ac5d-30713df2902b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1dc53896-7d22-4701-9df7-3690d510fd65}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {dd13f1a4-6b6f-4bcb-9009-99c3a867eacb}, !- Outlet Node Name
  {3e3be79d-e9a7-4787-b0a9-ef989ab50800}; !- Inlet Node Name 1

OS:Connection,
  {4c68fce0-ac1a-4b14-920d-f19ad093c9d0}, !- Handle
  {49e04afd-0a7b-4c0a-975f-16d2b21ad68f}, !- Source Object
  3,                                      !- Outlet Port
  {9b5d6d07-7c03-4c72-b1be-d77935de0198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd13f1a4-6b6f-4bcb-9009-99c3a867eacb}, !- Handle
  {1dc53896-7d22-4701-9df7-3690d510fd65}, !- Source Object
  2,                                      !- Outlet Port
  {00cd5f2c-9e73-45c9-8523-2a734ff810eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e74fb0e1-440c-4e5d-a9fa-a92d4285696d}, !- Handle
  {cc48530c-88f3-4a70-a838-acea868be5d0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {633112d1-f73e-4fff-ba7d-fa7bfe9eeb44}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f1e5fd4c-2154-4cd1-82f6-7363f416020b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f4030c63-c279-4a00-87f2-11e920c29e41}, !- Handle
  Building Story 1 ThermalZone 3 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ec4ca7c0-a77f-449c-8947-1a350748c815}, !- Control Zone Name
  {9616316a-80c8-47c8-a9bc-7a10c15f2453}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {fdcac3d9-2132-4a11-9561-ba2b5fa7d90d}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {268d0558-36b2-4831-8e20-68e8a617bebe}, !- Water Inlet Node Name
  {168c15be-18d6-41c7-802e-5cfd5a30613b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {765afd88-80c7-463e-bfbf-a08983834516}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {4a2208f2-6da6-4099-9f87-1dfd242c9503}, !- Inlet Port
  {268d0558-36b2-4831-8e20-68e8a617bebe}; !- Outlet Port

OS:Connection,
  {4a2208f2-6da6-4099-9f87-1dfd242c9503}, !- Handle
  {ea38d5c6-0ad3-42cd-888f-91a113333336}, !- Source Object
  5,                                      !- Outlet Port
  {765afd88-80c7-463e-bfbf-a08983834516}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {716c8d74-7093-45d9-88d0-82594506ff25}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {168c15be-18d6-41c7-802e-5cfd5a30613b}, !- Inlet Port
  {ad93c0d9-32c9-4db7-ae86-437912e94667}; !- Outlet Port

OS:Connection,
  {268d0558-36b2-4831-8e20-68e8a617bebe}, !- Handle
  {765afd88-80c7-463e-bfbf-a08983834516}, !- Source Object
  3,                                      !- Outlet Port
  {fdcac3d9-2132-4a11-9561-ba2b5fa7d90d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {168c15be-18d6-41c7-802e-5cfd5a30613b}, !- Handle
  {fdcac3d9-2132-4a11-9561-ba2b5fa7d90d}, !- Source Object
  6,                                      !- Outlet Port
  {716c8d74-7093-45d9-88d0-82594506ff25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad93c0d9-32c9-4db7-ae86-437912e94667}, !- Handle
  {716c8d74-7093-45d9-88d0-82594506ff25}, !- Source Object
  3,                                      !- Outlet Port
  {2f46ed51-9c29-4467-9943-767c04fb0491}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {90f68af4-f181-4d50-b8f6-2076eac67837}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Water Htg Coil Controller, !- Name
  {fdcac3d9-2132-4a11-9561-ba2b5fa7d90d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {fee1508a-d6c8-4605-8aa1-35f6242b0ac4}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Electric Backup Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {847446a6-cebe-4f0e-8d86-8e09a4d59f16}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC 1spd DX AC Clg Coil 157kBtu/hr 10.8EER, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52546b9a-800f-402f-be98-749b2eb3d7b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aed072d2-24ca-4ea9-8c44-0a10e3fe0ad0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82d45e82-bb16-424b-8ade-48b8834220a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c66b0a09-5d2b-474a-85a7-81712fab0806}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bdd4bc15-de51-4f8f-9143-c5b669dd99cc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {210d82df-c395-4148-b503-89ef0a93b4ac}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a37efb1-ad55-4b9d-afd3-a0d81aa150b8}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {78ed6a13-27d2-4f30-8097-a826839ccb4c}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ec436e2-981f-407e-897f-09523ee466dc}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f2403d2e-adbb-40d7-90e0-e75fff19a0d4}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcb907b9-05cc-4607-90dd-6feab80f712d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8938a321-d9dc-4b14-8534-874c8208f8a1}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf089e8d-de3c-40ff-97c8-ba1e2f203f7d}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {56399743-431b-4b87-9404-a4e35bc6a809}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {de1a5713-ca24-46b2-81dd-c2ecaf5fd41c}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {3d001eae-4aa5-49dc-ade2-4a5072f8b577}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Fan, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4463204-c444-49e9-b71b-b1eca92a3482}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0dff576-5be6-4401-b7af-2a4bb814afdd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e4463204-c444-49e9-b71b-b1eca92a3482}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0dff576-5be6-4401-b7af-2a4bb814afdd}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6b423ff7-8d33-4ed5-a449-652226d5d4d5}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ec4ca7c0-a77f-449c-8947-1a350748c815}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {94f0f66c-9c17-4acd-a49f-8e09ce9eb84a}, !- Air Inlet Node Name
  {7bd64d68-d14c-4585-8950-ffb7ab288caa}, !- Air Outlet Node Name
  {3d001eae-4aa5-49dc-ade2-4a5072f8b577}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {99be3477-0af5-4c00-8ff7-e777d6fcbaf9}, !- Supply Air Fan Operating Mode Schedule Name
  {fdcac3d9-2132-4a11-9561-ba2b5fa7d90d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {847446a6-cebe-4f0e-8d86-8e09a4d59f16}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fee1508a-d6c8-4605-8aa1-35f6242b0ac4}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7bd64d68-d14c-4585-8950-ffb7ab288caa}, !- Handle
  {6b423ff7-8d33-4ed5-a449-652226d5d4d5}, !- Source Object
  7,                                      !- Outlet Port
  {9616316a-80c8-47c8-a9bc-7a10c15f2453}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8334dd98-c0ee-4e74-8cf2-e609aaf5177d}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {99be3477-0af5-4c00-8ff7-e777d6fcbaf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c6fac438-60fb-4030-81e4-68be908b13df}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3c32e77a-c223-40fc-9d3c-98ab40f79196}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3c32e77a-c223-40fc-9d3c-98ab40f79196}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b784dce1-22e5-4d0e-9e4c-8ed4f832710a}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC OA System, !- Name
  {8334dd98-c0ee-4e74-8cf2-e609aaf5177d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cce188d4-913a-4866-9cee-2eccb42ff6fa}, !- Mixed Air Node Name
  {47800b83-b15e-4efa-8bb6-bba5bdd07984}, !- Outdoor Air Stream Node Name
  {6ab75594-615f-4432-a072-4df653997cd7}, !- Relief Air Stream Node Name
  {79efbeb1-f415-4fc8-9356-cbdcaa8be1fd}; !- Return Air Stream Node Name

OS:Node,
  {c7869150-3d38-4563-933e-dc46a285ab0e}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {47800b83-b15e-4efa-8bb6-bba5bdd07984}; !- Outlet Port

OS:Connection,
  {47800b83-b15e-4efa-8bb6-bba5bdd07984}, !- Handle
  {c7869150-3d38-4563-933e-dc46a285ab0e}, !- Source Object
  3,                                      !- Outlet Port
  {b784dce1-22e5-4d0e-9e4c-8ed4f832710a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {edb48ebe-dcab-4940-92fa-eb0918dd7b37}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Relief Air Node, !- Name
  {6ab75594-615f-4432-a072-4df653997cd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ab75594-615f-4432-a072-4df653997cd7}, !- Handle
  {b784dce1-22e5-4d0e-9e4c-8ed4f832710a}, !- Source Object
  7,                                      !- Outlet Port
  {edb48ebe-dcab-4940-92fa-eb0918dd7b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfc7c682-0caa-487d-ac7f-59004913bb59}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Mixed Air Node, !- Name
  {cce188d4-913a-4866-9cee-2eccb42ff6fa}, !- Inlet Port
  {94f0f66c-9c17-4acd-a49f-8e09ce9eb84a}; !- Outlet Port

OS:Connection,
  {79efbeb1-f415-4fc8-9356-cbdcaa8be1fd}, !- Handle
  {97d639c9-ecfc-462d-a5a7-64dacc5ab070}, !- Source Object
  3,                                      !- Outlet Port
  {b784dce1-22e5-4d0e-9e4c-8ed4f832710a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cce188d4-913a-4866-9cee-2eccb42ff6fa}, !- Handle
  {b784dce1-22e5-4d0e-9e4c-8ed4f832710a}, !- Source Object
  5,                                      !- Outlet Port
  {bfc7c682-0caa-487d-ac7f-59004913bb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f0f66c-9c17-4acd-a49f-8e09ce9eb84a}, !- Handle
  {bfc7c682-0caa-487d-ac7f-59004913bb59}, !- Source Object
  3,                                      !- Outlet Port
  {6b423ff7-8d33-4ed5-a449-652226d5d4d5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f1e5fd4c-2154-4cd1-82f6-7363f416020b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {167c2e9d-daa3-4c3a-a733-de6084ac37ad}, !- Control Zone or Zone List Name
  {fee37e1d-d5e0-482a-b291-0e9c9194dd67}, !- Cooling Control Zone or Zone List Name
  {62a76b9f-bce5-4c2f-b539-88dc5fdc4df6}, !- Heating Control Zone or Zone List Name
  {d77d6d63-290a-43ce-9239-ff3b275cb52c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {167c2e9d-daa3-4c3a-a733-de6084ac37ad}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {fee37e1d-d5e0-482a-b291-0e9c9194dd67}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {62a76b9f-bce5-4c2f-b539-88dc5fdc4df6}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d77d6d63-290a-43ce-9239-ff3b275cb52c}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a18dde67-c4d5-4480-a4dc-f80b8006660f}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {3fa3daf2-6983-43e5-8d05-c916c49e01e1}, !- Air Inlet Node Name
  {bf74a57e-8d43-4595-ba47-c52c4013cdd2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4cba318c-b9b3-459c-8c96-5cf18739c972}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {f910b71b-69ef-414d-8440-b97e7faae5d6}, !- Inlet Port
  {3e3be79d-e9a7-4787-b0a9-ef989ab50800}; !- Outlet Port

OS:Connection,
  {b74550bf-3a07-4e94-a7c3-b90840cdff84}, !- Handle
  {2ccbf139-67be-499b-b907-c854defe4d3b}, !- Source Object
  3,                                      !- Outlet Port
  {11e46ac7-004f-45c2-8114-594b784be478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f910b71b-69ef-414d-8440-b97e7faae5d6}, !- Handle
  {ed100310-4254-4074-84cf-714f272707d1}, !- Source Object
  2,                                      !- Outlet Port
  {4cba318c-b9b3-459c-8c96-5cf18739c972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3be79d-e9a7-4787-b0a9-ef989ab50800}, !- Handle
  {4cba318c-b9b3-459c-8c96-5cf18739c972}, !- Source Object
  3,                                      !- Outlet Port
  {1dc53896-7d22-4701-9df7-3690d510fd65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c26ae022-7eac-42a7-b82e-8e2d226ce24b}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Diffuser Inlet Air Node, !- Name
  {d35908ae-c366-4645-ac5d-30713df2902b}, !- Inlet Port
  {3fa3daf2-6983-43e5-8d05-c916c49e01e1}; !- Outlet Port

OS:Connection,
  {d35908ae-c366-4645-ac5d-30713df2902b}, !- Handle
  {9b5d6d07-7c03-4c72-b1be-d77935de0198}, !- Source Object
  3,                                      !- Outlet Port
  {c26ae022-7eac-42a7-b82e-8e2d226ce24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa3daf2-6983-43e5-8d05-c916c49e01e1}, !- Handle
  {c26ae022-7eac-42a7-b82e-8e2d226ce24b}, !- Source Object
  3,                                      !- Outlet Port
  {a18dde67-c4d5-4480-a4dc-f80b8006660f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf74a57e-8d43-4595-ba47-c52c4013cdd2}, !- Handle
  {a18dde67-c4d5-4480-a4dc-f80b8006660f}, !- Source Object
  4,                                      !- Outlet Port
  {2ccbf139-67be-499b-b907-c854defe4d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9fafb1b-26bf-4ffd-9b59-e5d9f1716a2c}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {e076e774-a1d2-4c3b-9bb3-f1cdce063974}, !- Availability Schedule
  {969fee1e-e390-469d-86e1-12131f66b57b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2ee1d3ad-3b31-4976-88dc-66cc60188018}, !- Supply Side Inlet Node Name
  {cc47beee-c6a4-419d-937d-eebf07e8b971}, !- Demand Side Outlet Node Name
  {b5fb2067-21c8-4bd8-b581-909292d2b03b}, !- Demand Side Inlet Node A
  {88ff79fb-a2be-48e0-841b-2e95447e261f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a84406e0-15db-44e2-ad9c-289feeef6482}, !- Demand Mixer Name
  {16a6c1a1-c899-4a5f-b21b-a341c9a61f37}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3134fc30-173a-4971-8b8c-a5a34125958f}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Supply Inlet Node, !- Name
  {2ee1d3ad-3b31-4976-88dc-66cc60188018}, !- Inlet Port
  {972959ca-9770-4013-abf5-1cd9d5bc64d0}; !- Outlet Port

OS:Node,
  {7bc45323-d909-4361-9052-ce1d0c07f20e}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Supply Outlet Node, !- Name
  {d567e53d-f333-4ed2-959c-e8336b905936}, !- Inlet Port
  {88ff79fb-a2be-48e0-841b-2e95447e261f}; !- Outlet Port

OS:Connection,
  {2ee1d3ad-3b31-4976-88dc-66cc60188018}, !- Handle
  {e9fafb1b-26bf-4ffd-9b59-e5d9f1716a2c}, !- Source Object
  9,                                      !- Outlet Port
  {3134fc30-173a-4971-8b8c-a5a34125958f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ff79fb-a2be-48e0-841b-2e95447e261f}, !- Handle
  {7bc45323-d909-4361-9052-ce1d0c07f20e}, !- Source Object
  3,                                      !- Outlet Port
  {e9fafb1b-26bf-4ffd-9b59-e5d9f1716a2c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a8713db2-9743-4db8-93d0-61444bd3a601}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Demand Inlet Node, !- Name
  {b5fb2067-21c8-4bd8-b581-909292d2b03b}, !- Inlet Port
  {ab8b4091-3876-4dcf-b208-3388f590526e}; !- Outlet Port

OS:Node,
  {46c6e0f7-a1f9-4093-9128-fc4574206500}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Demand Outlet Node, !- Name
  {c6966406-d76e-4edc-87ad-541e804fbd9a}, !- Inlet Port
  {cc47beee-c6a4-419d-937d-eebf07e8b971}; !- Outlet Port

OS:Node,
  {fadfdeac-15d4-4e77-90ef-a9ab0a15a854}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser Outlet Air Node, !- Name
  {8475b26d-a982-4b38-9949-398dda7db6e9}, !- Inlet Port
  {e7ce248d-6bb0-4d87-ac1e-5bf0fb0f684e}; !- Outlet Port

OS:Connection,
  {b5fb2067-21c8-4bd8-b581-909292d2b03b}, !- Handle
  {e9fafb1b-26bf-4ffd-9b59-e5d9f1716a2c}, !- Source Object
  11,                                     !- Outlet Port
  {a8713db2-9743-4db8-93d0-61444bd3a601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc47beee-c6a4-419d-937d-eebf07e8b971}, !- Handle
  {46c6e0f7-a1f9-4093-9128-fc4574206500}, !- Source Object
  3,                                      !- Outlet Port
  {e9fafb1b-26bf-4ffd-9b59-e5d9f1716a2c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16a6c1a1-c899-4a5f-b21b-a341c9a61f37}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ab8b4091-3876-4dcf-b208-3388f590526e}, !- Inlet Node Name
  {2762f7dc-c019-49d0-a768-545992ef7ced}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a84406e0-15db-44e2-ad9c-289feeef6482}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c6966406-d76e-4edc-87ad-541e804fbd9a}, !- Outlet Node Name
  {cc846b96-94d2-409d-950f-bc6ab5aa4a83}; !- Inlet Node Name 1

OS:Connection,
  {ab8b4091-3876-4dcf-b208-3388f590526e}, !- Handle
  {a8713db2-9743-4db8-93d0-61444bd3a601}, !- Source Object
  3,                                      !- Outlet Port
  {16a6c1a1-c899-4a5f-b21b-a341c9a61f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6966406-d76e-4edc-87ad-541e804fbd9a}, !- Handle
  {a84406e0-15db-44e2-ad9c-289feeef6482}, !- Source Object
  2,                                      !- Outlet Port
  {46c6e0f7-a1f9-4093-9128-fc4574206500}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {344516a3-6a33-4337-8b40-eb380d391383}, !- Handle
  {e9fafb1b-26bf-4ffd-9b59-e5d9f1716a2c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {969fee1e-e390-469d-86e1-12131f66b57b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {48e901a2-0313-406b-b496-1e72bb94810c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f53251e4-0da2-4885-ad69-104857bb6c0d}, !- Handle
  Building Story 1 ThermalZone 4 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d9b4900a-b7b3-4342-ae0a-22020d7a749e}, !- Control Zone Name
  {7bc45323-d909-4361-9052-ce1d0c07f20e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {19e1ae0c-0604-42c8-93bd-b8e5001dd724}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4e31e3c0-7895-454c-a6a7-451a76ac85f5}, !- Water Inlet Node Name
  {58126130-90c7-4778-ba1a-2a8ccbf77b90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6c2f179-00a4-4d2d-9d1d-cb2fd517c913}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {412d3b37-d432-45da-aa15-b448507fab91}, !- Inlet Port
  {4e31e3c0-7895-454c-a6a7-451a76ac85f5}; !- Outlet Port

OS:Connection,
  {412d3b37-d432-45da-aa15-b448507fab91}, !- Handle
  {ea38d5c6-0ad3-42cd-888f-91a113333336}, !- Source Object
  6,                                      !- Outlet Port
  {b6c2f179-00a4-4d2d-9d1d-cb2fd517c913}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e615348-36c3-42fa-91c2-4f92df602ec2}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {58126130-90c7-4778-ba1a-2a8ccbf77b90}, !- Inlet Port
  {cb6e74ba-5f6e-4989-aaa0-a93f65de438a}; !- Outlet Port

OS:Connection,
  {4e31e3c0-7895-454c-a6a7-451a76ac85f5}, !- Handle
  {b6c2f179-00a4-4d2d-9d1d-cb2fd517c913}, !- Source Object
  3,                                      !- Outlet Port
  {19e1ae0c-0604-42c8-93bd-b8e5001dd724}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {58126130-90c7-4778-ba1a-2a8ccbf77b90}, !- Handle
  {19e1ae0c-0604-42c8-93bd-b8e5001dd724}, !- Source Object
  6,                                      !- Outlet Port
  {2e615348-36c3-42fa-91c2-4f92df602ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6e74ba-5f6e-4989-aaa0-a93f65de438a}, !- Handle
  {2e615348-36c3-42fa-91c2-4f92df602ec2}, !- Source Object
  3,                                      !- Outlet Port
  {2f46ed51-9c29-4467-9943-767c04fb0491}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8bde0f33-08cc-44ba-8c5a-a475ac6bf9e9}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Water Htg Coil Controller, !- Name
  {19e1ae0c-0604-42c8-93bd-b8e5001dd724}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {d2a18114-096b-455c-a84b-f59a01663265}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Electric Backup Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9419d99e-859b-41fd-83dc-e4ac971bbda4}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC 1spd DX AC Clg Coil 74kBtu/hr 11.0EER, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52546b9a-800f-402f-be98-749b2eb3d7b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aed072d2-24ca-4ea9-8c44-0a10e3fe0ad0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82d45e82-bb16-424b-8ade-48b8834220a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c66b0a09-5d2b-474a-85a7-81712fab0806}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bdd4bc15-de51-4f8f-9143-c5b669dd99cc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {269410d8-7937-46be-bec2-a9d91fe35aa6}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d530b70-6cc8-4d7b-988a-baed920d14f8}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d6ba3ae-733d-46e3-bea4-6e159a42c0d3}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ad0d8b6-eee9-49cd-bff2-6969cea682df}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ee25f80-9c57-4dde-b6f0-d0c86e0e53ae}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b08253b-8868-40d5-ac50-654478857c2c}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f33c41b7-be1c-4383-8fc7-1ba41eee13b7}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f207c71-5f02-40fb-ad55-d69cfdba96df}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d42936d4-8b69-447d-8f76-9fae02340b38}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aee875fd-6c23-4336-a08d-49c1576773e4}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {03f76ffd-9643-48a7-8b13-4579df65e929}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Fan, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {843a2eec-ea4b-4e00-b10e-d560e23fde80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {49216d04-91f3-4bab-8aef-8c0cf345c6ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {843a2eec-ea4b-4e00-b10e-d560e23fde80}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {49216d04-91f3-4bab-8aef-8c0cf345c6ee}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {604901a8-4099-46f1-bcfc-c6b083f9e8a8}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d9b4900a-b7b3-4342-ae0a-22020d7a749e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {38d6391f-3388-4f74-8051-8a1eea92d635}, !- Air Inlet Node Name
  {d567e53d-f333-4ed2-959c-e8336b905936}, !- Air Outlet Node Name
  {03f76ffd-9643-48a7-8b13-4579df65e929}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e076e774-a1d2-4c3b-9bb3-f1cdce063974}, !- Supply Air Fan Operating Mode Schedule Name
  {19e1ae0c-0604-42c8-93bd-b8e5001dd724}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9419d99e-859b-41fd-83dc-e4ac971bbda4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d2a18114-096b-455c-a84b-f59a01663265}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d567e53d-f333-4ed2-959c-e8336b905936}, !- Handle
  {604901a8-4099-46f1-bcfc-c6b083f9e8a8}, !- Source Object
  7,                                      !- Outlet Port
  {7bc45323-d909-4361-9052-ce1d0c07f20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {844fa2b8-4f3c-4244-98e8-dae9d8ed9b71}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e076e774-a1d2-4c3b-9bb3-f1cdce063974}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {71c1cc04-5f07-4e27-a462-cb86be5375d4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {dd518217-fe1a-483a-8a97-ddc2e2a5328d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dd518217-fe1a-483a-8a97-ddc2e2a5328d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {73e4c1f8-2baf-4db6-970a-5ad5bd14f0df}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC OA System, !- Name
  {844fa2b8-4f3c-4244-98e8-dae9d8ed9b71}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9275c26-90d4-42cd-8e55-78af17e0f87b}, !- Mixed Air Node Name
  {4083e467-8581-4259-a253-8242004d6283}, !- Outdoor Air Stream Node Name
  {22a9a7eb-a808-4236-b454-32dffe7938bf}, !- Relief Air Stream Node Name
  {972959ca-9770-4013-abf5-1cd9d5bc64d0}; !- Return Air Stream Node Name

OS:Node,
  {cacc31a9-c7ce-424f-802c-0b5c9cdcfb3a}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4083e467-8581-4259-a253-8242004d6283}; !- Outlet Port

OS:Connection,
  {4083e467-8581-4259-a253-8242004d6283}, !- Handle
  {cacc31a9-c7ce-424f-802c-0b5c9cdcfb3a}, !- Source Object
  3,                                      !- Outlet Port
  {73e4c1f8-2baf-4db6-970a-5ad5bd14f0df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {acb2fbaf-aab9-45c7-bd29-c34128c0f25d}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Relief Air Node, !- Name
  {22a9a7eb-a808-4236-b454-32dffe7938bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22a9a7eb-a808-4236-b454-32dffe7938bf}, !- Handle
  {73e4c1f8-2baf-4db6-970a-5ad5bd14f0df}, !- Source Object
  7,                                      !- Outlet Port
  {acb2fbaf-aab9-45c7-bd29-c34128c0f25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb2f20e2-8475-4169-bca6-0ff0bc0f8393}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Mixed Air Node, !- Name
  {a9275c26-90d4-42cd-8e55-78af17e0f87b}, !- Inlet Port
  {38d6391f-3388-4f74-8051-8a1eea92d635}; !- Outlet Port

OS:Connection,
  {972959ca-9770-4013-abf5-1cd9d5bc64d0}, !- Handle
  {3134fc30-173a-4971-8b8c-a5a34125958f}, !- Source Object
  3,                                      !- Outlet Port
  {73e4c1f8-2baf-4db6-970a-5ad5bd14f0df}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9275c26-90d4-42cd-8e55-78af17e0f87b}, !- Handle
  {73e4c1f8-2baf-4db6-970a-5ad5bd14f0df}, !- Source Object
  5,                                      !- Outlet Port
  {eb2f20e2-8475-4169-bca6-0ff0bc0f8393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d6391f-3388-4f74-8051-8a1eea92d635}, !- Handle
  {eb2f20e2-8475-4169-bca6-0ff0bc0f8393}, !- Source Object
  3,                                      !- Outlet Port
  {604901a8-4099-46f1-bcfc-c6b083f9e8a8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {48e901a2-0313-406b-b496-1e72bb94810c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {be2d3012-60b8-4d6d-8ea0-41ee39ae718c}, !- Control Zone or Zone List Name
  {adf8a2fa-aef6-493b-a2fb-bf8105fbbc05}, !- Cooling Control Zone or Zone List Name
  {981dd830-71d2-45f3-b7d6-b4e7aa96aa50}, !- Heating Control Zone or Zone List Name
  {ffe202a8-e4cd-4e84-a587-bdd5ef7e3d43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be2d3012-60b8-4d6d-8ea0-41ee39ae718c}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {adf8a2fa-aef6-493b-a2fb-bf8105fbbc05}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {981dd830-71d2-45f3-b7d6-b4e7aa96aa50}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ffe202a8-e4cd-4e84-a587-bdd5ef7e3d43}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {32f1b568-74de-4959-b3df-2bbb4c5e7be9}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {c4af2314-35ab-4aa0-b59d-9aafe51af917}, !- Air Inlet Node Name
  {8475b26d-a982-4b38-9949-398dda7db6e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49223f26-94a4-49dc-9c4f-159b0bd45a46}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {9756e847-ae3f-426b-b47a-be2d207f80ff}, !- Inlet Port
  {cc846b96-94d2-409d-950f-bc6ab5aa4a83}; !- Outlet Port

OS:Connection,
  {e7ce248d-6bb0-4d87-ac1e-5bf0fb0f684e}, !- Handle
  {fadfdeac-15d4-4e77-90ef-a9ab0a15a854}, !- Source Object
  3,                                      !- Outlet Port
  {9e220802-24e3-431e-b3a7-ef55a26e4fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9756e847-ae3f-426b-b47a-be2d207f80ff}, !- Handle
  {ad70fd96-c584-4c94-8584-8a19203e72de}, !- Source Object
  2,                                      !- Outlet Port
  {49223f26-94a4-49dc-9c4f-159b0bd45a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc846b96-94d2-409d-950f-bc6ab5aa4a83}, !- Handle
  {49223f26-94a4-49dc-9c4f-159b0bd45a46}, !- Source Object
  3,                                      !- Outlet Port
  {a84406e0-15db-44e2-ad9c-289feeef6482}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {394b4df8-d7a6-4f97-b6ed-01c5f62383ef}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Diffuser Inlet Air Node, !- Name
  {2762f7dc-c019-49d0-a768-545992ef7ced}, !- Inlet Port
  {c4af2314-35ab-4aa0-b59d-9aafe51af917}; !- Outlet Port

OS:Connection,
  {2762f7dc-c019-49d0-a768-545992ef7ced}, !- Handle
  {16a6c1a1-c899-4a5f-b21b-a341c9a61f37}, !- Source Object
  3,                                      !- Outlet Port
  {394b4df8-d7a6-4f97-b6ed-01c5f62383ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4af2314-35ab-4aa0-b59d-9aafe51af917}, !- Handle
  {394b4df8-d7a6-4f97-b6ed-01c5f62383ef}, !- Source Object
  3,                                      !- Outlet Port
  {32f1b568-74de-4959-b3df-2bbb4c5e7be9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8475b26d-a982-4b38-9949-398dda7db6e9}, !- Handle
  {32f1b568-74de-4959-b3df-2bbb4c5e7be9}, !- Source Object
  4,                                      !- Outlet Port
  {fadfdeac-15d4-4e77-90ef-a9ab0a15a854}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {184deced-a895-45bf-9e31-102541087d83}, !- Handle
  Building Story 1 ThermalZone PSZ-AC,    !- Name
  ,                                       !- Controller List Name
  {de384603-9e44-4a74-8612-804b48a73edd}, !- Availability Schedule
  {01c79ad4-8b73-402d-a391-3ade7024182e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f2fc7a35-5e41-4e97-8137-2a43005bf8af}, !- Supply Side Inlet Node Name
  {3ee5241b-6b37-40d5-9678-8a1c876b4706}, !- Demand Side Outlet Node Name
  {d4aa6e45-c707-47f4-af5f-ea922bdf8d51}, !- Demand Side Inlet Node A
  {b1d52e39-d25d-4a1b-b5ca-1e1a8d24f624}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {baef4582-c566-4257-aeed-4bec5b19d6c2}, !- Demand Mixer Name
  {aa68922c-0d8b-4c6d-a51e-afa94bca775a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb74b13b-37b2-49f4-bbd6-cd9773ddd902}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Inlet Node, !- Name
  {f2fc7a35-5e41-4e97-8137-2a43005bf8af}, !- Inlet Port
  {bc211584-06b6-4628-b707-5a251d36bfde}; !- Outlet Port

OS:Node,
  {287daa13-9ef7-4078-b062-337533aa1261}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Supply Outlet Node, !- Name
  {3c451933-7b36-4c9e-8260-1f792760f64d}, !- Inlet Port
  {b1d52e39-d25d-4a1b-b5ca-1e1a8d24f624}; !- Outlet Port

OS:Connection,
  {f2fc7a35-5e41-4e97-8137-2a43005bf8af}, !- Handle
  {184deced-a895-45bf-9e31-102541087d83}, !- Source Object
  9,                                      !- Outlet Port
  {bb74b13b-37b2-49f4-bbd6-cd9773ddd902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d52e39-d25d-4a1b-b5ca-1e1a8d24f624}, !- Handle
  {287daa13-9ef7-4078-b062-337533aa1261}, !- Source Object
  3,                                      !- Outlet Port
  {184deced-a895-45bf-9e31-102541087d83}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0f37d5f1-b0a8-4d0c-9854-a7d0bd21fdd8}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Inlet Node, !- Name
  {d4aa6e45-c707-47f4-af5f-ea922bdf8d51}, !- Inlet Port
  {ef5ef7e7-4bd0-4b42-9486-a26f5884b7a6}; !- Outlet Port

OS:Node,
  {be93017e-f995-4f5f-a227-7c29307ea315}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Demand Outlet Node, !- Name
  {09821357-c5de-4f4a-bb5c-657f17e73ada}, !- Inlet Port
  {3ee5241b-6b37-40d5-9678-8a1c876b4706}; !- Outlet Port

OS:Node,
  {7eea7915-f72e-4974-a264-04e938856816}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Outlet Air Node, !- Name
  {93ca65f7-4a54-4a3e-a975-82a6d4a7df50}, !- Inlet Port
  {ade2e05e-3420-40d1-8914-f35358ef7b95}; !- Outlet Port

OS:Connection,
  {d4aa6e45-c707-47f4-af5f-ea922bdf8d51}, !- Handle
  {184deced-a895-45bf-9e31-102541087d83}, !- Source Object
  11,                                     !- Outlet Port
  {0f37d5f1-b0a8-4d0c-9854-a7d0bd21fdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee5241b-6b37-40d5-9678-8a1c876b4706}, !- Handle
  {be93017e-f995-4f5f-a227-7c29307ea315}, !- Source Object
  3,                                      !- Outlet Port
  {184deced-a895-45bf-9e31-102541087d83}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa68922c-0d8b-4c6d-a51e-afa94bca775a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ef5ef7e7-4bd0-4b42-9486-a26f5884b7a6}, !- Inlet Node Name
  {90abd21d-ace7-4497-a244-cd014a382cd8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {baef4582-c566-4257-aeed-4bec5b19d6c2}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {09821357-c5de-4f4a-bb5c-657f17e73ada}, !- Outlet Node Name
  {5c871fa4-6794-435d-bd53-6480ef634deb}; !- Inlet Node Name 1

OS:Connection,
  {ef5ef7e7-4bd0-4b42-9486-a26f5884b7a6}, !- Handle
  {0f37d5f1-b0a8-4d0c-9854-a7d0bd21fdd8}, !- Source Object
  3,                                      !- Outlet Port
  {aa68922c-0d8b-4c6d-a51e-afa94bca775a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09821357-c5de-4f4a-bb5c-657f17e73ada}, !- Handle
  {baef4582-c566-4257-aeed-4bec5b19d6c2}, !- Source Object
  2,                                      !- Outlet Port
  {be93017e-f995-4f5f-a227-7c29307ea315}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d1a5c0e-6ed2-4737-89b8-69078ddc6bad}, !- Handle
  {184deced-a895-45bf-9e31-102541087d83}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {01c79ad4-8b73-402d-a391-3ade7024182e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {10ac5111-90dd-4f91-9c7f-3b036b241ba2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8b10ecf8-5fc0-4a6b-944e-dd1f14e050e1}, !- Handle
  Building Story 1 ThermalZone Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8fe6a9b3-823c-445d-abb7-a5cf5d1b7b2d}, !- Control Zone Name
  {287daa13-9ef7-4078-b062-337533aa1261}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {877c47b0-ec7d-4973-a26e-db267b10df7a}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {111f51be-d7aa-4393-baf1-df3b316be46b}, !- Water Inlet Node Name
  {bbf47c4b-9379-4074-8382-ba71db1302e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7bf2ea52-45bb-47a4-9fea-ad878047fb7a}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {afaa8339-cedb-45df-b82a-d8c55836d887}, !- Inlet Port
  {111f51be-d7aa-4393-baf1-df3b316be46b}; !- Outlet Port

OS:Connection,
  {afaa8339-cedb-45df-b82a-d8c55836d887}, !- Handle
  {ea38d5c6-0ad3-42cd-888f-91a113333336}, !- Source Object
  7,                                      !- Outlet Port
  {7bf2ea52-45bb-47a4-9fea-ad878047fb7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2b93cd1-aa06-45df-a4ec-b0cdd2419b6c}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {bbf47c4b-9379-4074-8382-ba71db1302e0}, !- Inlet Port
  {fa61b735-9664-4414-98ad-a8012a56fd55}; !- Outlet Port

OS:Connection,
  {111f51be-d7aa-4393-baf1-df3b316be46b}, !- Handle
  {7bf2ea52-45bb-47a4-9fea-ad878047fb7a}, !- Source Object
  3,                                      !- Outlet Port
  {877c47b0-ec7d-4973-a26e-db267b10df7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbf47c4b-9379-4074-8382-ba71db1302e0}, !- Handle
  {877c47b0-ec7d-4973-a26e-db267b10df7a}, !- Source Object
  6,                                      !- Outlet Port
  {d2b93cd1-aa06-45df-a4ec-b0cdd2419b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa61b735-9664-4414-98ad-a8012a56fd55}, !- Handle
  {d2b93cd1-aa06-45df-a4ec-b0cdd2419b6c}, !- Source Object
  3,                                      !- Outlet Port
  {2f46ed51-9c29-4467-9943-767c04fb0491}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2aff4c5-4df0-41cc-8b5d-f761a7bf68ca}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Water Htg Coil Controller, !- Name
  {877c47b0-ec7d-4973-a26e-db267b10df7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {587b0286-e10c-43c8-a4ba-0870e995ef2c}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Electric Backup Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7415bf85-17dc-4d93-8c13-5600712ec0b3}, !- Handle
  Building Story 1 ThermalZone PSZ-AC 1spd DX AC Clg Coil 856kBtu/hr 9.5EER, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52546b9a-800f-402f-be98-749b2eb3d7b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aed072d2-24ca-4ea9-8c44-0a10e3fe0ad0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82d45e82-bb16-424b-8ade-48b8834220a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c66b0a09-5d2b-474a-85a7-81712fab0806}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bdd4bc15-de51-4f8f-9143-c5b669dd99cc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {62d4db94-7f7d-41d1-8439-7cd3aecf15b6}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca0eafde-7340-4af7-ac75-db6541144a99}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a14f72a-0756-4919-acb8-3dca37bd871a}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b117a31-e1ab-4592-8068-bab215a999d5}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {45632543-3ab8-4243-8581-cf2d1ae14a9d}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de8f00ab-65fd-4051-8015-f6ea22f101e6}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8b35d1d8-badd-4193-ad93-3ccca2be46f2}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {443c18b4-fdf0-41f0-8549-90eaca9ca4ad}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5382e654-6486-4979-b0e0-7e1bd906bcd7}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fadf6a29-cb36-47a4-b644-6f653ce5788e}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {ffd844d3-8eb5-4aa2-a15c-6934704236c4}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Fan, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9155e044-46a3-4c37-bffa-bf525b322562}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25abd379-2077-4201-b886-98099a429fcc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9155e044-46a3-4c37-bffa-bf525b322562}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25abd379-2077-4201-b886-98099a429fcc}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1e5c1781-a513-4c65-ad9b-45fc340245c8}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8fe6a9b3-823c-445d-abb7-a5cf5d1b7b2d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {a4908a7b-278b-4d1e-b37d-26f67256fffa}, !- Air Inlet Node Name
  {3c451933-7b36-4c9e-8260-1f792760f64d}, !- Air Outlet Node Name
  {ffd844d3-8eb5-4aa2-a15c-6934704236c4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {de384603-9e44-4a74-8612-804b48a73edd}, !- Supply Air Fan Operating Mode Schedule Name
  {877c47b0-ec7d-4973-a26e-db267b10df7a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7415bf85-17dc-4d93-8c13-5600712ec0b3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {587b0286-e10c-43c8-a4ba-0870e995ef2c}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3c451933-7b36-4c9e-8260-1f792760f64d}, !- Handle
  {1e5c1781-a513-4c65-ad9b-45fc340245c8}, !- Source Object
  7,                                      !- Outlet Port
  {287daa13-9ef7-4078-b062-337533aa1261}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {92dc2c88-69b8-44cb-bac4-072a856d6690}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de384603-9e44-4a74-8612-804b48a73edd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {67a7ee98-83cb-442b-b853-14dbbe19fdcb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3bc4ef6c-7117-4a05-a2f3-f7145c979562}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3bc4ef6c-7117-4a05-a2f3-f7145c979562}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1414ad7-1377-438b-8a9a-55c2bf855b2a}, !- Handle
  Building Story 1 ThermalZone PSZ-AC OA System, !- Name
  {92dc2c88-69b8-44cb-bac4-072a856d6690}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0503e90a-3103-4fb1-b1d5-54fe9278e789}, !- Mixed Air Node Name
  {ab411277-b506-4440-8df7-15e587784c8f}, !- Outdoor Air Stream Node Name
  {f58f5c28-7fbf-48ba-b338-abdbf30456fc}, !- Relief Air Stream Node Name
  {bc211584-06b6-4628-b707-5a251d36bfde}; !- Return Air Stream Node Name

OS:Node,
  {4bd1c8ba-a861-4aab-baef-a19a0d7877c6}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c6e34e08-cf41-4ba4-9e80-1beb7aec7b07}; !- Outlet Port

OS:Node,
  {28e3c82a-e490-4a41-8810-f8a33d209d92}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Relief Air Node, !- Name
  {82524ca7-acae-4c95-be90-084506ea8a4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b3943521-c5ec-4cbb-b92d-caae8480ef50}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Mixed Air Node, !- Name
  {0503e90a-3103-4fb1-b1d5-54fe9278e789}, !- Inlet Port
  {a4908a7b-278b-4d1e-b37d-26f67256fffa}; !- Outlet Port

OS:Connection,
  {bc211584-06b6-4628-b707-5a251d36bfde}, !- Handle
  {bb74b13b-37b2-49f4-bbd6-cd9773ddd902}, !- Source Object
  3,                                      !- Outlet Port
  {c1414ad7-1377-438b-8a9a-55c2bf855b2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0503e90a-3103-4fb1-b1d5-54fe9278e789}, !- Handle
  {c1414ad7-1377-438b-8a9a-55c2bf855b2a}, !- Source Object
  5,                                      !- Outlet Port
  {b3943521-c5ec-4cbb-b92d-caae8480ef50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4908a7b-278b-4d1e-b37d-26f67256fffa}, !- Handle
  {b3943521-c5ec-4cbb-b92d-caae8480ef50}, !- Source Object
  3,                                      !- Outlet Port
  {1e5c1781-a513-4c65-ad9b-45fc340245c8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {10ac5111-90dd-4f91-9c7f-3b036b241ba2}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {62b39762-3ea1-41e9-bfc2-f0d6bd85ab5f}, !- Control Zone or Zone List Name
  {14977617-02fb-4d21-855e-aceed01691fc}, !- Cooling Control Zone or Zone List Name
  {2d8afa9f-aa2a-4d11-bd26-3c973642a73a}, !- Heating Control Zone or Zone List Name
  {7987869c-8f68-425c-95f3-95d8707db969}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62b39762-3ea1-41e9-bfc2-f0d6bd85ab5f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {14977617-02fb-4d21-855e-aceed01691fc}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2d8afa9f-aa2a-4d11-bd26-3c973642a73a}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7987869c-8f68-425c-95f3-95d8707db969}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d40f333f-db3b-4eb3-a76c-f80063dd2bd5}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {28b11806-3562-4508-9cea-997b95d885e1}, !- Air Inlet Node Name
  {93ca65f7-4a54-4a3e-a975-82a6d4a7df50}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed64e8c4-aac3-4917-a6ee-9c66be357395}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {f02f9eec-a5eb-49a2-ab81-c36fc0021fa7}, !- Inlet Port
  {5c871fa4-6794-435d-bd53-6480ef634deb}; !- Outlet Port

OS:Connection,
  {ade2e05e-3420-40d1-8914-f35358ef7b95}, !- Handle
  {7eea7915-f72e-4974-a264-04e938856816}, !- Source Object
  3,                                      !- Outlet Port
  {cf51be59-a0eb-48d3-a150-0c9b293f40a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02f9eec-a5eb-49a2-ab81-c36fc0021fa7}, !- Handle
  {02f284ce-2454-488a-855a-929c2ce1ee02}, !- Source Object
  2,                                      !- Outlet Port
  {ed64e8c4-aac3-4917-a6ee-9c66be357395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c871fa4-6794-435d-bd53-6480ef634deb}, !- Handle
  {ed64e8c4-aac3-4917-a6ee-9c66be357395}, !- Source Object
  3,                                      !- Outlet Port
  {baef4582-c566-4257-aeed-4bec5b19d6c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce910fc7-afb5-47c2-b2e8-e0803e8da655}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Diffuser Inlet Air Node, !- Name
  {90abd21d-ace7-4497-a244-cd014a382cd8}, !- Inlet Port
  {28b11806-3562-4508-9cea-997b95d885e1}; !- Outlet Port

OS:Connection,
  {90abd21d-ace7-4497-a244-cd014a382cd8}, !- Handle
  {aa68922c-0d8b-4c6d-a51e-afa94bca775a}, !- Source Object
  3,                                      !- Outlet Port
  {ce910fc7-afb5-47c2-b2e8-e0803e8da655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b11806-3562-4508-9cea-997b95d885e1}, !- Handle
  {ce910fc7-afb5-47c2-b2e8-e0803e8da655}, !- Source Object
  3,                                      !- Outlet Port
  {d40f333f-db3b-4eb3-a76c-f80063dd2bd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93ca65f7-4a54-4a3e-a975-82a6d4a7df50}, !- Handle
  {d40f333f-db3b-4eb3-a76c-f80063dd2bd5}, !- Source Object
  4,                                      !- Outlet Port
  {7eea7915-f72e-4974-a264-04e938856816}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4fc20a68-4103-4531-acd3-e2ada424e2a3}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC,  !- Name
  ,                                       !- Controller List Name
  {020a6886-21aa-45b5-945d-1b99a45a8550}, !- Availability Schedule
  {bb9a2ced-8a97-4671-9f40-4e93353a19ed}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {474f7a3b-e9f4-4ed0-b455-52eab743e456}, !- Supply Side Inlet Node Name
  {a9a4bf0a-fa63-4884-8a13-a2322c0c6f96}, !- Demand Side Outlet Node Name
  {0b8feaab-64d9-40a2-9842-bf0c5efe462e}, !- Demand Side Inlet Node A
  {e2abae3d-9659-49be-9aba-356fe1828924}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f900c6b7-0704-4ed2-9ca7-dc8e8a951611}, !- Demand Mixer Name
  {fb24a0c9-a9e3-4ca8-9a8c-bef15b750f6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {26f3f769-6c02-4971-b71d-9a2065febdd8}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Supply Inlet Node, !- Name
  {474f7a3b-e9f4-4ed0-b455-52eab743e456}, !- Inlet Port
  {95d99d24-d68b-411a-9ca9-000ecb39383e}; !- Outlet Port

OS:Node,
  {69a7ea99-ffc9-4ca9-b77c-3223221a5c94}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Supply Outlet Node, !- Name
  {59e64890-5b1d-4802-a969-608aa41e3142}, !- Inlet Port
  {e2abae3d-9659-49be-9aba-356fe1828924}; !- Outlet Port

OS:Connection,
  {474f7a3b-e9f4-4ed0-b455-52eab743e456}, !- Handle
  {4fc20a68-4103-4531-acd3-e2ada424e2a3}, !- Source Object
  9,                                      !- Outlet Port
  {26f3f769-6c02-4971-b71d-9a2065febdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2abae3d-9659-49be-9aba-356fe1828924}, !- Handle
  {69a7ea99-ffc9-4ca9-b77c-3223221a5c94}, !- Source Object
  3,                                      !- Outlet Port
  {4fc20a68-4103-4531-acd3-e2ada424e2a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bfa84ae9-0730-437a-84aa-ddc73e9f3928}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Demand Inlet Node, !- Name
  {0b8feaab-64d9-40a2-9842-bf0c5efe462e}, !- Inlet Port
  {3c6717b2-e46e-48c2-ab5a-e5c55815919f}; !- Outlet Port

OS:Node,
  {654c8cc6-ef7f-4bf4-9f88-4e8e43665fd5}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Demand Outlet Node, !- Name
  {823a5a06-f714-4283-9ed7-a360040e2690}, !- Inlet Port
  {a9a4bf0a-fa63-4884-8a13-a2322c0c6f96}; !- Outlet Port

OS:Node,
  {3115eed1-b739-427c-a9d6-f6d298249c58}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser Outlet Air Node, !- Name
  {b3d7b194-8056-4cc8-85ff-39367c2e7121}, !- Inlet Port
  {017a91fa-a6c1-406e-acec-34185a7a90b6}; !- Outlet Port

OS:Connection,
  {0b8feaab-64d9-40a2-9842-bf0c5efe462e}, !- Handle
  {4fc20a68-4103-4531-acd3-e2ada424e2a3}, !- Source Object
  11,                                     !- Outlet Port
  {bfa84ae9-0730-437a-84aa-ddc73e9f3928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a4bf0a-fa63-4884-8a13-a2322c0c6f96}, !- Handle
  {654c8cc6-ef7f-4bf4-9f88-4e8e43665fd5}, !- Source Object
  3,                                      !- Outlet Port
  {4fc20a68-4103-4531-acd3-e2ada424e2a3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb24a0c9-a9e3-4ca8-9a8c-bef15b750f6c}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3c6717b2-e46e-48c2-ab5a-e5c55815919f}, !- Inlet Node Name
  {312704c3-8ffd-4419-be4f-4d7ab9d42ed5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f900c6b7-0704-4ed2-9ca7-dc8e8a951611}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {823a5a06-f714-4283-9ed7-a360040e2690}, !- Outlet Node Name
  {47dc6cf9-3e60-499d-9a85-fe8f9f511802}; !- Inlet Node Name 1

OS:Connection,
  {3c6717b2-e46e-48c2-ab5a-e5c55815919f}, !- Handle
  {bfa84ae9-0730-437a-84aa-ddc73e9f3928}, !- Source Object
  3,                                      !- Outlet Port
  {fb24a0c9-a9e3-4ca8-9a8c-bef15b750f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823a5a06-f714-4283-9ed7-a360040e2690}, !- Handle
  {f900c6b7-0704-4ed2-9ca7-dc8e8a951611}, !- Source Object
  2,                                      !- Outlet Port
  {654c8cc6-ef7f-4bf4-9f88-4e8e43665fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {670361c7-2730-43eb-8c7b-281cc509cfd8}, !- Handle
  {4fc20a68-4103-4531-acd3-e2ada424e2a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bb9a2ced-8a97-4671-9f40-4e93353a19ed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {cfb5a6e1-ecc0-4608-8068-e5496735d7b9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5bd9f0c3-b2e8-4eb7-a653-3e063d09b71a}, !- Handle
  Building Story 1 ThermalZone 1 Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1a2a255b-267e-45b3-9fe6-d06d1d600554}, !- Control Zone Name
  {69a7ea99-ffc9-4ca9-b77c-3223221a5c94}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {99d48511-0f48-42bc-af4f-fa75649d8571}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {71ca76c6-5414-467f-8d24-709d493c9373}, !- Water Inlet Node Name
  {9c22a8d8-f82d-4851-a4e0-1cc2a19c70fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08c84899-65d6-43cd-9dcb-fd21d93c6941}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Inlet Water Node, !- Name
  {b4b1431b-a509-40dc-9c2c-a7b8ec484819}, !- Inlet Port
  {71ca76c6-5414-467f-8d24-709d493c9373}; !- Outlet Port

OS:Connection,
  {b4b1431b-a509-40dc-9c2c-a7b8ec484819}, !- Handle
  {ea38d5c6-0ad3-42cd-888f-91a113333336}, !- Source Object
  8,                                      !- Outlet Port
  {08c84899-65d6-43cd-9dcb-fd21d93c6941}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e16813e1-98be-441b-be84-0c42545f88ba}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Outlet Water Node, !- Name
  {9c22a8d8-f82d-4851-a4e0-1cc2a19c70fe}, !- Inlet Port
  {06211eaa-c0e8-4e7d-b0cd-477e039b0040}; !- Outlet Port

OS:Connection,
  {71ca76c6-5414-467f-8d24-709d493c9373}, !- Handle
  {08c84899-65d6-43cd-9dcb-fd21d93c6941}, !- Source Object
  3,                                      !- Outlet Port
  {99d48511-0f48-42bc-af4f-fa75649d8571}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c22a8d8-f82d-4851-a4e0-1cc2a19c70fe}, !- Handle
  {99d48511-0f48-42bc-af4f-fa75649d8571}, !- Source Object
  6,                                      !- Outlet Port
  {e16813e1-98be-441b-be84-0c42545f88ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06211eaa-c0e8-4e7d-b0cd-477e039b0040}, !- Handle
  {e16813e1-98be-441b-be84-0c42545f88ba}, !- Source Object
  3,                                      !- Outlet Port
  {2f46ed51-9c29-4467-9943-767c04fb0491}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0e702ee8-90a5-4d2c-9321-9a56ff032c44}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Water Htg Coil Controller, !- Name
  {99d48511-0f48-42bc-af4f-fa75649d8571}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Electric,
  {1d1477d7-8d1e-412e-b887-7efe15364d78}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Electric Backup Htg Coil, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7c3a7f4f-446a-416f-a2f0-d55297df6ea5}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC 1spd DX AC Clg Coil 171kBtu/hr 10.8EER, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.73224036438218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52546b9a-800f-402f-be98-749b2eb3d7b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aed072d2-24ca-4ea9-8c44-0a10e3fe0ad0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {82d45e82-bb16-424b-8ade-48b8834220a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {c66b0a09-5d2b-474a-85a7-81712fab0806}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bdd4bc15-de51-4f8f-9143-c5b669dd99cc}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {037a66b0-1ce4-4c6c-8970-9cb47e6a5c26}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e559e4cb-b144-4b9b-be35-68d39dad4bca}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {696688ee-69e4-4aa9-948a-6ced7951541a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05818ece-f202-46db-a841-1ddd8e2b0e09}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b760f87-f993-428a-8f17-bf7cbca292d5}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e71160ac-548a-4a05-be87-ef3f8f08af78}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2fe98c2c-aab4-469d-b1a3-a746678e595e}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4af16af-e778-4af4-a9c8-e800db82ea79}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {80a828d1-17ef-4d2e-a528-0fcda6441776}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {38e436cd-7c1a-4d47-b166-ef3c01fba3cb}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {92a696da-e1bd-4c22-96b7-4b28a4472599}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Fan, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f721067-60d0-46ef-ab27-9cfb518012c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fd3afc5-0699-4642-b892-22959fcce0e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5f721067-60d0-46ef-ab27-9cfb518012c5}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fd3afc5-0699-4642-b892-22959fcce0e9}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0b320323-235b-4d7b-9ade-5268e1d0463b}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1a2a255b-267e-45b3-9fe6-d06d1d600554}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {814bdfaf-0b24-4478-9897-ddbee75c1a98}, !- Air Inlet Node Name
  {59e64890-5b1d-4802-a969-608aa41e3142}, !- Air Outlet Node Name
  {92a696da-e1bd-4c22-96b7-4b28a4472599}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {020a6886-21aa-45b5-945d-1b99a45a8550}, !- Supply Air Fan Operating Mode Schedule Name
  {99d48511-0f48-42bc-af4f-fa75649d8571}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7c3a7f4f-446a-416f-a2f0-d55297df6ea5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1d1477d7-8d1e-412e-b887-7efe15364d78}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {59e64890-5b1d-4802-a969-608aa41e3142}, !- Handle
  {0b320323-235b-4d7b-9ade-5268e1d0463b}, !- Source Object
  7,                                      !- Outlet Port
  {69a7ea99-ffc9-4ca9-b77c-3223221a5c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c0d9e68e-e866-4557-a3bc-f374f07ad984}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {020a6886-21aa-45b5-945d-1b99a45a8550}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {36052ca5-79ad-4ca0-8fca-062bbf61c18d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {95333da9-8e20-4f58-a5ff-f3716f88cce0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {95333da9-8e20-4f58-a5ff-f3716f88cce0}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67f2bc33-89f1-4c71-b60d-b966656d47bf}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC OA System, !- Name
  {c0d9e68e-e866-4557-a3bc-f374f07ad984}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9868d51a-e85e-47d2-a50c-2148f2ad7925}, !- Mixed Air Node Name
  {a05b1ec5-73e3-4788-896b-4bc8d32f5aa7}, !- Outdoor Air Stream Node Name
  {360e4845-ce3d-467d-8d72-e2a72b85ec54}, !- Relief Air Stream Node Name
  {95d99d24-d68b-411a-9ca9-000ecb39383e}; !- Return Air Stream Node Name

OS:Node,
  {016f5562-41c0-4529-8a06-d4ab5090a31a}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a05b1ec5-73e3-4788-896b-4bc8d32f5aa7}; !- Outlet Port

OS:Connection,
  {a05b1ec5-73e3-4788-896b-4bc8d32f5aa7}, !- Handle
  {016f5562-41c0-4529-8a06-d4ab5090a31a}, !- Source Object
  3,                                      !- Outlet Port
  {67f2bc33-89f1-4c71-b60d-b966656d47bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef2aca6a-764e-4033-ad90-3d6f2dbe9f7e}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Relief Air Node, !- Name
  {360e4845-ce3d-467d-8d72-e2a72b85ec54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {360e4845-ce3d-467d-8d72-e2a72b85ec54}, !- Handle
  {67f2bc33-89f1-4c71-b60d-b966656d47bf}, !- Source Object
  7,                                      !- Outlet Port
  {ef2aca6a-764e-4033-ad90-3d6f2dbe9f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a21089c-0ff0-4602-a63b-405d4b077383}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Mixed Air Node, !- Name
  {9868d51a-e85e-47d2-a50c-2148f2ad7925}, !- Inlet Port
  {814bdfaf-0b24-4478-9897-ddbee75c1a98}; !- Outlet Port

OS:Connection,
  {95d99d24-d68b-411a-9ca9-000ecb39383e}, !- Handle
  {26f3f769-6c02-4971-b71d-9a2065febdd8}, !- Source Object
  3,                                      !- Outlet Port
  {67f2bc33-89f1-4c71-b60d-b966656d47bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9868d51a-e85e-47d2-a50c-2148f2ad7925}, !- Handle
  {67f2bc33-89f1-4c71-b60d-b966656d47bf}, !- Source Object
  5,                                      !- Outlet Port
  {2a21089c-0ff0-4602-a63b-405d4b077383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814bdfaf-0b24-4478-9897-ddbee75c1a98}, !- Handle
  {2a21089c-0ff0-4602-a63b-405d4b077383}, !- Source Object
  3,                                      !- Outlet Port
  {0b320323-235b-4d7b-9ade-5268e1d0463b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cfb5a6e1-ecc0-4608-8068-e5496735d7b9}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e3e502d1-9170-45be-9668-87eda290d80d}, !- Control Zone or Zone List Name
  {18c02604-4780-4132-961a-dc6a2837a32c}, !- Cooling Control Zone or Zone List Name
  {60884e8c-44e2-4c81-8c1f-6205bb523948}, !- Heating Control Zone or Zone List Name
  {ed969486-c9e3-45b1-95e9-7173f60d7eb2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3e502d1-9170-45be-9668-87eda290d80d}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {18c02604-4780-4132-961a-dc6a2837a32c}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {60884e8c-44e2-4c81-8c1f-6205bb523948}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ed969486-c9e3-45b1-95e9-7173f60d7eb2}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bb09a96f-256b-42c9-9021-b2e457e619da}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule Name
  {37d1859a-ca42-4ec1-b360-acb866982172}, !- Air Inlet Node Name
  {b3d7b194-8056-4cc8-85ff-39367c2e7121}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8373fda-f80f-4c8d-8023-51654d0f28ff}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {851e28f6-ea57-47e4-851f-fd48a535df9f}, !- Inlet Port
  {47dc6cf9-3e60-499d-9a85-fe8f9f511802}; !- Outlet Port

OS:Connection,
  {017a91fa-a6c1-406e-acec-34185a7a90b6}, !- Handle
  {3115eed1-b739-427c-a9d6-f6d298249c58}, !- Source Object
  3,                                      !- Outlet Port
  {c61c42fe-e228-4ef8-929b-86981f8f42b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851e28f6-ea57-47e4-851f-fd48a535df9f}, !- Handle
  {464a604b-d451-43e1-9df9-2bd2d3528799}, !- Source Object
  2,                                      !- Outlet Port
  {c8373fda-f80f-4c8d-8023-51654d0f28ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47dc6cf9-3e60-499d-9a85-fe8f9f511802}, !- Handle
  {c8373fda-f80f-4c8d-8023-51654d0f28ff}, !- Source Object
  3,                                      !- Outlet Port
  {f900c6b7-0704-4ed2-9ca7-dc8e8a951611}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b6acb21-37ad-4392-a324-c2514dad4db3}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Diffuser Inlet Air Node, !- Name
  {312704c3-8ffd-4419-be4f-4d7ab9d42ed5}, !- Inlet Port
  {37d1859a-ca42-4ec1-b360-acb866982172}; !- Outlet Port

OS:Connection,
  {312704c3-8ffd-4419-be4f-4d7ab9d42ed5}, !- Handle
  {fb24a0c9-a9e3-4ca8-9a8c-bef15b750f6c}, !- Source Object
  3,                                      !- Outlet Port
  {6b6acb21-37ad-4392-a324-c2514dad4db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d1859a-ca42-4ec1-b360-acb866982172}, !- Handle
  {6b6acb21-37ad-4392-a324-c2514dad4db3}, !- Source Object
  3,                                      !- Outlet Port
  {bb09a96f-256b-42c9-9021-b2e457e619da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3d7b194-8056-4cc8-85ff-39367c2e7121}, !- Handle
  {bb09a96f-256b-42c9-9021-b2e457e619da}, !- Source Object
  4,                                      !- Outlet Port
  {3115eed1-b739-427c-a9d6-f6d298249c58}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {963663f3-b024-40e5-aacf-0bbc8edfcc1a}, !- Handle
  {3e5e2989-e159-4986-b517-bcd2cafdaba1}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {f8b35e3a-3dc2-49b8-b109-06c0f3f43af1}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {632d99cd-1aa0-4004-a900-cd68fddeccdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {632d99cd-1aa0-4004-a900-cd68fddeccdf}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {020a6886-21aa-45b5-945d-1b99a45a8550}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  {84051301-364f-4923-a534-6a20334bb52d}, !- Default Day Schedule Name
  {d3db45c6-9e4b-498c-adb3-c7692ba0b33f}, !- Summer Design Day Schedule Name
  {76074035-de70-4455-8680-204c35218f2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84051301-364f-4923-a534-6a20334bb52d}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Default, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {ff270e2c-f119-40a5-924c-40a179a7b09d}, !- Handle
  {020a6886-21aa-45b5-945d-1b99a45a8550}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  97.090002294200275,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-30 03:18:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-30 03:18:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe03d5ca-f378-4dca-9115-fbd9daa950e7}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76074035-de70-4455-8680-204c35218f2a}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Winter Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5945390-61c6-4077-a262-cbb2017af5db}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3db45c6-9e4b-498c-adb3-c7692ba0b33f}, !- Handle
  Building Story 1 ThermalZone 1 PSZ-AC Occ Sch Summer Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {36052ca5-79ad-4ca0-8fca-062bbf61c18d}, !- Handle
  BuildingStory1ThermalZone1PSZACmaxOASch, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  {d6a0fa61-e045-4369-97ea-8cacf2a8ad5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6a0fa61-e045-4369-97ea-8cacf2a8ad5d}, !- Handle
  BuildingStory1ThermalZone1PSZACmaxOASchDefault, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {30e7b877-c130-437f-92c4-c3dc98d3cfc1}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  {e252f1a3-0f81-426c-9c91-2d22fcc65b1c}, !- Default Day Schedule Name
  {07c95b5c-5e13-47fc-90c4-2882a6d39eef}, !- Summer Design Day Schedule Name
  {fa79f13c-85fd-4c99-8e36-5584b5d2b66c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e252f1a3-0f81-426c-9c91-2d22fcc65b1c}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Default, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {d89f34d8-85cf-4a25-a2a8-81be53f6a6ab}, !- Handle
  {30e7b877-c130-437f-92c4-c3dc98d3cfc1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  47.141536667198558,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-30 03:18:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-30 03:18:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fceee284-2076-451c-9ca9-f6a5682a4849}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa79f13c-85fd-4c99-8e36-5584b5d2b66c}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Winter Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {923316cb-981f-4373-b9ee-c60e63589c3b}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07c95b5c-5e13-47fc-90c4-2882a6d39eef}, !- Handle
  Building Story 1 ThermalZone 2 PSZ-AC Occ Sch Summer Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {62c79bbb-5bb3-49f6-a792-e39520d34172}, !- Handle
  BuildingStory1ThermalZone2PSZACmaxOASch, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  {cd9d34c1-6901-458d-9376-d7db56287a34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd9d34c1-6901-458d-9376-d7db56287a34}, !- Handle
  BuildingStory1ThermalZone2PSZACmaxOASchDefault, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99be3477-0af5-4c00-8ff7-e777d6fcbaf9}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  {e43806e1-45d8-48f7-a34a-9f6d829208fc}, !- Default Day Schedule Name
  {85192b22-c1f5-41cf-b906-afe03876715c}, !- Summer Design Day Schedule Name
  {e30a4190-93dc-4fd4-9cfb-cc1a58fe8853}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e43806e1-45d8-48f7-a34a-9f6d829208fc}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Default, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {0f58a0b3-3dbe-445a-ae08-277a44ecbd11}, !- Handle
  {99be3477-0af5-4c00-8ff7-e777d6fcbaf9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  97.090000611109218,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-30 03:18:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-30 03:18:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5e3919e-fbe8-4fa7-a48b-29710674eea6}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e30a4190-93dc-4fd4-9cfb-cc1a58fe8853}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Winter Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48d041b4-1e24-494f-85a3-11c1d6493886}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85192b22-c1f5-41cf-b906-afe03876715c}, !- Handle
  Building Story 1 ThermalZone 3 PSZ-AC Occ Sch Summer Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6fac438-60fb-4030-81e4-68be908b13df}, !- Handle
  BuildingStory1ThermalZone3PSZACmaxOASch, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  {33077cf6-823a-4633-9c58-bcc19df274b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33077cf6-823a-4633-9c58-bcc19df274b8}, !- Handle
  BuildingStory1ThermalZone3PSZACmaxOASchDefault, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e076e774-a1d2-4c3b-9bb3-f1cdce063974}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  {d02a3418-1b72-4a7b-8021-147052aad684}, !- Default Day Schedule Name
  {ee9a1836-a79d-416f-9c21-6a1a53b8c601}, !- Summer Design Day Schedule Name
  {2e328657-0be4-4dc9-863e-53c6733fbb49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d02a3418-1b72-4a7b-8021-147052aad684}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Default, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {1cdc8be4-53a1-4c3a-a6b5-2adbcc3e2c1e}, !- Handle
  {e076e774-a1d2-4c3b-9bb3-f1cdce063974}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  47.141875693839246,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-30 03:18:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-30 03:18:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {588180d3-d4de-4859-aebc-9a0c4ee3bc56}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e328657-0be4-4dc9-863e-53c6733fbb49}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Winter Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33f817a3-4003-43e9-aad9-f4412d84977d}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee9a1836-a79d-416f-9c21-6a1a53b8c601}, !- Handle
  Building Story 1 ThermalZone 4 PSZ-AC Occ Sch Summer Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71c1cc04-5f07-4e27-a462-cb86be5375d4}, !- Handle
  BuildingStory1ThermalZone4PSZACmaxOASch, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  {78c790d6-0568-4be8-921d-6debb50b6105}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78c790d6-0568-4be8-921d-6debb50b6105}, !- Handle
  BuildingStory1ThermalZone4PSZACmaxOASchDefault, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de384603-9e44-4a74-8612-804b48a73edd}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  {bdb27cad-70bf-470b-a13d-96ed5058bb74}, !- Default Day Schedule Name
  {e13b9c98-6449-4715-be52-8b78f3539331}, !- Summer Design Day Schedule Name
  {5d82a543-8aff-4160-8844-ed06df5353a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdb27cad-70bf-470b-a13d-96ed5058bb74}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Default, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {b5605663-65b2-415c-a648-e1fd64a54658}, !- Handle
  {de384603-9e44-4a74-8612-804b48a73edd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  877.18099071969993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-30 03:18:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-30 03:18:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2da65666-077b-4a73-a4fb-a83e6ab62089}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d82a543-8aff-4160-8844-ed06df5353a6}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Winter Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {025b098d-7f74-45d8-81c9-59c4675c5c4f}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e13b9c98-6449-4715-be52-8b78f3539331}, !- Handle
  Building Story 1 ThermalZone PSZ-AC Occ Sch Summer Design Day, !- Name
  {39b3d47b-0bb3-4513-b427-10c49511a122}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {02fac559-652e-4912-84fb-24a867da0b47}, !- Handle
  Building Story 1 ThermalZone PSZ-AC ERV, !- Name
  {ccc1b892-056b-4b09-95a0-c3299ffb1536}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c6e34e08-cf41-4ba4-9e80-1beb7aec7b07}, !- Supply Air Inlet Node
  {1304f523-6df9-4935-b11a-a439b9f7f965}, !- Supply Air Outlet Node
  {ae611eee-eef6-470b-81fb-944b9309d34e}, !- Exhaust Air Inlet Node
  {82524ca7-acae-4c95-be90-084506ea8a4a}, !- Exhaust Air Outlet Node
  3300.66708252465,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {787c169b-c6e9-4810-bb11-941954296a6a}, !- Handle
  Node 2,                                 !- Name
  {1304f523-6df9-4935-b11a-a439b9f7f965}, !- Inlet Port
  {ab411277-b506-4440-8df7-15e587784c8f}; !- Outlet Port

OS:Connection,
  {c6e34e08-cf41-4ba4-9e80-1beb7aec7b07}, !- Handle
  {4bd1c8ba-a861-4aab-baef-a19a0d7877c6}, !- Source Object
  3,                                      !- Outlet Port
  {02fac559-652e-4912-84fb-24a867da0b47}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1304f523-6df9-4935-b11a-a439b9f7f965}, !- Handle
  {02fac559-652e-4912-84fb-24a867da0b47}, !- Source Object
  13,                                     !- Outlet Port
  {787c169b-c6e9-4810-bb11-941954296a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab411277-b506-4440-8df7-15e587784c8f}, !- Handle
  {787c169b-c6e9-4810-bb11-941954296a6a}, !- Source Object
  3,                                      !- Outlet Port
  {c1414ad7-1377-438b-8a9a-55c2bf855b2a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f99ac00d-235b-4400-bfb3-94d0c3fb57bb}, !- Handle
  Node 3,                                 !- Name
  {f58f5c28-7fbf-48ba-b338-abdbf30456fc}, !- Inlet Port
  {ae611eee-eef6-470b-81fb-944b9309d34e}; !- Outlet Port

OS:Connection,
  {f58f5c28-7fbf-48ba-b338-abdbf30456fc}, !- Handle
  {c1414ad7-1377-438b-8a9a-55c2bf855b2a}, !- Source Object
  7,                                      !- Outlet Port
  {f99ac00d-235b-4400-bfb3-94d0c3fb57bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae611eee-eef6-470b-81fb-944b9309d34e}, !- Handle
  {f99ac00d-235b-4400-bfb3-94d0c3fb57bb}, !- Source Object
  3,                                      !- Outlet Port
  {02fac559-652e-4912-84fb-24a867da0b47}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {82524ca7-acae-4c95-be90-084506ea8a4a}, !- Handle
  {02fac559-652e-4912-84fb-24a867da0b47}, !- Source Object
  15,                                     !- Outlet Port
  {28e3c82a-e490-4a41-8810-f8a33d209d92}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4433a279-2495-4ed9-bacc-64302192c0f2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b3943521-c5ec-4cbb-b92d-caae8480ef50}, !- Reference Setpoint Node Name
  {b3943521-c5ec-4cbb-b92d-caae8480ef50}, !- Mixed Air Stream Node Name
  {4bd1c8ba-a861-4aab-baef-a19a0d7877c6}, !- Outdoor Air Stream Node Name
  {bb74b13b-37b2-49f4-bbd6-cd9773ddd902}, !- Return Air Stream Node Name
  {787c169b-c6e9-4810-bb11-941954296a6a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {079b3791-03c1-4ac8-9f79-cdbb2b653ff2}, !- Handle
  BuildingStory1ThermalZonePSZACHtgSch0,  !- Name
  {9f32e781-73ef-4b29-8cfc-90ca58ab9653}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {d87b20c1-f527-4b8f-abd3-7078f6b67a97}, !- Handle
  BuildingStory1ThermalZonePSZACClgSch0,  !- Name
  {22a532dc-319c-4e48-aab5-8e3861fa9cbc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {5d86412c-29bf-498d-85a3-dbf6935e5bf4}, !- Handle
  BuildingStory1ThermalZonePSZACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}<23.9 && {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}>1.7, !- Program Line 1
  SET {d87b20c1-f527-4b8f-abd3-7078f6b67a97} = 29.4, !- Program Line 2
  SET {079b3791-03c1-4ac8-9f79-cdbb2b653ff2} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}<23.9 && {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}>1.7, !- Program Line 4
  SET {d87b20c1-f527-4b8f-abd3-7078f6b67a97} = 29.4, !- Program Line 5
  SET {079b3791-03c1-4ac8-9f79-cdbb2b653ff2} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}<23.9 && {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}>1.7, !- Program Line 7
  SET {d87b20c1-f527-4b8f-abd3-7078f6b67a97} = 29.4, !- Program Line 8
  SET {079b3791-03c1-4ac8-9f79-cdbb2b653ff2} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}<23.9 && {e47b6bcb-9edf-423c-8ea9-2b4eb73d1377}>1.7, !- Program Line 10
  SET {d87b20c1-f527-4b8f-abd3-7078f6b67a97} = 29.4, !- Program Line 11
  SET {079b3791-03c1-4ac8-9f79-cdbb2b653ff2} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d87b20c1-f527-4b8f-abd3-7078f6b67a97} = NULL, !- Program Line 14
  SET {079b3791-03c1-4ac8-9f79-cdbb2b653ff2} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b079c492-372b-40e4-b478-ad41cf271bee}, !- Handle
  BuildingStory1ThermalZonePSZACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5d86412c-29bf-498d-85a3-dbf6935e5bf4}; !- Program Name 1

OS:Schedule:Ruleset,
  {67a7ee98-83cb-442b-b853-14dbbe19fdcb}, !- Handle
  BuildingStory1ThermalZonePSZACmaxOASch, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  {3d1d5ffb-944f-4c85-b181-6df16d944fcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d1d5ffb-944f-4c85-b181-6df16d944fcc}, !- Handle
  BuildingStory1ThermalZonePSZACmaxOASchDefault, !- Name
  {e29f6829-dd88-4719-8484-1fee072438d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {52546b9a-800f-402f-be98-749b2eb3d7b2}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {aed072d2-24ca-4ea9-8c44-0a10e3fe0ad0}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {82d45e82-bb16-424b-8ade-48b8834220a4}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c66b0a09-5d2b-474a-85a7-81712fab0806}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bdd4bc15-de51-4f8f-9143-c5b669dd99cc}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {110b5f4f-f014-40a1-ac8e-c642e492eeea}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {c8602822-0eeb-4020-9485-f583d339dbbf}, !- Handle
  {59617583-3aa3-48ce-aae1-f76040d2f966}; !- Object Name

OS:Material,
  {91228240-1f19-4769-a4aa-aa208fedd571}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c9d1944c-0cf7-48c8-acc6-485fde331267}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {91228240-1f19-4769-a4aa-aa208fedd571}; !- Layer 1

OS:InternalMass:Definition,
  {659dc028-5819-47d1-b41f-7d26297b46d2}, !- Handle
  Internal Mass Definition 3,             !- Name
  {c9d1944c-0cf7-48c8-acc6-485fde331267}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2738bb2a-e20a-4610-a0a2-83d711aad2d4}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {659dc028-5819-47d1-b41f-7d26297b46d2}, !- Internal Mass Definition Name
  {1d75a5fa-f4e5-43e7-aadd-ec45c140bf83}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c2b8fd9e-1a35-42be-9a9f-68509ba55081}, !- Handle
  Building Story 1 Space 1 Mass,          !- Name
  {659dc028-5819-47d1-b41f-7d26297b46d2}, !- Internal Mass Definition Name
  {fc122dd1-b57c-4d00-b549-0eea858ab968}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33b932ee-fb0a-42f8-b598-17fcfe6e13d6}, !- Handle
  Building Story 1 Space 2 Mass,          !- Name
  {659dc028-5819-47d1-b41f-7d26297b46d2}, !- Internal Mass Definition Name
  {f5ab937b-587f-41d1-bdf2-498df946a400}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fcc062b-06cb-4690-885e-d5207588e1ad}, !- Handle
  Building Story 1 Space 4 Mass,          !- Name
  {659dc028-5819-47d1-b41f-7d26297b46d2}, !- Internal Mass Definition Name
  {8281e8e7-9fc1-468b-ba83-846d7ceb9ef2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fcbc113-1ab7-4f38-93e4-8c216027bf8c}, !- Handle
  Building Story 1 Space 3 Mass,          !- Name
  {659dc028-5819-47d1-b41f-7d26297b46d2}, !- Internal Mass Definition Name
  {204d5799-5fe0-441b-bdb0-cba66d9b268e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:External:File,
  {c2e95560-ba7b-491e-96bf-07fd5c2fc3cc}, !- Handle
  External File 1,                        !- Name
  future_hourly_co2e_2030.csv;            !- File Name

OS:External:File,
  {5c74b853-58f5-4689-9318-68f34ab82604}, !- Handle
  External File 2,                        !- Name
  historical_hourly_co2e_2019.csv;        !- File Name

OS:External:File,
  {a69bfaec-8123-47ee-bf0c-ad3d9e68a9ed}, !- Handle
  External File 3,                        !- Name
  future_annual_co2e.csv;                 !- File Name

OS:External:File,
  {c606d0f7-2aa3-4178-b840-ec7a0786e90c}, !- Handle
  External File 4,                        !- Name
  historical_annual_co2e.csv;             !- File Name

OS:ScheduleTypeLimits,
  {35cc886f-d07b-4656-a48f-ad912b3130ad}, !- Handle
  Emissions Sch File Type Limits;         !- Name

OS:Schedule:File,
  {515237a7-ca21-478e-aef7-95c16c464845}, !- Handle
  NYSTc 2030 Future Hourly Emissions Sch, !- Name
  {35cc886f-d07b-4656-a48f-ad912b3130ad}, !- Schedule Type Limits Name
  {c2e95560-ba7b-491e-96bf-07fd5c2fc3cc}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:File,
  {4ffe659f-9c8e-4381-becf-41e04a1886df}, !- Handle
  New York 2019 Historical Hourly Emissions Sch, !- Name
  {35cc886f-d07b-4656-a48f-ad912b3130ad}, !- Schedule Type Limits Name
  {5c74b853-58f5-4689-9318-68f34ab82604}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {badda3df-8aba-4df8-a7f5-015ffc3a822a}, !- Handle
  Fut_Sen,                                !- Name
  NYSTc 2030 Future Hourly Emissions Sch, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {739d710d-1e5b-4bf8-b627-7cb85d1a0bee}, !- Handle
  His_Sen,                                !- Name
  New York 2019 Historical Hourly Emissions Sch, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {22a41c94-7550-40ff-92a5-8e90d6173610}, !- Handle
  Ele_Sen,                                !- Name
  Whole Building,                         !- Output Variable or Output Meter Index Key Name
  Facility Total Purchased Electricity Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- Handle
  Emissions_Calc_Prgm,                    !- Name
  SET fut_hr_val = Fut_Sen,               !- Program Line 1
  SET his_hr_val = His_Sen,               !- Program Line 2
  SET fut_yr_val = 92,                    !- Program Line 3
  SET his_yr_val = 583,                   !- Program Line 4
  SET elec = Ele_Sen,                     !- Program Line 5
  SET conv = 1000000 * 60 * 60,           !- Program Line 6
  SET conv_kg_mt = 0.001,                 !- Program Line 7
  SET fut_hr = (fut_hr_val * elec / conv) * conv_kg_mt, !- Program Line 8
  SET his_hr = (his_hr_val * elec / conv) * conv_kg_mt, !- Program Line 9
  SET fut_yr = (fut_yr_val * elec / conv) * conv_kg_mt, !- Program Line 10
  SET his_yr = (his_yr_val * elec / conv) * conv_kg_mt, !- Program Line 11
  SET fut_hr_intensity = fut_hr * 1000 / 22301.48670566227, !- Program Line 12
  SET his_hr_intensity = his_hr * 1000 / 22301.48670566227, !- Program Line 13
  SET fut_yr_intensity = fut_yr * 1000 / 22301.48670566227, !- Program Line 14
  SET his_yr_intensity = his_yr * 1000 / 22301.48670566227; !- Program Line 15

OS:EnergyManagementSystem:ProgramCallingManager,
  {ab5ba95b-5277-4267-af91-ce7d0c319eed}, !- Handle
  Emissions Calc Prgm,                    !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {50621716-a086-40d7-80ec-147686b5bf2c}, !- Handle
  Future_Hourly_Electricity_Emissions,    !- Name
  fut_hr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {5d0120ee-7f85-477e-9e5e-928372c05869}, !- Handle
  Historical_Hourly_Electricity_Emissions, !- Name
  his_hr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {7d0179c2-47f4-4508-a6d7-fcf8d7d49e59}, !- Handle
  Future_Annual_Electricity_Emissions,    !- Name
  fut_yr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {b056d74c-92aa-4319-9ed9-9903a42347a8}, !- Handle
  Historical_Annual_Electricity_Emissions, !- Name
  his_yr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {81499339-1592-4d8e-bbc2-10023956928a}, !- Handle
  Future_Hourly_Electricity_Emissions_Intensity, !- Name
  fut_hr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {7b108934-6e0b-4265-a14f-504a52c4deb1}, !- Handle
  Historical_Hourly_Electricity_Emissions_Intensity, !- Name
  his_hr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {af13934c-3c1c-42ce-b176-be2c17c11738}, !- Handle
  Future_Annual_Electricity_Emissions_Intensity, !- Name
  fut_yr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {2a1ad71b-3592-4a2b-a446-0502b9b2e882}, !- Handle
  Historical_Annual_Electricity_Emissions_Intensity, !- Name
  his_yr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {3cd41e3f-a336-48ad-89f4-baa6d2274455}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:Output:Variable,
  {b0f9126a-84cc-45e9-8024-929d9f325c3d}, !- Handle
  Output Variable 1,                      !- Name
  EMS,                                    !- Key Value
  Future_Hourly_Electricity_Emissions,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3b4e6807-8758-45be-b974-abed0b783850}, !- Handle
  Output Variable 2,                      !- Name
  EMS,                                    !- Key Value
  Historical_Hourly_Electricity_Emissions, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fba33db3-b6d9-40a2-b5f3-a70640bb7f5e}, !- Handle
  Output Variable 3,                      !- Name
  EMS,                                    !- Key Value
  Future_Annual_Electricity_Emissions,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {88630cc5-99f8-4005-a312-a9a8bcae5cf4}, !- Handle
  Output Variable 4,                      !- Name
  EMS,                                    !- Key Value
  Historical_Annual_Electricity_Emissions, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0892a1fc-d12c-4a3d-8264-ffe54f13cd5b}, !- Handle
  Output Variable 5,                      !- Name
  EMS,                                    !- Key Value
  Future_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6976fdf2-1398-435c-bdb7-e347f6f6e3de}, !- Handle
  Output Variable 6,                      !- Name
  EMS,                                    !- Key Value
  Historical_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bfea8b09-7ad0-435c-9aab-f7a3d2a50495}, !- Handle
  Output Variable 7,                      !- Name
  EMS,                                    !- Key Value
  Future_Annual_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8979f0f7-a7ef-40f6-bfdc-6134e64dcf10}, !- Handle
  Output Variable 8,                      !- Name
  EMS,                                    !- Key Value
  Historical_Annual_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {48ffa503-3003-494e-b1d2-b7c4447bed90}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {feedb316-9094-48ff-a3d8-cfd565a262b0}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5ab9f45d-703b-4de4-9beb-4e24e1788700}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5b1db070-0fc2-4061-9b8c-658b0f49f0c0}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5245d5d2-a7e6-473d-bbb7-43eb55d50909}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea8e98fa-3e73-4ff3-8000-54181175bd84}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {332c00f8-127c-4747-8fb6-35a60799194f}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a110d20c-4fc1-40fe-80ba-e1e5f8df8343}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {82bd4164-89ba-4282-a4f3-2c79346bbcf2}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {105ea2aa-208f-4c04-8c51-23b875df14b2}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

