  {c79bafae-b489-4d39-8408-b738292d9b1e}, !- Zone Return Air Port List
  {e7db82d3-c272-40ad-a46f-2733440573a3}, !- Primary Daylighting Control Name
  0.678,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cb68c3d3-9fb8-4f67-978c-5d8964f36735}, !- Secondary Daylighting Control Name
  0.321,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d104b25-fbbc-4a5f-bb18-08c228c4c5b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2ebdbe5-ea53-4a61-bebf-9819eb43c433}, !- Handle
  Building Story 1 ThermalZone 1 Zone Air Node, !- Name
  {f01613d9-00b0-421d-a6d9-b1e3d28af554}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01613d9-00b0-421d-a6d9-b1e3d28af554}, !- Handle
  {36eb9818-a107-45f3-96c4-6d993e84e1f2}, !- Source Object
  11,                                     !- Outlet Port
  {d2ebdbe5-ea53-4a61-bebf-9819eb43c433}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fa1f1eb-7d49-4c68-ad67-bee33c17e7b4}, !- Handle
  {36eb9818-a107-45f3-96c4-6d993e84e1f2}, !- HVAC Component
  {fb483aeb-4c3f-450f-9dbf-e9a5621555dc}; !- Port 1

OS:PortList,
  {e83f552f-0f3e-4533-ae35-32558d690706}, !- Handle
  {36eb9818-a107-45f3-96c4-6d993e84e1f2}; !- HVAC Component

OS:PortList,
  {c79bafae-b489-4d39-8408-b738292d9b1e}, !- Handle
  {36eb9818-a107-45f3-96c4-6d993e84e1f2}, !- HVAC Component
  {a55662ce-257b-4610-932a-935fa2ae9900}; !- Port 1

OS:Sizing:Zone,
  {fa39d62a-b55f-4f53-960e-ed6a3dbf14a2}, !- Handle
  {36eb9818-a107-45f3-96c4-6d993e84e1f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {858d7040-0e57-473d-9491-694e0b9de544}, !- Handle
  Building Story 1 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {36eb9818-a107-45f3-96c4-6d993e84e1f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc1840ce-4ca0-4be2-8e50-b2edcfba8e7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b11f1af7-4306-4c66-9ba5-6fc0ec9caf8f}, !- Handle
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2bbb8699-0dbe-44eb-88bd-db582c602de5}, !- Zone Air Inlet Port List
  {13cbbb37-726f-4290-957c-06d82ae93bb7}, !- Zone Air Exhaust Port List
  {4f3f4838-98ef-4f84-9b03-3fe66f6b17d8}, !- Zone Air Node Name
  {382d6f77-1dbd-457a-a5aa-891d5f1341cf}, !- Zone Return Air Port List
  {a61f2e4a-f4f9-4c7d-b925-4e3b47d7f3fd}, !- Primary Daylighting Control Name
  0.656,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {3c1754b3-c7e5-4679-bb9b-14db5224ce31}, !- Secondary Daylighting Control Name
  0.343,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e31b208-4d7f-4205-9299-f04f713e4c19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c9be7f2-484e-49f5-ab6d-4c449d8c742b}, !- Handle
  Building Story 1 ThermalZone 2 Zone Air Node, !- Name
  {4f3f4838-98ef-4f84-9b03-3fe66f6b17d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f3f4838-98ef-4f84-9b03-3fe66f6b17d8}, !- Handle
  {b11f1af7-4306-4c66-9ba5-6fc0ec9caf8f}, !- Source Object
  11,                                     !- Outlet Port
  {0c9be7f2-484e-49f5-ab6d-4c449d8c742b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2bbb8699-0dbe-44eb-88bd-db582c602de5}, !- Handle
  {b11f1af7-4306-4c66-9ba5-6fc0ec9caf8f}, !- HVAC Component
  {4266eb98-3843-4cdc-a46a-1478b9527c19}; !- Port 1

OS:PortList,
  {13cbbb37-726f-4290-957c-06d82ae93bb7}, !- Handle
  {b11f1af7-4306-4c66-9ba5-6fc0ec9caf8f}; !- HVAC Component

OS:PortList,
  {382d6f77-1dbd-457a-a5aa-891d5f1341cf}, !- Handle
  {b11f1af7-4306-4c66-9ba5-6fc0ec9caf8f}, !- HVAC Component
  {926b06d2-6a48-43b8-ab67-1c2e98d34b26}; !- Port 1

OS:Sizing:Zone,
  {3a089abc-035f-40c9-bdd3-859d369359b3}, !- Handle
  {b11f1af7-4306-4c66-9ba5-6fc0ec9caf8f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {eb783524-c4aa-4631-9be1-a0cc21f82578}, !- Handle
  Building Story 1 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {b11f1af7-4306-4c66-9ba5-6fc0ec9caf8f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb4fbdc6-d9a6-46c0-9df5-eaa026cb7eec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4a838cf2-1a50-4cdb-b2f3-3817b6305d3a}, !- Handle
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acaa8a42-bd84-47a5-bb19-e3be2bc4fc43}, !- Zone Air Inlet Port List
  {61816c19-4ddd-48cf-9539-92cb751b43d7}, !- Zone Air Exhaust Port List
  {76749c04-94c4-468e-a4d0-4ecb516a6151}, !- Zone Air Node Name
  {8d1cb41b-0e22-4162-aa54-e48c63d059ce}, !- Zone Return Air Port List
  {600931b8-a789-4165-9f7c-d37d3f023fa3}, !- Primary Daylighting Control Name
  0.678,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5c75a5b2-44e9-449d-bc72-2ee52cc6cc83}, !- Secondary Daylighting Control Name
  0.321,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e4bba99-52e9-494e-ab38-f74c335d25d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98bc99e6-8651-40f9-8892-7631bc2be736}, !- Handle
  Building Story 1 ThermalZone 3 Zone Air Node, !- Name
  {76749c04-94c4-468e-a4d0-4ecb516a6151}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76749c04-94c4-468e-a4d0-4ecb516a6151}, !- Handle
  {4a838cf2-1a50-4cdb-b2f3-3817b6305d3a}, !- Source Object
  11,                                     !- Outlet Port
  {98bc99e6-8651-40f9-8892-7631bc2be736}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acaa8a42-bd84-47a5-bb19-e3be2bc4fc43}, !- Handle
  {4a838cf2-1a50-4cdb-b2f3-3817b6305d3a}, !- HVAC Component
  {37f6a75c-e51e-4979-b8cd-a90f4083d3cb}; !- Port 1

OS:PortList,
  {61816c19-4ddd-48cf-9539-92cb751b43d7}, !- Handle
  {4a838cf2-1a50-4cdb-b2f3-3817b6305d3a}; !- HVAC Component

OS:PortList,
  {8d1cb41b-0e22-4162-aa54-e48c63d059ce}, !- Handle
  {4a838cf2-1a50-4cdb-b2f3-3817b6305d3a}, !- HVAC Component
  {2896d5e8-a175-400f-ad69-8f46c76ed5c9}; !- Port 1

OS:Sizing:Zone,
  {79410e01-3755-446b-bba2-31a24464507d}, !- Handle
  {4a838cf2-1a50-4cdb-b2f3-3817b6305d3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b72096a3-44ec-4f93-a08c-a3165abcabbc}, !- Handle
  Building Story 1 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {4a838cf2-1a50-4cdb-b2f3-3817b6305d3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b14e4d6-9eec-4e60-9e3c-68d936edd205}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f5168dc5-3fdd-47a6-9d7f-056e26bcd351}, !- Handle
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e184555d-b41e-42c0-b7f0-9fcbe23219b9}, !- Zone Air Inlet Port List
  {d2777655-099b-431e-a2a4-8b4946b4f7a5}, !- Zone Air Exhaust Port List
  {64ff30a5-a435-4542-8ab8-6e36a0767faa}, !- Zone Air Node Name
  {9aba0533-2428-4c6a-9ebb-efa88aed9c81}, !- Zone Return Air Port List
  {c82553f1-cb66-4378-9505-ec503c91f507}, !- Primary Daylighting Control Name
  0.656,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e6f6e8fa-6773-4a81-8deb-7b706a603a99}, !- Secondary Daylighting Control Name
  0.343,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fe24021-ce9f-4d1f-a7c0-e8594d39e68d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec64a2e5-307d-440f-88bf-bbe96128e7a4}, !- Handle
  Building Story 1 ThermalZone 4 Zone Air Node, !- Name
  {64ff30a5-a435-4542-8ab8-6e36a0767faa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64ff30a5-a435-4542-8ab8-6e36a0767faa}, !- Handle
  {f5168dc5-3fdd-47a6-9d7f-056e26bcd351}, !- Source Object
  11,                                     !- Outlet Port
  {ec64a2e5-307d-440f-88bf-bbe96128e7a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e184555d-b41e-42c0-b7f0-9fcbe23219b9}, !- Handle
  {f5168dc5-3fdd-47a6-9d7f-056e26bcd351}, !- HVAC Component
  {d42206fa-e1e0-4d21-a43c-412fd797fa63}; !- Port 1

OS:PortList,
  {d2777655-099b-431e-a2a4-8b4946b4f7a5}, !- Handle
  {f5168dc5-3fdd-47a6-9d7f-056e26bcd351}; !- HVAC Component

OS:PortList,
  {9aba0533-2428-4c6a-9ebb-efa88aed9c81}, !- Handle
  {f5168dc5-3fdd-47a6-9d7f-056e26bcd351}, !- HVAC Component
  {179244aa-6179-45ca-92ea-efc3f645bf21}; !- Port 1

OS:Sizing:Zone,
  {835ea492-9e35-4377-9016-7bcfd67b950e}, !- Handle
  {f5168dc5-3fdd-47a6-9d7f-056e26bcd351}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {df91ece9-127f-4e5c-87f6-2fde112b9bc4}, !- Handle
  Building Story 1 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {f5168dc5-3fdd-47a6-9d7f-056e26bcd351}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe35fa2e-469d-4988-8f1b-c12ddee158c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {742c31dd-094e-4863-b800-ce08d246b898}, !- Handle
  Building Story 2 Space,                 !- Name
  {c4d3937d-2152-4373-a33b-3e0f669a2039}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f826c434-1e37-4661-b427-9095964181e9}, !- Building Story Name
  {97ffc2b8-7bd3-4edf-9f8a-78f600439d87}; !- Thermal Zone Name

OS:Surface,
  {1c0a1a21-55a6-4cc6-bc55-c124c44627a7}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {320f8549-d92d-4abd-9efa-30aecd93eed4}, !- Construction Name
  {742c31dd-094e-4863-b800-ce08d246b898}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 3.6, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 3.6, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e2de90-5426-4b90-bad8-b11ed760ddee}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {742c31dd-094e-4863-b800-ce08d246b898}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 3.6, !- X,Y,Z Vertex 2 {m}
  66.6226553484187, 10.4805374588214, 3.6, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aefb97a-f751-491c-b545-33c3db7e6d4a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {742c31dd-094e-4863-b800-ce08d246b898}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 3.6, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 3.6, !- X,Y,Z Vertex 3 {m}
  45.5046976852196, 3.57035782357258, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4886a408-509c-4a2f-986d-e1f1b81213b5}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {742c31dd-094e-4863-b800-ce08d246b898}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 1 {m}
  24.6877221063506, 137.575619902839, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 3.6, !- X,Y,Z Vertex 3 {m}
  3.57021365970687, 130.665753345819, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf6727f0-e6c4-4fca-ab78-fdb1dde19f6e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {742c31dd-094e-4863-b800-ce08d246b898}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 1 {m}
  66.6226553484187, 10.4805374588214, 3.6, !- X,Y,Z Vertex 2 {m}
  24.6877221063506, 137.575619902839, 3.6, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ba9f49-c882-441a-946c-6433353edc1f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {742c31dd-094e-4863-b800-ce08d246b898}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Handle
  Building Story 2 Space 1,               !- Name
  {c4d3937d-2152-4373-a33b-3e0f669a2039}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f826c434-1e37-4661-b427-9095964181e9}, !- Building Story Name
  {de6d1d60-9b6b-405f-8990-716bfd22795d}; !- Thermal Zone Name

OS:Surface,
  {98c9f50c-cf6f-496d-896f-beee142a5265}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882083331, 3.6, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 3.6, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 3.6, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c09ac6e-63a0-45d2-b9cb-0251e53f2edd}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 3.6, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882083331, 3.6, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882083331, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f86e47-6924-4ad1-8fa1-bdc1c7393bdc}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 3.6, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3.6, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9185b9d2-8778-46a4-a303-cd7e4e3cb1f4}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 1 {m}
  66.6226553484187, 10.4805374588214, 3.6, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 3.6, !- X,Y,Z Vertex 3 {m}
  45.5046976852196, 3.57035782357258, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d7c8ef-a3eb-400d-a8bc-7a83e0121eb9}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882083331, 3.6, !- X,Y,Z Vertex 2 {m}
  66.6226553484187, 10.4805374588214, 3.6, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bafc6c-c4c2-4948-9935-66a6d0426d92}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882083331, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Handle
  Building Story 2 Space 2,               !- Name
  {c4d3937d-2152-4373-a33b-3e0f669a2039}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f826c434-1e37-4661-b427-9095964181e9}, !- Building Story Name
  {97bfc82a-8933-42d3-b56a-334ebb6239ec}; !- Thermal Zone Name

OS:Surface,
  {87dc7eef-79fb-4efb-a9f9-142cb3f8d899}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 3.6, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 3.6, !- X,Y,Z Vertex 3 {m}
  45.5046976852196, 3.57035782357258, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a0f14a-8a0c-4e53-809b-4533aafbf53f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3.6, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 3.6, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7271b07-ecd3-49a0-b9c0-b0e6ea484ad8}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 3.6, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 3.6, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb4b2831-9c30-4574-b015-30d98fa79a4e}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 3.6, !- X,Y,Z Vertex 3 {m}
  3.57021365970687, 130.665753345819, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83bf3765-5fbc-4959-a468-017dd5d45f5f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 3.6, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 3.6, !- X,Y,Z Vertex 3 {m}
  45.5046976852196, 3.57035782357258, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91552385-5f87-4859-94bf-3b1f8232d582}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Handle
  Building Story 2 Space 3,               !- Name
  {c4d3937d-2152-4373-a33b-3e0f669a2039}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f826c434-1e37-4661-b427-9095964181e9}, !- Building Story Name
  {f236fed2-f089-44ab-b19a-c1c74c7d7f45}; !- Thermal Zone Name

OS:Surface,
  {ef97d762-ad6b-4d29-b2fe-728a92068e1a}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 3.6, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 3.6, !- X,Y,Z Vertex 2 {m}
  24.6877221063506, 137.575619902839, 3.6, !- X,Y,Z Vertex 3 {m}
  3.57021365970687, 130.665753345819, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903be671-b7ee-4895-bd15-726fd7656a83}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 3.6, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 3.6, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6219f3-e0e0-4049-98e2-57901e5e2095}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 1 {m}
  24.6877221063506, 137.575619902839, 3.6, !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 3.6, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c693508f-ebd1-447c-be0d-be6a176443ac}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 3.6, !- X,Y,Z Vertex 2 {m}
  24.6877221063506, 137.575619902839, 3.6, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5912378-3b1a-4daf-9459-c3c507387f88}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 3.6, !- X,Y,Z Vertex 3 {m}
  3.57021365970687, 130.665753345819, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a4ad8c-46f0-4d9e-8e44-ab13edd17a53}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 1 {m}
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Handle
  Building Story 2 Space 4,               !- Name
  {c4d3937d-2152-4373-a33b-3e0f669a2039}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f826c434-1e37-4661-b427-9095964181e9}, !- Building Story Name
  {679843b8-b3e8-466f-834e-0db3db443c3d}; !- Thermal Zone Name

OS:Surface,
  {4eaa0cd7-3120-40d3-b9ee-5bee846e52cb}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 3.6, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882083331, 3.6, !- X,Y,Z Vertex 2 {m}
  66.6226553484187, 10.4805374588214, 3.6, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf47238-d17b-4e8a-87f4-417042e06fef}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882083331, 3.6, !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 3.6, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1eae91c-f34f-41e9-8226-28126f4075b3}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 1 {m}
  66.6226553484187, 10.4805374588214, 3.6, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882083331, 3.6, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882083331, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e811d00f-4b59-41bd-a509-6a0b611c6113}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 1 {m}
  24.6877221063506, 137.575619902839, 3.6, !- X,Y,Z Vertex 2 {m}
  66.6226553484187, 10.4805374588214, 3.6, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1909501-577e-4fcd-82ca-8e0cbbe8ebe8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 3.6, !- X,Y,Z Vertex 2 {m}
  24.6877221063506, 137.575619902839, 3.6, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02c7d0a-330a-479f-a8d6-e9b29ef178f6}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 1 {m}
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 7.2; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {f826c434-1e37-4661-b427-9095964181e9}, !- Handle
  Building Story 2,                       !- Name
  7.2,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {97ffc2b8-7bd3-4edf-9f8a-78f600439d87}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20f2c713-2037-4a8d-b055-8b75bdf4ef3d}, !- Zone Air Inlet Port List
  {2e084bfd-6814-4fc8-ac37-583a1eb4ee57}, !- Zone Air Exhaust Port List
  {f966deba-f7ec-4a4f-81ee-f014691be90c}, !- Zone Air Node Name
  {d3d50c1c-1b42-4502-b22a-6471546f8cb8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac7d53fd-724b-4397-a976-66f491b7a682}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4713b088-bf9d-41ad-a14d-7dbc1914b3c0}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {f966deba-f7ec-4a4f-81ee-f014691be90c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f966deba-f7ec-4a4f-81ee-f014691be90c}, !- Handle
  {97ffc2b8-7bd3-4edf-9f8a-78f600439d87}, !- Source Object
  11,                                     !- Outlet Port
  {4713b088-bf9d-41ad-a14d-7dbc1914b3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20f2c713-2037-4a8d-b055-8b75bdf4ef3d}, !- Handle
  {97ffc2b8-7bd3-4edf-9f8a-78f600439d87}, !- HVAC Component
  {71f0a76b-6194-4aff-b4f3-5445b539804e}; !- Port 1

OS:PortList,
  {2e084bfd-6814-4fc8-ac37-583a1eb4ee57}, !- Handle
  {97ffc2b8-7bd3-4edf-9f8a-78f600439d87}; !- HVAC Component

OS:PortList,
  {d3d50c1c-1b42-4502-b22a-6471546f8cb8}, !- Handle
  {97ffc2b8-7bd3-4edf-9f8a-78f600439d87}, !- HVAC Component
  {ff022263-56f2-470b-9b1c-4a26c5757fab}; !- Port 1

OS:Sizing:Zone,
  {d03c4d91-975b-4ae4-89f9-b1c22010a299}, !- Handle
  {97ffc2b8-7bd3-4edf-9f8a-78f600439d87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fa15d707-b76d-4bc5-9f2d-0e5cc2374713}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {97ffc2b8-7bd3-4edf-9f8a-78f600439d87}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c78ed0c6-d6d5-4b55-8e9f-e56c5b1e5b1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {de6d1d60-9b6b-405f-8990-716bfd22795d}, !- Handle
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cc6e60d-eaee-466f-a195-e7aef2900c45}, !- Zone Air Inlet Port List
  {8a8aee94-b2aa-47cd-ad16-503576866337}, !- Zone Air Exhaust Port List
  {e4026686-ced8-4045-9d67-fc3a77fd608e}, !- Zone Air Node Name
  {cae068fb-6062-4afc-b06e-9845e37b2fef}, !- Zone Return Air Port List
  {36776462-c6e0-409d-97f1-19823e6fe28d}, !- Primary Daylighting Control Name
  0.678,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d5da7cf4-0911-47fd-b80c-22f69f475445}, !- Secondary Daylighting Control Name
  0.321,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {321abe81-e12a-4767-9c21-34dc46a4d29a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a27b1393-9cbb-4432-90bd-38061d6d5c09}, !- Handle
  Building Story 2 ThermalZone 1 Zone Air Node, !- Name
  {e4026686-ced8-4045-9d67-fc3a77fd608e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4026686-ced8-4045-9d67-fc3a77fd608e}, !- Handle
  {de6d1d60-9b6b-405f-8990-716bfd22795d}, !- Source Object
  11,                                     !- Outlet Port
  {a27b1393-9cbb-4432-90bd-38061d6d5c09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cc6e60d-eaee-466f-a195-e7aef2900c45}, !- Handle
  {de6d1d60-9b6b-405f-8990-716bfd22795d}, !- HVAC Component
  {2edf3008-5b5b-4c50-b6c6-0ce5dbdda6de}; !- Port 1

OS:PortList,
  {8a8aee94-b2aa-47cd-ad16-503576866337}, !- Handle
  {de6d1d60-9b6b-405f-8990-716bfd22795d}; !- HVAC Component

OS:PortList,
  {cae068fb-6062-4afc-b06e-9845e37b2fef}, !- Handle
  {de6d1d60-9b6b-405f-8990-716bfd22795d}, !- HVAC Component
  {2e0ff876-3712-43c4-9cec-87ab636a065a}; !- Port 1

OS:Sizing:Zone,
  {bd4b5546-119d-4e72-949e-f14f02614f04}, !- Handle
  {de6d1d60-9b6b-405f-8990-716bfd22795d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9c6e408e-ebe9-473a-a357-47586eebc0f5}, !- Handle
  Building Story 2 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {de6d1d60-9b6b-405f-8990-716bfd22795d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6936121-a9fa-445d-90a9-7cbc993630e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {97bfc82a-8933-42d3-b56a-334ebb6239ec}, !- Handle
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50ff70f9-151a-407e-9a1a-2912e6ee8514}, !- Zone Air Inlet Port List
  {6a19e08c-fbaf-453a-87e4-4c4fd95fb7cb}, !- Zone Air Exhaust Port List
  {eaaf0f5f-fd4e-4dc8-a174-990cccadfcd7}, !- Zone Air Node Name
  {0d832e8f-0953-400f-bda8-e27c67f6a601}, !- Zone Return Air Port List
  {dd0b08ed-fe25-4118-b63c-eab366a7e934}, !- Primary Daylighting Control Name
  0.656,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {077fb583-7391-4923-8848-9b8970032baf}, !- Secondary Daylighting Control Name
  0.343,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0593eb8a-a268-4e85-98f6-19d2d5e33ea4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58c585c9-f583-4967-bdfd-ccf61f24e5d1}, !- Handle
  Building Story 2 ThermalZone 2 Zone Air Node, !- Name
  {eaaf0f5f-fd4e-4dc8-a174-990cccadfcd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaaf0f5f-fd4e-4dc8-a174-990cccadfcd7}, !- Handle
  {97bfc82a-8933-42d3-b56a-334ebb6239ec}, !- Source Object
  11,                                     !- Outlet Port
  {58c585c9-f583-4967-bdfd-ccf61f24e5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50ff70f9-151a-407e-9a1a-2912e6ee8514}, !- Handle
  {97bfc82a-8933-42d3-b56a-334ebb6239ec}, !- HVAC Component
  {206162a7-5cf2-4e32-bac0-221df2335775}; !- Port 1

OS:PortList,
  {6a19e08c-fbaf-453a-87e4-4c4fd95fb7cb}, !- Handle
  {97bfc82a-8933-42d3-b56a-334ebb6239ec}; !- HVAC Component

OS:PortList,
  {0d832e8f-0953-400f-bda8-e27c67f6a601}, !- Handle
  {97bfc82a-8933-42d3-b56a-334ebb6239ec}, !- HVAC Component
  {1d89922b-c118-4a04-845f-7495d860fa23}; !- Port 1

OS:Sizing:Zone,
  {3033458a-0975-4a43-a14c-4bd117043eb3}, !- Handle
  {97bfc82a-8933-42d3-b56a-334ebb6239ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7c847bfe-b318-4815-8c01-18bab6f7fdc1}, !- Handle
  Building Story 2 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {97bfc82a-8933-42d3-b56a-334ebb6239ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38a685ad-e480-404c-b1c2-a10e02141e93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f236fed2-f089-44ab-b19a-c1c74c7d7f45}, !- Handle
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3c6f64a-ed97-4a22-8c02-fd7e04967277}, !- Zone Air Inlet Port List
  {cfff700c-764a-4fcb-b6c6-b3a86c3464d0}, !- Zone Air Exhaust Port List
  {4d2f54ce-3e10-45f5-b205-76ae76b41bf6}, !- Zone Air Node Name
  {2d10c33c-ef2e-40b7-8844-923281853e2b}, !- Zone Return Air Port List
  {d9d8ac1f-8ece-4fd8-a9f7-33ab3021494c}, !- Primary Daylighting Control Name
  0.678,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {72e4c81f-7556-40b6-a7b5-be9ca3f7888c}, !- Secondary Daylighting Control Name
  0.321,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6c18633-928d-4727-b3dc-f2e8ca33c2b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9a2901f-bc5e-426d-b125-8bc1e926afe2}, !- Handle
  Building Story 2 ThermalZone 3 Zone Air Node, !- Name
  {4d2f54ce-3e10-45f5-b205-76ae76b41bf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d2f54ce-3e10-45f5-b205-76ae76b41bf6}, !- Handle
  {f236fed2-f089-44ab-b19a-c1c74c7d7f45}, !- Source Object
  11,                                     !- Outlet Port
  {f9a2901f-bc5e-426d-b125-8bc1e926afe2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3c6f64a-ed97-4a22-8c02-fd7e04967277}, !- Handle
  {f236fed2-f089-44ab-b19a-c1c74c7d7f45}, !- HVAC Component
  {5ec3e85a-e4f3-49c1-b6c0-a5c2e164f539}; !- Port 1

OS:PortList,
  {cfff700c-764a-4fcb-b6c6-b3a86c3464d0}, !- Handle
  {f236fed2-f089-44ab-b19a-c1c74c7d7f45}; !- HVAC Component

OS:PortList,
  {2d10c33c-ef2e-40b7-8844-923281853e2b}, !- Handle
  {f236fed2-f089-44ab-b19a-c1c74c7d7f45}, !- HVAC Component
  {1eb3bca6-be2a-41ea-866d-c349c90aa857}; !- Port 1

OS:Sizing:Zone,
  {c2ac9fbc-8c02-4d6a-8914-bfdd145e5d8b}, !- Handle
  {f236fed2-f089-44ab-b19a-c1c74c7d7f45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e5c1533a-b9f8-4a34-a200-1abb9b7d31bc}, !- Handle
  Building Story 2 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {f236fed2-f089-44ab-b19a-c1c74c7d7f45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fae349a6-550c-4eb7-b165-8b4acc2ff3cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {679843b8-b3e8-466f-834e-0db3db443c3d}, !- Handle
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5779bda-1028-43b9-8cc3-d682022d2f1f}, !- Zone Air Inlet Port List
  {8ad81bc5-7b6f-4abe-aeb5-9f19321c7ee9}, !- Zone Air Exhaust Port List
  {bf6c7776-2b6f-41ca-825d-41c6b9d32c22}, !- Zone Air Node Name
  {7228c7ab-6050-4d64-998e-b6ee4ac0774e}, !- Zone Return Air Port List
  {4525fc30-21b2-4071-a7d0-3f7a43f3d5d0}, !- Primary Daylighting Control Name
  0.656,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {1c445d17-3b78-42b8-90f6-97ef8a3cc665}, !- Secondary Daylighting Control Name
  0.343,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc58108e-6b0a-4c02-89e7-e9954999e2e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9365009f-5edc-4bc1-999f-88c7285a3e11}, !- Handle
  Building Story 2 ThermalZone 4 Zone Air Node, !- Name
  {bf6c7776-2b6f-41ca-825d-41c6b9d32c22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf6c7776-2b6f-41ca-825d-41c6b9d32c22}, !- Handle
  {679843b8-b3e8-466f-834e-0db3db443c3d}, !- Source Object
  11,                                     !- Outlet Port
  {9365009f-5edc-4bc1-999f-88c7285a3e11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5779bda-1028-43b9-8cc3-d682022d2f1f}, !- Handle
  {679843b8-b3e8-466f-834e-0db3db443c3d}, !- HVAC Component
  {0d6dab85-5726-4045-b9e3-38e10055ce82}; !- Port 1

OS:PortList,
  {8ad81bc5-7b6f-4abe-aeb5-9f19321c7ee9}, !- Handle
  {679843b8-b3e8-466f-834e-0db3db443c3d}; !- HVAC Component

OS:PortList,
  {7228c7ab-6050-4d64-998e-b6ee4ac0774e}, !- Handle
  {679843b8-b3e8-466f-834e-0db3db443c3d}, !- HVAC Component
  {7d793905-0bb0-499a-8750-7bd8fba84bc2}; !- Port 1

OS:Sizing:Zone,
  {27f73419-fa55-48d1-bb46-f2c2b87f2883}, !- Handle
  {679843b8-b3e8-466f-834e-0db3db443c3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {25a9f74d-bac5-4189-9ce4-e95e3f584fda}, !- Handle
  Building Story 2 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {679843b8-b3e8-466f-834e-0db3db443c3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4732e728-1772-43cf-b4f6-1547967f747a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fa7fefc6-5385-4f13-b3ef-8de40ce84559}, !- Handle
  Building Story 3 Space,                 !- Name
  {4c338c64-a443-4044-a33a-a37bd8233d48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {140fff49-1920-4e75-9421-0c804782cf80}, !- Building Story Name
  {d1209920-b35e-4c5a-9ba7-d797b99b8795}; !- Thermal Zone Name

OS:Surface,
  {0dae4c9b-df22-4b2e-a7a9-b3ed27512a65}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {fa7fefc6-5385-4f13-b3ef-8de40ce84559}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b950662-67e9-4790-b428-73ccfd7d9a38}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {fa7fefc6-5385-4f13-b3ef-8de40ce84559}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5046976852196, 3.57035782357258, 10.8, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 2 {m}
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7de80a-cdde-49d3-815c-3060b4d42908}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {fa7fefc6-5385-4f13-b3ef-8de40ce84559}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021365970687, 130.665753345819, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 3 {m}
  45.5046976852196, 3.57035782357258, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be90063-7d1e-47d4-a0fa-2e205bcf43ef}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {fa7fefc6-5385-4f13-b3ef-8de40ce84559}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 10.8, !- X,Y,Z Vertex 1 {m}
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 3 {m}
  3.57021365970687, 130.665753345819, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef13cbd-7dc2-4314-94bd-c0c5e7f10d2d}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {fa7fefc6-5385-4f13-b3ef-8de40ce84559}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 10.8, !- X,Y,Z Vertex 1 {m}
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 2 {m}
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55b02b88-c5f7-4cfc-ad12-2056f06f5306}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa7fefc6-5385-4f13-b3ef-8de40ce84559}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 10.8, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 10.8, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Handle
  Building Story 3 Space 1,               !- Name
  {4c338c64-a443-4044-a33a-a37bd8233d48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {140fff49-1920-4e75-9421-0c804782cf80}, !- Building Story Name
  {c1e6f021-cbe4-46ff-abd4-97509ced4cab}; !- Thermal Zone Name

OS:Surface,
  {7c4a4536-466e-462f-9cea-866b8ec0a404}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b79676e-0825-49b5-9539-bf838a0a4b40}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 10.8, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882083331, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f501eda2-723f-4cae-98b1-404f5b461d08}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5046976852196, 3.57035782357258, 10.8, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e8447f-dc42-4bf9-9d12-72334b9e36d6}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 10.8, !- X,Y,Z Vertex 1 {m}
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 3 {m}
  45.5046976852196, 3.57035782357258, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a96cfa-79f9-4a09-868d-eaeb7891d6d0}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882083331, 10.8, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 2 {m}
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba993b2b-7236-440a-bd18-c058967d1ab3}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 10.8, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 10.8, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 10.8, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882083331, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Handle
  Building Story 3 Space 2,               !- Name
  {4c338c64-a443-4044-a33a-a37bd8233d48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {140fff49-1920-4e75-9421-0c804782cf80}, !- Building Story Name
  {2d66945f-c2a6-45b3-bbc4-989b034b382d}; !- Thermal Zone Name

OS:Surface,
  {41a0127d-09df-4e51-840b-7337e027d081}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 3 {m}
  45.5046976852196, 3.57035782357258, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4174f06-9045-4464-b11f-336eca166c0b}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 10.8, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 2 {m}
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d236b805-9942-4bba-9e38-7c1b06352dd9}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021365970687, 130.665753345819, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fcffcc3-5492-4367-8475-9536fd33ff80}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5046976852196, 3.57035782357258, 10.8, !- X,Y,Z Vertex 1 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 3 {m}
  3.57021365970687, 130.665753345819, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15de8ed0-049e-40ba-aa98-44bf7b892faf}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.7009421934674, 0.000138484936144323, 10.8, !- X,Y,Z Vertex 1 {m}
  43.7009421934674, 0.000138484936144323, 7.2, !- X,Y,Z Vertex 2 {m}
  45.5046976852196, 3.57035782357258, 7.2, !- X,Y,Z Vertex 3 {m}
  45.5046976852196, 3.57035782357258, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95071b7-15a1-4fa6-a26f-a4c85a774f19}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5046976852196, 3.57035782357258, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 10.8, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 10.8, !- X,Y,Z Vertex 3 {m}
  43.7009421934674, 0.000138484936144323, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Handle
  Building Story 3 Space 3,               !- Name
  {4c338c64-a443-4044-a33a-a37bd8233d48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {140fff49-1920-4e75-9421-0c804782cf80}, !- Building Story Name
  {663207d0-ddfd-494b-987e-6b4f3418fb5d}; !- Thermal Zone Name

OS:Surface,
  {f89d22f5-547b-4697-b954-f7ed66f8acc4}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 2 {m}
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 3 {m}
  3.57021365970687, 130.665753345819, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c047bde3-4acb-4824-adaa-ec04d46b3b02}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 10.8, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 2 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b1d0887-d3a8-400c-9853-d3fc3b589d1d}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 10.8, !- X,Y,Z Vertex 1 {m}
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb2b13d-050d-46a1-96a0-868e6bb760b6}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021365970687, 130.665753345819, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 2 {m}
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a4bc265-0319-4454-91f4-05f05122a7cc}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.99547103472287e-12, 132.46952007796, 10.8, !- X,Y,Z Vertex 1 {m}
  -8.99547103472287e-12, 132.46952007796, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021365970687, 130.665753345819, 7.2, !- X,Y,Z Vertex 3 {m}
  3.57021365970687, 130.665753345819, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e4b0c6f-45d4-42b3-9a58-f5f5ff1ea249}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021365970687, 130.665753345819, 10.8, !- X,Y,Z Vertex 1 {m}
  24.6877221063506, 137.575619902839, 10.8, !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 10.8, !- X,Y,Z Vertex 3 {m}
  -8.99547103472287e-12, 132.46952007796, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Handle
  Building Story 3 Space 4,               !- Name
  {4c338c64-a443-4044-a33a-a37bd8233d48}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {140fff49-1920-4e75-9421-0c804782cf80}, !- Building Story Name
  {639e33eb-18cd-4a49-ad52-63f8658641f5}; !- Thermal Zone Name

OS:Surface,
  {1116018c-b3db-4337-991b-4f33b2430413}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {4b710630-d549-4ecd-9ace-95e47f7dd0bc}, !- Construction Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 2 {m}
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14522f84-6d3d-45e5-ac11-972434f05b53}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1928781497235, 8.67678882083331, 10.8, !- X,Y,Z Vertex 1 {m}
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 2 {m}
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2a53ea-2098-4314-88eb-7bb2d85efed5}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  66.6226553484187, 10.4805374588214, 10.8, !- X,Y,Z Vertex 1 {m}
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882083331, 7.2, !- X,Y,Z Vertex 3 {m}
  70.1928781497235, 8.67678882083331, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17b53d40-cecd-40a0-8857-d0171dfd2fca}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 10.8, !- X,Y,Z Vertex 1 {m}
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 2 {m}
  66.6226553484187, 10.4805374588214, 7.2, !- X,Y,Z Vertex 3 {m}
  66.6226553484187, 10.4805374588214, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37c23d5d-050a-4f51-82e0-37105a16257c}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {ee2b0374-0581-4dc5-9f8f-9f7d9f762c47}, !- Construction Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.4914819847382, 141.145837025244, 10.8, !- X,Y,Z Vertex 1 {m}
  26.4914819847382, 141.145837025244, 7.2, !- X,Y,Z Vertex 2 {m}
  24.6877221063506, 137.575619902839, 7.2, !- X,Y,Z Vertex 3 {m}
  24.6877221063506, 137.575619902839, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67ae4af5-3c09-4f64-85d9-99abfe3ea74d}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.6877221063506, 137.575619902839, 10.8, !- X,Y,Z Vertex 1 {m}
  66.6226553484187, 10.4805374588214, 10.8, !- X,Y,Z Vertex 2 {m}
  70.1928781497235, 8.67678882083331, 10.8, !- X,Y,Z Vertex 3 {m}
  26.4914819847382, 141.145837025244, 10.8; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {140fff49-1920-4e75-9421-0c804782cf80}, !- Handle
  Building Story 3,                       !- Name
  10.8,                                   !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {d1209920-b35e-4c5a-9ba7-d797b99b8795}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47bae3e5-4fad-46d6-86cb-2691eebb10e5}, !- Zone Air Inlet Port List
  {28a452df-9cad-4a0b-9d02-723732beac48}, !- Zone Air Exhaust Port List
  {39b9d057-56b5-4aa3-b797-c43b11c39bda}, !- Zone Air Node Name
  {f17fb576-36c2-4767-8ae5-cd15d609b833}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {080476c8-2910-44a8-b6b2-24b8ffcb3469}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9004731-de87-44cc-b73d-2873c6c48e8b}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {39b9d057-56b5-4aa3-b797-c43b11c39bda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39b9d057-56b5-4aa3-b797-c43b11c39bda}, !- Handle
  {d1209920-b35e-4c5a-9ba7-d797b99b8795}, !- Source Object
  11,                                     !- Outlet Port
  {e9004731-de87-44cc-b73d-2873c6c48e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47bae3e5-4fad-46d6-86cb-2691eebb10e5}, !- Handle
  {d1209920-b35e-4c5a-9ba7-d797b99b8795}, !- HVAC Component
  {704c259a-a869-49d4-9c7e-ad554b0d9770}; !- Port 1

OS:PortList,
  {28a452df-9cad-4a0b-9d02-723732beac48}, !- Handle
  {d1209920-b35e-4c5a-9ba7-d797b99b8795}; !- HVAC Component

OS:PortList,
  {f17fb576-36c2-4767-8ae5-cd15d609b833}, !- Handle
  {d1209920-b35e-4c5a-9ba7-d797b99b8795}, !- HVAC Component
  {aee521bd-84e9-4cfb-90d6-16cce2bd82e9}; !- Port 1

OS:Sizing:Zone,
  {4bf234f8-ce0b-4b84-a284-88ee031f46d4}, !- Handle
  {d1209920-b35e-4c5a-9ba7-d797b99b8795}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bb3383a9-1f82-4cc0-be45-729ab041dd10}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {d1209920-b35e-4c5a-9ba7-d797b99b8795}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94e7e526-a85a-47c0-89f8-73d61d088be9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c1e6f021-cbe4-46ff-abd4-97509ced4cab}, !- Handle
  Building Story 3 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfcb556d-4bf8-412d-9536-6d5977899060}, !- Zone Air Inlet Port List
  {5a15d3a9-9495-4ad9-8a30-20390cc2da74}, !- Zone Air Exhaust Port List
  {7f05024a-de8d-4b50-9ee6-aef987131ac1}, !- Zone Air Node Name
  {2cbf8a8a-6939-4dfd-8abe-f74161cf0057}, !- Zone Return Air Port List
  {fc1d6daa-f57c-4feb-bea1-33e31845e23d}, !- Primary Daylighting Control Name
  0.678,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {91462bbd-b016-4349-818e-fc0fb013aff6}, !- Secondary Daylighting Control Name
  0.321,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f55a7110-817e-4516-b6bf-83275e9d24ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c487f65-737d-40aa-91a9-4d392c6382d8}, !- Handle
  Building Story 3 ThermalZone 1 Zone Air Node, !- Name
  {7f05024a-de8d-4b50-9ee6-aef987131ac1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f05024a-de8d-4b50-9ee6-aef987131ac1}, !- Handle
  {c1e6f021-cbe4-46ff-abd4-97509ced4cab}, !- Source Object
  11,                                     !- Outlet Port
  {4c487f65-737d-40aa-91a9-4d392c6382d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfcb556d-4bf8-412d-9536-6d5977899060}, !- Handle
  {c1e6f021-cbe4-46ff-abd4-97509ced4cab}, !- HVAC Component
  {69a45de7-126b-458d-b4a1-0b3ba7c224be}; !- Port 1

OS:PortList,
  {5a15d3a9-9495-4ad9-8a30-20390cc2da74}, !- Handle
  {c1e6f021-cbe4-46ff-abd4-97509ced4cab}; !- HVAC Component

OS:PortList,
  {2cbf8a8a-6939-4dfd-8abe-f74161cf0057}, !- Handle
  {c1e6f021-cbe4-46ff-abd4-97509ced4cab}, !- HVAC Component
  {c2861ab4-5138-4d82-a74b-75990db6fd33}; !- Port 1

OS:Sizing:Zone,
  {745ff303-68e5-4e14-8b6e-b517570a3040}, !- Handle
  {c1e6f021-cbe4-46ff-abd4-97509ced4cab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b94838a5-7b9f-4ae8-81fe-f1651a83577c}, !- Handle
  Building Story 3 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {c1e6f021-cbe4-46ff-abd4-97509ced4cab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {252c9bc1-dff6-422f-a84c-5edbe07c06e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2d66945f-c2a6-45b3-bbc4-989b034b382d}, !- Handle
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91866eb0-b12c-41f9-8b07-d65c32ce89d6}, !- Zone Air Inlet Port List
  {49ae9cde-a39c-4282-8281-8751f02eeb89}, !- Zone Air Exhaust Port List
  {942cd3f9-44a4-47fc-96e9-b9433b9320f9}, !- Zone Air Node Name
  {2261548c-2317-40ae-a3ca-87ed25f0d092}, !- Zone Return Air Port List
  {1c0ef2c8-5131-4b8a-8a0d-811eaac9ae8f}, !- Primary Daylighting Control Name
  0.656,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {17f9de4a-4ddf-4317-b4d0-05a56c5de3c6}, !- Secondary Daylighting Control Name
  0.343,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02ec017d-bf8e-4182-8904-1b976b852d54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcbce4a9-ec35-4d7b-80c6-b60938b0a7f4}, !- Handle
  Building Story 3 ThermalZone 2 Zone Air Node, !- Name
  {942cd3f9-44a4-47fc-96e9-b9433b9320f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {942cd3f9-44a4-47fc-96e9-b9433b9320f9}, !- Handle
  {2d66945f-c2a6-45b3-bbc4-989b034b382d}, !- Source Object
  11,                                     !- Outlet Port
  {bcbce4a9-ec35-4d7b-80c6-b60938b0a7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91866eb0-b12c-41f9-8b07-d65c32ce89d6}, !- Handle
  {2d66945f-c2a6-45b3-bbc4-989b034b382d}, !- HVAC Component
  {ca974aeb-95ae-4d48-ab2c-ce918c64aa6f}; !- Port 1

OS:PortList,
  {49ae9cde-a39c-4282-8281-8751f02eeb89}, !- Handle
  {2d66945f-c2a6-45b3-bbc4-989b034b382d}; !- HVAC Component

OS:PortList,
  {2261548c-2317-40ae-a3ca-87ed25f0d092}, !- Handle
  {2d66945f-c2a6-45b3-bbc4-989b034b382d}, !- HVAC Component
  {76d45d4a-09df-4350-8c83-b12f1930848e}; !- Port 1

OS:Sizing:Zone,
  {de79557a-458b-4cd6-b218-70964acf6ce7}, !- Handle
  {2d66945f-c2a6-45b3-bbc4-989b034b382d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bbd99de1-6e5c-49e6-a04c-0e3d4b6d5677}, !- Handle
  Building Story 3 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {2d66945f-c2a6-45b3-bbc4-989b034b382d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a62ca1b-69e3-4663-9b70-665fe5eaac4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {663207d0-ddfd-494b-987e-6b4f3418fb5d}, !- Handle
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc172f79-6e37-479b-8287-eb3a70979077}, !- Zone Air Inlet Port List
  {20b00f1e-fcde-463f-be72-ab03dcb82a3f}, !- Zone Air Exhaust Port List
  {cf446c96-a5a8-4582-8b4a-3f75cfbd2f92}, !- Zone Air Node Name
  {af6a7a3f-348e-4544-aa89-82ead1553ed6}, !- Zone Return Air Port List
  {cfb07011-b90c-426a-96f3-a2ab01209eeb}, !- Primary Daylighting Control Name
  0.678,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {3543d24b-8234-4527-a580-5cb515ff650e}, !- Secondary Daylighting Control Name
  0.321,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2427ba55-7c78-4f8b-92e2-f3a9e10ad0ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac80c405-a475-4012-b1a9-150cd2841d1a}, !- Handle
  Building Story 3 ThermalZone 3 Zone Air Node, !- Name
  {cf446c96-a5a8-4582-8b4a-3f75cfbd2f92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf446c96-a5a8-4582-8b4a-3f75cfbd2f92}, !- Handle
  {663207d0-ddfd-494b-987e-6b4f3418fb5d}, !- Source Object
  11,                                     !- Outlet Port
  {ac80c405-a475-4012-b1a9-150cd2841d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc172f79-6e37-479b-8287-eb3a70979077}, !- Handle
  {663207d0-ddfd-494b-987e-6b4f3418fb5d}, !- HVAC Component
  {ddb5d699-3584-4ed6-a1a3-8982608faa64}; !- Port 1

OS:PortList,
  {20b00f1e-fcde-463f-be72-ab03dcb82a3f}, !- Handle
  {663207d0-ddfd-494b-987e-6b4f3418fb5d}; !- HVAC Component

OS:PortList,
  {af6a7a3f-348e-4544-aa89-82ead1553ed6}, !- Handle
  {663207d0-ddfd-494b-987e-6b4f3418fb5d}, !- HVAC Component
  {b17c121b-ada3-4c2e-9bef-3e14eabe1c9b}; !- Port 1

OS:Sizing:Zone,
  {38319fd5-b094-4afa-af49-6f2e3d9b8047}, !- Handle
  {663207d0-ddfd-494b-987e-6b4f3418fb5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {685a1c36-6bd1-430a-b3a4-d29680216893}, !- Handle
  Building Story 3 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {663207d0-ddfd-494b-987e-6b4f3418fb5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b38787e-8e81-4c41-a0f6-16eb56b2eb12}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {639e33eb-18cd-4a49-ad52-63f8658641f5}, !- Handle
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1226af3-0f2e-4077-968c-9a16477290c9}, !- Zone Air Inlet Port List
  {b24e4fd4-481d-4679-8911-d37d001513ee}, !- Zone Air Exhaust Port List
  {501028d2-63f9-4823-9bb0-8eadf7970795}, !- Zone Air Node Name
  {f32d7c2e-0ecd-4df6-a31c-f2a11cc8ff87}, !- Zone Return Air Port List
  {172a8199-7cb9-45f4-84e4-9ac38a80dfba}, !- Primary Daylighting Control Name
  0.656,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7533186c-4733-46b2-8872-0893406548f5}, !- Secondary Daylighting Control Name
  0.343,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe355c01-4d1e-4e7f-b038-69fb3f3d8639}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {952c7b50-40ff-4587-802a-2b3c38285117}, !- Handle
  Building Story 3 ThermalZone 4 Zone Air Node, !- Name
  {501028d2-63f9-4823-9bb0-8eadf7970795}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {501028d2-63f9-4823-9bb0-8eadf7970795}, !- Handle
  {639e33eb-18cd-4a49-ad52-63f8658641f5}, !- Source Object
  11,                                     !- Outlet Port
  {952c7b50-40ff-4587-802a-2b3c38285117}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1226af3-0f2e-4077-968c-9a16477290c9}, !- Handle
  {639e33eb-18cd-4a49-ad52-63f8658641f5}, !- HVAC Component
  {66748e02-da70-4264-ba38-aa76f0089872}; !- Port 1

OS:PortList,
  {b24e4fd4-481d-4679-8911-d37d001513ee}, !- Handle
  {639e33eb-18cd-4a49-ad52-63f8658641f5}; !- HVAC Component

OS:PortList,
  {f32d7c2e-0ecd-4df6-a31c-f2a11cc8ff87}, !- Handle
  {639e33eb-18cd-4a49-ad52-63f8658641f5}, !- HVAC Component
  {1e318814-a742-4974-b4a8-df3cf40198d6}; !- Port 1

OS:Sizing:Zone,
  {035adffd-1be3-48d8-ae51-ca1d83a00ea8}, !- Handle
  {639e33eb-18cd-4a49-ad52-63f8658641f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cba69e30-1523-4455-a492-efbca0e213d5}, !- Handle
  Building Story 3 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {639e33eb-18cd-4a49-ad52-63f8658641f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd06666c-dfd9-4e93-98be-349667f477fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {865becf6-2522-45b2-ada5-4659058d170f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01f7a217-8307-40c6-a116-416ecb72f392}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124258, 0.00804427761375004, 1.84397169265882, !- X,Y,Z Vertex 1 {m}
  43.7250805124258, 0.00804427761375004, 0.762, !- X,Y,Z Vertex 2 {m}
  70.1687398307651, 8.6688830281557, 0.762, !- X,Y,Z Vertex 3 {m}
  70.1687398307651, 8.6688830281557, 1.84397169265882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffa55940-b7ec-4988-a849-e614269ca6e8}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8864eb7-edae-4a3f-95c9-800bd5c2f299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 1.84239345726543, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 0.762, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464625, 0.762, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464625, 1.84239345726543; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea2f1799-f03e-409d-bb0d-a2202d25e5c8}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c2799cf-d6e8-4cac-805b-84014610bb2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 1.84397173058214, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 1.84397173058214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f07d94a1-1639-436e-8ccf-2749102f96bc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {168f7aea-bfa0-4315-92eb-861ce5b7eae0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.18492056112, 8.70091011399137, 1.84239345775747, !- X,Y,Z Vertex 1 {m}
  70.18492056112, 8.70091011399137, 0.762, !- X,Y,Z Vertex 2 {m}
  26.4994395733417, 141.121715732086, 0.762, !- X,Y,Z Vertex 3 {m}
  26.4994395733417, 141.121715732086, 1.84239345775747; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9491aca3-bcb9-4804-85df-1a6cbe653274}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c09ac6e-63a0-45d2-b9cb-0251e53f2edd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124258, 0.00804427761375004, 5.44397169265882, !- X,Y,Z Vertex 1 {m}
  43.7250805124258, 0.00804427761375004, 4.362, !- X,Y,Z Vertex 2 {m}
  70.1687398307651, 8.6688830281557, 4.362, !- X,Y,Z Vertex 3 {m}
  70.1687398307651, 8.6688830281557, 5.44397169265882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49b72086-c1c5-4483-b026-91d37a272794}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13a0f14a-8a0c-4e53-809b-4533aafbf53f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 5.44239345726543, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 4.362, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464625, 4.362, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464625, 5.44239345726543; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32c6eb28-f488-4bd8-afae-78faef76f75f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {903be671-b7ee-4895-bd15-726fd7656a83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 5.44397173058214, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 5.44397173058214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ec32137-c8f5-4570-a194-08547db13ba5}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bf47238-d17b-4e8a-87f4-417042e06fef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.18492056112, 8.70091011399137, 5.44239345775747, !- X,Y,Z Vertex 1 {m}
  70.18492056112, 8.70091011399137, 4.362, !- X,Y,Z Vertex 2 {m}
  26.4994395733417, 141.121715732086, 4.362, !- X,Y,Z Vertex 3 {m}
  26.4994395733417, 141.121715732086, 5.44239345775747; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cd3467a-f4c4-47b6-9c8a-8872e747f1f0}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b79676e-0825-49b5-9539-bf838a0a4b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.7250805124258, 0.00804427761375004, 9.04397169265882, !- X,Y,Z Vertex 1 {m}
  43.7250805124258, 0.00804427761375004, 7.962, !- X,Y,Z Vertex 2 {m}
  70.1687398307651, 8.6688830281557, 7.962, !- X,Y,Z Vertex 3 {m}
  70.1687398307651, 8.6688830281557, 9.04397169265882; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79cb7eb1-6a69-48dd-8169-75c4d488c0cf}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b4174f06-9045-4464-b11f-336eca166c0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795749598304532, 132.44539875425, 9.04239345726543, !- X,Y,Z Vertex 1 {m}
  0.00795749598304532, 132.44539875425, 7.962, !- X,Y,Z Vertex 2 {m}
  43.6929846974754, 0.0242598086464625, 7.962, !- X,Y,Z Vertex 3 {m}
  43.6929846974754, 0.0242598086464625, 9.04239345726543; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a1c7f5b-afa3-4de8-bb3d-547f03d7e7f6}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c047bde3-4acb-4824-adaa-ec04d46b3b02}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.4673436159994, 141.13793138456, 9.04397173058214, !- X,Y,Z Vertex 1 {m}
  26.4673436159994, 141.13793138456, 7.962, !- X,Y,Z Vertex 2 {m}
  0.0241383687297905, 132.477425718644, 7.962, !- X,Y,Z Vertex 3 {m}
  0.0241383687297905, 132.477425718644, 9.04397173058214; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {009e42c7-ba81-4969-aad1-412c85b27471}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {14522f84-6d3d-45e5-ac11-972434f05b53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.18492056112, 8.70091011399136, 9.04239345775748, !- X,Y,Z Vertex 1 {m}
  70.18492056112, 8.70091011399136, 7.962, !- X,Y,Z Vertex 2 {m}
  26.4994395733417, 141.121715732086, 7.962, !- X,Y,Z Vertex 3 {m}
  26.4994395733417, 141.121715732086, 9.04239345775748; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Handle
  Building Mixed_use 1 Space,             !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {12a67e59-656e-4819-a993-c8ed2f047cb5}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  297.056261441837, 149.644398386095, 0,  !- X,Y,Z Vertex 1 {m}
  298.784415390035, 2.25976099562197, 0,  !- X,Y,Z Vertex 2 {m}
  240.905817870437, -15.4722914596379, 0, !- X,Y,Z Vertex 3 {m}
  187.174122164593, 150.072459938615, 0,  !- X,Y,Z Vertex 4 {m}
  234.762814784932, 165.407121340216, 0,  !- X,Y,Z Vertex 5 {m}
  221.802545177534, 205.336808025022, 0,  !- X,Y,Z Vertex 6 {m}
  274.400054820893, 222.285790749593, 0;  !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {ea903bbf-c1e5-4dbf-a71e-d6862fcbbb61}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  274.400054820893, 222.285790749593, 12, !- X,Y,Z Vertex 1 {m}
  274.400054820893, 222.285790749593, 0,  !- X,Y,Z Vertex 2 {m}
  221.802545177534, 205.336808025022, 0,  !- X,Y,Z Vertex 3 {m}
  221.802545177534, 205.336808025022, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67e85a20-f833-49da-a67a-03f9fe5b187f}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  187.174122164593, 150.072459938615, 12, !- X,Y,Z Vertex 1 {m}
  187.174122164593, 150.072459938615, 0,  !- X,Y,Z Vertex 2 {m}
  240.905817870437, -15.4722914596379, 0, !- X,Y,Z Vertex 3 {m}
  240.905817870437, -15.4722914596379, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {daa98e51-02be-4def-9c40-375b060c9fc8}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  234.762814784932, 165.407121340216, 12, !- X,Y,Z Vertex 1 {m}
  234.762814784932, 165.407121340216, 0,  !- X,Y,Z Vertex 2 {m}
  187.174122164593, 150.072459938615, 0,  !- X,Y,Z Vertex 3 {m}
  187.174122164593, 150.072459938615, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a9e8805b-abbf-4eb8-a953-ea8a78fd42f8}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  274.400054820893, 222.285790749593, 12, !- X,Y,Z Vertex 1 {m}
  221.802545177534, 205.336808025022, 12, !- X,Y,Z Vertex 2 {m}
  234.762814784932, 165.407121340216, 12, !- X,Y,Z Vertex 3 {m}
  187.174122164593, 150.072459938615, 12, !- X,Y,Z Vertex 4 {m}
  240.905817870437, -15.4722914596379, 12, !- X,Y,Z Vertex 5 {m}
  298.784415390035, 2.25976099562197, 12, !- X,Y,Z Vertex 6 {m}
  297.056261441837, 149.644398386095, 12; !- X,Y,Z Vertex 7 {m}

OS:ShadingSurface,
  {2fb325e1-7f03-4f6f-b03b-5ce6d0088e30}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  297.056261441837, 149.644398386095, 12, !- X,Y,Z Vertex 1 {m}
  297.056261441837, 149.644398386095, 0,  !- X,Y,Z Vertex 2 {m}
  274.400054820893, 222.285790749593, 0,  !- X,Y,Z Vertex 3 {m}
  274.400054820893, 222.285790749593, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f77cbfb2-934f-4346-90fd-8ddf17a5f1e2}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  298.784415390035, 2.25976099562197, 12, !- X,Y,Z Vertex 1 {m}
  298.784415390035, 2.25976099562197, 0,  !- X,Y,Z Vertex 2 {m}
  297.056261441837, 149.644398386095, 0,  !- X,Y,Z Vertex 3 {m}
  297.056261441837, 149.644398386095, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {78762540-e44b-41b4-a7d7-8786167fccd1}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  240.905817870437, -15.4722914596379, 12, !- X,Y,Z Vertex 1 {m}
  240.905817870437, -15.4722914596379, 0, !- X,Y,Z Vertex 2 {m}
  298.784415390035, 2.25976099562197, 0,  !- X,Y,Z Vertex 3 {m}
  298.784415390035, 2.25976099562197, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e74e89ac-b3bc-445d-b546-799b0d8ed367}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {5acd0fec-9ec1-4155-893d-f427fff9364c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  221.802545177534, 205.336808025022, 12, !- X,Y,Z Vertex 1 {m}
  221.802545177534, 205.336808025022, 0,  !- X,Y,Z Vertex 2 {m}
  234.762814784932, 165.407121340216, 0,  !- X,Y,Z Vertex 3 {m}
  234.762814784932, 165.407121340216, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {46635cfe-fdd5-4364-91be-b0b751da3ac9}, !- Handle
  Building Restaurant 12 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {68364a1b-27f0-4315-a5d5-9b10a207de46}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {46635cfe-fdd5-4364-91be-b0b751da3ac9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  125.598084034933, 27.0533875975225, 0,  !- X,Y,Z Vertex 1 {m}
  88.6071199038435, 14.9377928515177, 0,  !- X,Y,Z Vertex 2 {m}
  80.7291989000276, 38.8171710331619, 0,  !- X,Y,Z Vertex 3 {m}
  117.720048765037, 50.9326818649951, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4797dbc2-1d46-45ff-a566-08f46c3b434e}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {46635cfe-fdd5-4364-91be-b0b751da3ac9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  117.720048765037, 50.9326818649951, 9,  !- X,Y,Z Vertex 1 {m}
  117.720048765037, 50.9326818649951, 0,  !- X,Y,Z Vertex 2 {m}
  80.7291989000276, 38.8171710331619, 0,  !- X,Y,Z Vertex 3 {m}
  80.7291989000276, 38.8171710331619, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22a37b06-6cf0-47f6-92df-658ac445b5df}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {46635cfe-fdd5-4364-91be-b0b751da3ac9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  80.7291989000276, 38.8171710331619, 9,  !- X,Y,Z Vertex 1 {m}
  80.7291989000276, 38.8171710331619, 0,  !- X,Y,Z Vertex 2 {m}
  88.6071199038435, 14.9377928515177, 0,  !- X,Y,Z Vertex 3 {m}
  88.6071199038435, 14.9377928515177, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2f865510-75e9-4abf-8046-035ce3980568}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {46635cfe-fdd5-4364-91be-b0b751da3ac9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  88.6071199038435, 14.9377928515177, 9,  !- X,Y,Z Vertex 1 {m}
  88.6071199038435, 14.9377928515177, 0,  !- X,Y,Z Vertex 2 {m}
  125.598084034933, 27.0533875975225, 0,  !- X,Y,Z Vertex 3 {m}
  125.598084034933, 27.0533875975225, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {843a34bd-61a8-4ea3-ab87-71a928c1ea2d}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {46635cfe-fdd5-4364-91be-b0b751da3ac9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  125.598084034933, 27.0533875975225, 9,  !- X,Y,Z Vertex 1 {m}
  125.598084034933, 27.0533875975225, 0,  !- X,Y,Z Vertex 2 {m}
  117.720048765037, 50.9326818649951, 0,  !- X,Y,Z Vertex 3 {m}
  117.720048765037, 50.9326818649951, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2534e435-953b-4b50-bad0-b300d38d9112}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {46635cfe-fdd5-4364-91be-b0b751da3ac9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  117.720048765037, 50.9326818649951, 9,  !- X,Y,Z Vertex 1 {m}
  80.7291989000276, 38.8171710331619, 9,  !- X,Y,Z Vertex 2 {m}
  88.6071199038435, 14.9377928515177, 9,  !- X,Y,Z Vertex 3 {m}
  125.598084034933, 27.0533875975225, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ce2af2b7-3b76-4d47-a547-e2675814de75}, !- Handle
  Building Office 1 Space,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f0a1a429-0aed-49a4-b43d-f032bc148b3a}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {ce2af2b7-3b76-4d47-a547-e2675814de75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  147.225899663548, 274.177850810628, 18, !- X,Y,Z Vertex 1 {m}
  147.225899663548, 274.177850810628, 0,  !- X,Y,Z Vertex 2 {m}
  245.690540127959, 306.429248287656, 0,  !- X,Y,Z Vertex 3 {m}
  245.690540127959, 306.429248287656, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e66977de-9141-46de-a1bb-d0762b1004d8}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {ce2af2b7-3b76-4d47-a547-e2675814de75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.448116643648, 352.628301468382, 18, !- X,Y,Z Vertex 1 {m}
  230.448116643648, 352.628301468382, 0,  !- X,Y,Z Vertex 2 {m}
  131.984064685941, 320.377336202051, 0,  !- X,Y,Z Vertex 3 {m}
  131.984064685941, 320.377336202051, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01465925-6046-4e22-8e98-b0a20f37173e}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {ce2af2b7-3b76-4d47-a547-e2675814de75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  230.448116643648, 352.628301468382, 18, !- X,Y,Z Vertex 1 {m}
  131.984064685941, 320.377336202051, 18, !- X,Y,Z Vertex 2 {m}
  147.225899663548, 274.177850810628, 18, !- X,Y,Z Vertex 3 {m}
  245.690540127959, 306.429248287656, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cf153fee-c9cb-4eb2-8088-d9a5a1fdb32d}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {ce2af2b7-3b76-4d47-a547-e2675814de75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.690540127959, 306.429248287656, 0,  !- X,Y,Z Vertex 1 {m}
  147.225899663548, 274.177850810628, 0,  !- X,Y,Z Vertex 2 {m}
  131.984064685941, 320.377336202051, 0,  !- X,Y,Z Vertex 3 {m}
  230.448116643648, 352.628301468382, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eed270b0-52ac-4c7d-8bbb-996e2947ffc4}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {ce2af2b7-3b76-4d47-a547-e2675814de75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.984064685941, 320.377336202051, 18, !- X,Y,Z Vertex 1 {m}
  131.984064685941, 320.377336202051, 0,  !- X,Y,Z Vertex 2 {m}
  147.225899663548, 274.177850810628, 0,  !- X,Y,Z Vertex 3 {m}
  147.225899663548, 274.177850810628, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e1c704b3-3f2e-4256-ac69-7105ece968df}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {ce2af2b7-3b76-4d47-a547-e2675814de75}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.690540127959, 306.429248287656, 18, !- X,Y,Z Vertex 1 {m}
  245.690540127959, 306.429248287656, 0,  !- X,Y,Z Vertex 2 {m}
  230.448116643648, 352.628301468382, 0,  !- X,Y,Z Vertex 3 {m}
  230.448116643648, 352.628301468382, 18; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Handle
  Building Hospital 1 Space,              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {0cf37e0a-3796-4c52-b057-090423e3eda5}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.5477361833723, 284.84987531694, 30,  !- X,Y,Z Vertex 1 {m}
  19.5477361833723, 284.84987531694, 0,   !- X,Y,Z Vertex 2 {m}
  -20.9176716230365, 271.021812696621, 0, !- X,Y,Z Vertex 3 {m}
  -20.9176716230365, 271.021812696621, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {24559a63-91f3-42cd-b609-7b62bcfb36c0}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.7294699551385, 218.174394124762, 30, !- X,Y,Z Vertex 1 {m}
  -27.7294699551385, 218.174394124762, 0, !- X,Y,Z Vertex 2 {m}
  34.0966613345168, 238.998376023096, 0,  !- X,Y,Z Vertex 3 {m}
  34.0966613345168, 238.998376023096, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0644b64-aaa7-4233-8f6e-afc2f251ee86}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.9176716230365, 271.021812696621, 30, !- X,Y,Z Vertex 1 {m}
  -20.9176716230365, 271.021812696621, 0, !- X,Y,Z Vertex 2 {m}
  -28.7949207370302, 294.900435526704, 0, !- X,Y,Z Vertex 3 {m}
  -28.7949207370302, 294.900435526704, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {802ef61e-c990-42c9-b649-6891917ee8ab}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.7949207370302, 294.900435526704, 30, !- X,Y,Z Vertex 1 {m}
  -28.7949207370302, 294.900435526704, 0, !- X,Y,Z Vertex 2 {m}
  -51.1971775055529, 287.563585232037, 0, !- X,Y,Z Vertex 3 {m}
  -51.1971775055529, 287.563585232037, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2c9a900d-cb9e-4702-b79e-cd8cc766cd82}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.7294699551385, 218.174394124762, 0, !- X,Y,Z Vertex 1 {m}
  -51.1971775055529, 287.563585232037, 0, !- X,Y,Z Vertex 2 {m}
  -28.7949207370302, 294.900435526704, 0, !- X,Y,Z Vertex 3 {m}
  -20.9176716230365, 271.021812696621, 0, !- X,Y,Z Vertex 4 {m}
  19.5477361833723, 284.84987531694, 0,   !- X,Y,Z Vertex 5 {m}
  34.0966613345168, 238.998376023096, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {108bc082-245b-444c-aa04-96476f38166f}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.1971775055529, 287.563585232037, 30, !- X,Y,Z Vertex 1 {m}
  -51.1971775055529, 287.563585232037, 0, !- X,Y,Z Vertex 2 {m}
  -27.7294699551385, 218.174394124762, 0, !- X,Y,Z Vertex 3 {m}
  -27.7294699551385, 218.174394124762, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1693571-810d-4d7d-906e-bc0fd4056542}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.0966613345168, 238.998376023096, 30, !- X,Y,Z Vertex 1 {m}
  34.0966613345168, 238.998376023096, 0,  !- X,Y,Z Vertex 2 {m}
  19.5477361833723, 284.84987531694, 0,   !- X,Y,Z Vertex 3 {m}
  19.5477361833723, 284.84987531694, 30;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {078f6879-8071-4806-ba62-32ee306db2be}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {561d40e9-a0c0-4b91-9039-4a3d49e30c19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.0966613345168, 238.998376023096, 30, !- X,Y,Z Vertex 1 {m}
  19.5477361833723, 284.84987531694, 30,  !- X,Y,Z Vertex 2 {m}
  -20.9176716230365, 271.021812696621, 30, !- X,Y,Z Vertex 3 {m}
  -28.7949207370302, 294.900435526704, 30, !- X,Y,Z Vertex 4 {m}
  -51.1971775055529, 287.563585232037, 30, !- X,Y,Z Vertex 5 {m}
  -27.7294699551385, 218.174394124762, 30; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Handle
  Building Hospital 2 Space,              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d7701896-9356-4dc5-8cb0-51ee614ab377}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -46.5866899972006, 399.710537596452, 0, !- X,Y,Z Vertex 1 {m}
  47.1411686699223, 430.565539528345, 0,  !- X,Y,Z Vertex 2 {m}
  61.7647831925618, 386.465155151838, 0,  !- X,Y,Z Vertex 3 {m}
  -46.5436571893445, 350.810132294634, 0, !- X,Y,Z Vertex 4 {m}
  -33.0257957064898, 309.205393332634, 0, !- X,Y,Z Vertex 5 {m}
  -55.5889770826407, 301.501789095319, 0, !- X,Y,Z Vertex 6 {m}
  -95.2601343922102, 421.092933094991, 0, !- X,Y,Z Vertex 7 {m}
  -57.2482090208602, 433.605906616634, 0; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {327742b8-a2ad-42ad-89e9-3f6f8e357bd5}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.1411686699223, 430.565539528345, 9,  !- X,Y,Z Vertex 1 {m}
  47.1411686699223, 430.565539528345, 0,  !- X,Y,Z Vertex 2 {m}
  -46.5866899972006, 399.710537596452, 0, !- X,Y,Z Vertex 3 {m}
  -46.5866899972006, 399.710537596452, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c61e40eb-505d-4c17-92dc-de818e501e1c}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  61.7647831925618, 386.465155151838, 9,  !- X,Y,Z Vertex 1 {m}
  61.7647831925618, 386.465155151838, 0,  !- X,Y,Z Vertex 2 {m}
  47.1411686699223, 430.565539528345, 0,  !- X,Y,Z Vertex 3 {m}
  47.1411686699223, 430.565539528345, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f571aeaa-8960-4237-b93e-f23546078088}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.0257957064898, 309.205393332634, 9, !- X,Y,Z Vertex 1 {m}
  -33.0257957064898, 309.205393332634, 0, !- X,Y,Z Vertex 2 {m}
  -46.5436571893445, 350.810132294634, 0, !- X,Y,Z Vertex 3 {m}
  -46.5436571893445, 350.810132294634, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f61a1d9f-e94f-4463-9395-2ca9c50f2b86}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -46.5436571893445, 350.810132294634, 9, !- X,Y,Z Vertex 1 {m}
  -46.5436571893445, 350.810132294634, 0, !- X,Y,Z Vertex 2 {m}
  61.7647831925618, 386.465155151838, 0,  !- X,Y,Z Vertex 3 {m}
  61.7647831925618, 386.465155151838, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {56748365-5f25-4131-87e6-e8fd7d5d0328}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -95.2601343922102, 421.092933094991, 9, !- X,Y,Z Vertex 1 {m}
  -95.2601343922102, 421.092933094991, 0, !- X,Y,Z Vertex 2 {m}
  -55.5889770826407, 301.501789095319, 0, !- X,Y,Z Vertex 3 {m}
  -55.5889770826407, 301.501789095319, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {14c5afdd-2d3c-4e48-b117-3ca91fd9220c}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -57.2482090208602, 433.605906616634, 9, !- X,Y,Z Vertex 1 {m}
  -95.2601343922102, 421.092933094991, 9, !- X,Y,Z Vertex 2 {m}
  -55.5889770826407, 301.501789095319, 9, !- X,Y,Z Vertex 3 {m}
  -33.0257957064898, 309.205393332634, 9, !- X,Y,Z Vertex 4 {m}
  -46.5436571893445, 350.810132294634, 9, !- X,Y,Z Vertex 5 {m}
  61.7647831925618, 386.465155151838, 9,  !- X,Y,Z Vertex 6 {m}
  47.1411686699223, 430.565539528345, 9,  !- X,Y,Z Vertex 7 {m}
  -46.5866899972006, 399.710537596452, 9; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {22c7e7b7-33fc-40e0-be9d-85453d7a7aae}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -55.5889770826407, 301.501789095319, 9, !- X,Y,Z Vertex 1 {m}
  -55.5889770826407, 301.501789095319, 0, !- X,Y,Z Vertex 2 {m}
  -33.0257957064898, 309.205393332634, 0, !- X,Y,Z Vertex 3 {m}
  -33.0257957064898, 309.205393332634, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {17a1174a-69e5-48cd-83bd-d870f6ee6a51}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -57.2482090208602, 433.605906616634, 9, !- X,Y,Z Vertex 1 {m}
  -57.2482090208602, 433.605906616634, 0, !- X,Y,Z Vertex 2 {m}
  -95.2601343922102, 421.092933094991, 0, !- X,Y,Z Vertex 3 {m}
  -95.2601343922102, 421.092933094991, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aa9153cc-7bc4-45ba-8a53-4c3199fce295}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {2f06a2b7-5de6-46e5-8547-a99e7bd899f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -46.5866899972006, 399.710537596452, 9, !- X,Y,Z Vertex 1 {m}
  -46.5866899972006, 399.710537596452, 0, !- X,Y,Z Vertex 2 {m}
  -57.2482090208602, 433.605906616634, 0, !- X,Y,Z Vertex 3 {m}
  -57.2482090208602, 433.605906616634, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Handle
  Building Mixed use 2 Space,             !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {9f506842-b0cd-4e53-a68b-b913c9dbb7f7}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -188.860382169198, 698.811849781776, 24, !- X,Y,Z Vertex 1 {m}
  -188.860382169198, 698.811849781776, 0, !- X,Y,Z Vertex 2 {m}
  -120.895067355439, 494.562729597763, 0, !- X,Y,Z Vertex 3 {m}
  -120.895067355439, 494.562729597763, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fba6962d-923a-4ba4-9d40-874b74d57bbc}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.7149253384811, 686.864620349644, 24, !- X,Y,Z Vertex 1 {m}
  -36.7149253384811, 686.864620349644, 0, !- X,Y,Z Vertex 2 {m}
  -54.5732693629377, 742.789802940714, 0, !- X,Y,Z Vertex 3 {m}
  -54.5732693629377, 742.789802940714, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {65b8e8bf-481a-465f-8eea-cb25c1eb6019}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -120.895067355439, 494.562729597763, 0, !- X,Y,Z Vertex 1 {m}
  -188.860382169198, 698.811849781776, 0, !- X,Y,Z Vertex 2 {m}
  -54.5732693629377, 742.789802940714, 0, !- X,Y,Z Vertex 3 {m}
  -36.7149253384811, 686.864620349644, 0, !- X,Y,Z Vertex 4 {m}
  -129.954080837529, 656.771409183498, 0, !- X,Y,Z Vertex 5 {m}
  -81.4603314152186, 507.477416710928, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {e395cb62-6096-48a8-83c6-0e04b13317d7}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -129.954080837529, 656.771409183498, 24, !- X,Y,Z Vertex 1 {m}
  -129.954080837529, 656.771409183498, 0, !- X,Y,Z Vertex 2 {m}
  -36.7149253384811, 686.864620349644, 0, !- X,Y,Z Vertex 3 {m}
  -36.7149253384811, 686.864620349644, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7b95a2e-7db2-4f7f-91e0-72c677d876a1}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -81.4603314152186, 507.477416710928, 24, !- X,Y,Z Vertex 1 {m}
  -81.4603314152186, 507.477416710928, 0, !- X,Y,Z Vertex 2 {m}
  -129.954080837529, 656.771409183498, 0, !- X,Y,Z Vertex 3 {m}
  -129.954080837529, 656.771409183498, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9cfdc947-e09c-41c6-ad01-381b7b2bb0e0}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -120.895067355439, 494.562729597763, 24, !- X,Y,Z Vertex 1 {m}
  -120.895067355439, 494.562729597763, 0, !- X,Y,Z Vertex 2 {m}
  -81.4603314152186, 507.477416710928, 0, !- X,Y,Z Vertex 3 {m}
  -81.4603314152186, 507.477416710928, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3342d8c3-98ae-40b7-a89b-60b5c7d1f848}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -81.4603314152186, 507.477416710928, 24, !- X,Y,Z Vertex 1 {m}
  -129.954080837529, 656.771409183498, 24, !- X,Y,Z Vertex 2 {m}
  -36.7149253384811, 686.864620349644, 24, !- X,Y,Z Vertex 3 {m}
  -54.5732693629377, 742.789802940714, 24, !- X,Y,Z Vertex 4 {m}
  -188.860382169198, 698.811849781776, 24, !- X,Y,Z Vertex 5 {m}
  -120.895067355439, 494.562729597763, 24; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {578a4cab-353f-43cd-ab01-b3258f9b5688}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {6ae9210e-d595-43e2-83f1-90a32bcd01ef}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -54.5732693629377, 742.789802940714, 24, !- X,Y,Z Vertex 1 {m}
  -54.5732693629377, 742.789802940714, 0, !- X,Y,Z Vertex 2 {m}
  -188.860382169198, 698.811849781776, 0, !- X,Y,Z Vertex 3 {m}
  -188.860382169198, 698.811849781776, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {85ff29b2-94bf-4f7c-953b-8c803eca1ceb}, !- Handle
  Building Restaurant 13 Space,           !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {c27cdb1b-3f7f-4f48-acfc-2d05913481f7}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {85ff29b2-94bf-4f7c-953b-8c803eca1ceb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.4455657002869, 122.290295818331, 9,  !- X,Y,Z Vertex 1 {m}
  52.4455657002869, 122.290295818331, 0,  !- X,Y,Z Vertex 2 {m}
  90.4780001187261, 134.746785491714, 0,  !- X,Y,Z Vertex 3 {m}
  90.4780001187261, 134.746785491714, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {20591376-6e28-40da-9c8f-ffeb360b3605}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {85ff29b2-94bf-4f7c-953b-8c803eca1ceb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.4455657002869, 122.290295818331, 0,  !- X,Y,Z Vertex 1 {m}
  44.5678925783169, 146.169346213664, 0,  !- X,Y,Z Vertex 2 {m}
  82.6002095091528, 158.625749609327, 0,  !- X,Y,Z Vertex 3 {m}
  90.4780001187261, 134.746785491714, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {de75440a-1e82-4157-af1d-9bcf63fdabef}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {85ff29b2-94bf-4f7c-953b-8c803eca1ceb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  90.4780001187261, 134.746785491714, 9,  !- X,Y,Z Vertex 1 {m}
  90.4780001187261, 134.746785491714, 0,  !- X,Y,Z Vertex 2 {m}
  82.6002095091528, 158.625749609327, 0,  !- X,Y,Z Vertex 3 {m}
  82.6002095091528, 158.625749609327, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {47c19715-01e3-4bb6-9bd5-c30317ddef22}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {85ff29b2-94bf-4f7c-953b-8c803eca1ceb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  90.4780001187261, 134.746785491714, 9,  !- X,Y,Z Vertex 1 {m}
  82.6002095091528, 158.625749609327, 9,  !- X,Y,Z Vertex 2 {m}
  44.5678925783169, 146.169346213664, 9,  !- X,Y,Z Vertex 3 {m}
  52.4455657002869, 122.290295818331, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {95f23913-a271-4197-83d1-109ddf6448b4}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {85ff29b2-94bf-4f7c-953b-8c803eca1ceb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.6002095091528, 158.625749609327, 9,  !- X,Y,Z Vertex 1 {m}
  82.6002095091528, 158.625749609327, 0,  !- X,Y,Z Vertex 2 {m}
  44.5678925783169, 146.169346213664, 0,  !- X,Y,Z Vertex 3 {m}
  44.5678925783169, 146.169346213664, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4cb3b62d-3b43-4b85-b7d6-2cebabe15404}, !- Handle
  Shading Surface 53,                     !- Name
  ,                                       !- Construction Name
  {85ff29b2-94bf-4f7c-953b-8c803eca1ceb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  44.5678925783169, 146.169346213664, 9,  !- X,Y,Z Vertex 1 {m}
  44.5678925783169, 146.169346213664, 0,  !- X,Y,Z Vertex 2 {m}
  52.4455657002869, 122.290295818331, 0,  !- X,Y,Z Vertex 3 {m}
  52.4455657002869, 122.290295818331, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a20d8adc-a8c9-4bed-9c90-4d31e0cbcbfc}, !- Handle
  Building Hotel 1 Space,                 !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {8ece2a7d-baf4-459d-b5e7-c46b9078039d}, !- Handle
  Shading Surface 54,                     !- Name
  ,                                       !- Construction Name
  {a20d8adc-a8c9-4bed-9c90-4d31e0cbcbfc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  101.8698607444, 733.249467939035, 0,    !- X,Y,Z Vertex 1 {m}
  54.0610268047258, 717.19805894188, 0,   !- X,Y,Z Vertex 2 {m}
  35.4127245436766, 772.341964473752, 0,  !- X,Y,Z Vertex 3 {m}
  83.2212194675564, 788.393116675332, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e0eda50c-c75d-410e-af03-be9253d9ed9e}, !- Handle
  Shading Surface 55,                     !- Name
  ,                                       !- Construction Name
  {a20d8adc-a8c9-4bed-9c90-4d31e0cbcbfc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.4127245436766, 772.341964473752, 30, !- X,Y,Z Vertex 1 {m}
  35.4127245436766, 772.341964473752, 0,  !- X,Y,Z Vertex 2 {m}
  54.0610268047258, 717.19805894188, 0,   !- X,Y,Z Vertex 3 {m}
  54.0610268047258, 717.19805894188, 30;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b29f04ea-09d0-490e-a0b3-f705dc966e96}, !- Handle
  Shading Surface 56,                     !- Name
  ,                                       !- Construction Name
  {a20d8adc-a8c9-4bed-9c90-4d31e0cbcbfc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.2212194675564, 788.393116675332, 30, !- X,Y,Z Vertex 1 {m}
  83.2212194675564, 788.393116675332, 0,  !- X,Y,Z Vertex 2 {m}
  35.4127245436766, 772.341964473752, 0,  !- X,Y,Z Vertex 3 {m}
  35.4127245436766, 772.341964473752, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7bfa87f3-0174-4455-9119-d1d97ef6b3e6}, !- Handle
  Shading Surface 57,                     !- Name
  ,                                       !- Construction Name
  {a20d8adc-a8c9-4bed-9c90-4d31e0cbcbfc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  101.8698607444, 733.249467939035, 30,   !- X,Y,Z Vertex 1 {m}
  101.8698607444, 733.249467939035, 0,    !- X,Y,Z Vertex 2 {m}
  83.2212194675564, 788.393116675332, 0,  !- X,Y,Z Vertex 3 {m}
  83.2212194675564, 788.393116675332, 30; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f53a1f91-03ca-49e1-914b-257ad45e17c6}, !- Handle
  Shading Surface 58,                     !- Name
  ,                                       !- Construction Name
  {a20d8adc-a8c9-4bed-9c90-4d31e0cbcbfc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.2212194675564, 788.393116675332, 30, !- X,Y,Z Vertex 1 {m}
  35.4127245436766, 772.341964473752, 30, !- X,Y,Z Vertex 2 {m}
  54.0610268047258, 717.19805894188, 30,  !- X,Y,Z Vertex 3 {m}
  101.8698607444, 733.249467939035, 30;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {778301e1-1f98-4dab-bc09-b7e1ef79411e}, !- Handle
  Shading Surface 59,                     !- Name
  ,                                       !- Construction Name
  {a20d8adc-a8c9-4bed-9c90-4d31e0cbcbfc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.0610268047258, 717.19805894188, 30,  !- X,Y,Z Vertex 1 {m}
  54.0610268047258, 717.19805894188, 0,   !- X,Y,Z Vertex 2 {m}
  101.8698607444, 733.249467939035, 0,    !- X,Y,Z Vertex 3 {m}
  101.8698607444, 733.249467939035, 30;   !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {e7db82d3-c272-40ad-a46f-2733440573a3}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  {8d1de57b-4a72-41ef-9b2d-15399a78ba4c}, !- Space Name
  56.5681102417665,                       !- Position X-Coordinate {m}
  5.49503250062828,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cb68c3d3-9fb8-4f67-978c-5d8964f36735}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  {8d1de57b-4a72-41ef-9b2d-15399a78ba4c}, !- Space Name
  56.1835709190614,                       !- Position X-Coordinate {m}
  6.6691251187922,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a61f2e4a-f4f9-4c7d-b925-4e3b47d7f3fd}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  {4674d70d-0ace-442d-b58f-52c9ddbb63d3}, !- Space Name
  23.005236432545,                        !- Position X-Coordinate {m}
  66.6157802044514,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3c1754b3-c7e5-4679-bb9b-14db5224ce31}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  {4674d70d-0ace-442d-b58f-52c9ddbb63d3}, !- Space Name
  24.1774982128429,                       !- Position X-Coordinate {m}
  67.0025031111364,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {600931b8-a789-4165-9f7c-d37d3f023fa3}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  {6f29080b-12ed-42e1-bbef-7775bb337a87}, !- Space Name
  13.6245336473461,                       !- Position X-Coordinate {m}
  135.651107294885,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5c75a5b2-44e9-449d-bc72-2ee52cc6cc83}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  {6f29080b-12ed-42e1-bbef-7775bb337a87}, !- Space Name
  14.0090655849788,                       !- Position X-Coordinate {m}
  134.477012231248,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c82553f1-cb66-4378-9505-ec503c91f507}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 1, !- Name
  {d512f790-779b-49c4-92c5-b2d39549aefb}, !- Space Name
  47.1874161937405,                       !- Position X-Coordinate {m}
  74.5303575663236,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e6f6e8fa-6773-4a81-8deb-7b706a603a99}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 2, !- Name
  {d512f790-779b-49c4-92c5-b2d39549aefb}, !- Space Name
  46.0151558979244,                       !- Position X-Coordinate {m}
  74.1436301587492,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {36776462-c6e0-409d-97f1-19823e6fe28d}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space Name
  56.5681102417665,                       !- Position X-Coordinate {m}
  5.49503250062828,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d5da7cf4-0911-47fd-b80c-22f69f475445}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space Name
  56.1835709190614,                       !- Position X-Coordinate {m}
  6.66912511879219,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dd0b08ed-fe25-4118-b63c-eab366a7e934}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space Name
  23.005236432545,                        !- Position X-Coordinate {m}
  66.6157802044514,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {077fb583-7391-4923-8848-9b8970032baf}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 2, !- Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space Name
  24.1774982128429,                       !- Position X-Coordinate {m}
  67.0025031111364,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d9d8ac1f-8ece-4fd8-a9f7-33ab3021494c}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space Name
  13.6245336473461,                       !- Position X-Coordinate {m}
  135.651107294885,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {72e4c81f-7556-40b6-a7b5-be9ca3f7888c}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space Name
  14.0090655849788,                       !- Position X-Coordinate {m}
  134.477012231248,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4525fc30-21b2-4071-a7d0-3f7a43f3d5d0}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space Name
  47.1874161937405,                       !- Position X-Coordinate {m}
  74.5303575663236,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1c445d17-3b78-42b8-90f6-97ef8a3cc665}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 2, !- Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space Name
  46.0151558979244,                       !- Position X-Coordinate {m}
  74.1436301587492,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fc1d6daa-f57c-4feb-bea1-33e31845e23d}, !- Handle
  Building Story 3 Space 1 Daylt Sensor 1, !- Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space Name
  56.5681102417665,                       !- Position X-Coordinate {m}
  5.49503250062828,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {91462bbd-b016-4349-818e-fc0fb013aff6}, !- Handle
  Building Story 3 Space 1 Daylt Sensor 2, !- Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space Name
  56.1835709190614,                       !- Position X-Coordinate {m}
  6.66912511879219,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1c0ef2c8-5131-4b8a-8a0d-811eaac9ae8f}, !- Handle
  Building Story 3 Space 2 Daylt Sensor 1, !- Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space Name
  23.005236432545,                        !- Position X-Coordinate {m}
  66.6157802044514,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {17f9de4a-4ddf-4317-b4d0-05a56c5de3c6}, !- Handle
  Building Story 3 Space 2 Daylt Sensor 2, !- Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space Name
  24.1774982128429,                       !- Position X-Coordinate {m}
  67.0025031111364,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cfb07011-b90c-426a-96f3-a2ab01209eeb}, !- Handle
  Building Story 3 Space 3 Daylt Sensor 1, !- Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space Name
  13.6245336473461,                       !- Position X-Coordinate {m}
  135.651107294885,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3543d24b-8234-4527-a580-5cb515ff650e}, !- Handle
  Building Story 3 Space 3 Daylt Sensor 2, !- Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space Name
  14.0090655849788,                       !- Position X-Coordinate {m}
  134.477012231248,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {172a8199-7cb9-45f4-84e4-9ac38a80dfba}, !- Handle
  Building Story 3 Space 4 Daylt Sensor 1, !- Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space Name
  47.1874161937404,                       !- Position X-Coordinate {m}
  74.5303575663236,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7533186c-4733-46b2-8872-0893406548f5}, !- Handle
  Building Story 3 Space 4 Daylt Sensor 2, !- Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space Name
  46.0151558979244,                       !- Position X-Coordinate {m}
  74.1436301587492,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {a806c13c-5387-4d2a-a86b-a4c1b3c8f61b}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e706f159-0f69-4c3c-9ca8-0e881f6d9181}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {a806c13c-5387-4d2a-a86b-a4c1b3c8f61b}; !- Layer 1

OS:InternalMass:Definition,
  {f62b7633-f326-4c8b-933b-e4dae54a18fb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {e706f159-0f69-4c3c-9ca8-0e881f6d9181}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {9ba3ef75-ff93-4aa3-92a0-1e839e5d4109}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6c49f08-71cc-4174-b5a6-e165e6d92ca7}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {199d5e52-3d31-4b40-bca0-e99938220f12}, !- Heating Setpoint Temperature Schedule Name
  {9043ab39-2467-4021-a10b-850ae1de9330}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d104b25-fbbc-4a5f-bb18-08c228c4c5b8}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {199d5e52-3d31-4b40-bca0-e99938220f12}, !- Heating Setpoint Temperature Schedule Name
  {9043ab39-2467-4021-a10b-850ae1de9330}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e31b208-4d7f-4205-9299-f04f713e4c19}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {199d5e52-3d31-4b40-bca0-e99938220f12}, !- Heating Setpoint Temperature Schedule Name
  {9043ab39-2467-4021-a10b-850ae1de9330}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e4bba99-52e9-494e-ab38-f74c335d25d2}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {199d5e52-3d31-4b40-bca0-e99938220f12}, !- Heating Setpoint Temperature Schedule Name
  {9043ab39-2467-4021-a10b-850ae1de9330}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fe24021-ce9f-4d1f-a7c0-e8594d39e68d}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {199d5e52-3d31-4b40-bca0-e99938220f12}, !- Heating Setpoint Temperature Schedule Name
  {9043ab39-2467-4021-a10b-850ae1de9330}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {befc31c3-5916-4f1e-a59e-d1387da31a2b}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac7d53fd-724b-4397-a976-66f491b7a682}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {321abe81-e12a-4767-9c21-34dc46a4d29a}, !- Handle
  Story Mid Blended Space Type Thermostat 1, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0593eb8a-a268-4e85-98f6-19d2d5e33ea4}, !- Handle
  Story Mid Blended Space Type Thermostat 2, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6c18633-928d-4727-b3dc-f2e8ca33c2b2}, !- Handle
  Story Mid Blended Space Type Thermostat 3, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc58108e-6b0a-4c02-89e7-e9954999e2e7}, !- Handle
  Story Mid Blended Space Type Thermostat 4, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {3061dc42-3706-4665-b1c8-c248b4aae2f5}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {080476c8-2910-44a8-b6b2-24b8ffcb3469}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f55a7110-817e-4516-b6bf-83275e9d24ae}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02ec017d-bf8e-4182-8904-1b976b852d54}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2427ba55-7c78-4f8b-92e2-f3a9e10ad0ae}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe355c01-4d1e-4e7f-b038-69fb3f3d8639}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Heating Setpoint Temperature Schedule Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {845457b8-5707-45ed-843e-03aafe7b49a7}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {97043a4e-e4d3-468a-9a2e-8bfdebab5422}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {de7ca0fc-3b9d-4f04-b3e5-63d2e8c5340a}, !- Plant Side Inlet Node Name
  {7a61d758-cca7-4117-b0a8-4285d0802c21}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3552867d-efd2-4209-958a-673173f9e7f4}, !- Demand Side Inlet Node Name
  {16c15267-a744-4f62-8e58-cf011b214bac}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {aca7e1db-82b3-410c-9525-6028ba249a05}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Demand Mixer Name
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Demand Splitter Name
  {0a3bf921-c332-43b3-9450-6f6e1d1fbce2}, !- Supply Mixer Name
  {3ea44cda-423a-4eb5-9cc9-44903e40e8a7}; !- Supply Splitter Name

OS:Node,
  {7839566a-d37d-4a2e-82c0-b55b2372e687}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {de7ca0fc-3b9d-4f04-b3e5-63d2e8c5340a}, !- Inlet Port
  {3d54ba7e-1507-4d13-bc53-b8beb8f297bc}; !- Outlet Port

OS:Node,
  {97043a4e-e4d3-468a-9a2e-8bfdebab5422}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {8fb2fd19-d567-4c33-9317-d827fc792c30}, !- Inlet Port
  {7a61d758-cca7-4117-b0a8-4285d0802c21}; !- Outlet Port

OS:Node,
  {78ceb9da-3bb7-421f-8c04-796a9fd77be6}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {640dc764-e701-414f-aa80-9fdae63b9b54}, !- Inlet Port
  {5607eae9-f490-4491-83ee-818397487ed8}; !- Outlet Port

OS:Connector:Mixer,
  {0a3bf921-c332-43b3-9450-6f6e1d1fbce2}, !- Handle
  Connector Mixer 5,                      !- Name
  {aa8eab10-9a38-42d5-be7f-5f5cdcd9ceba}, !- Outlet Branch Name
  {225c0d81-eccf-4908-8c40-f49a593ae3db}, !- Inlet Branch Name 1
  {02375444-50d8-46e6-9fe7-8e93cf5ea3e0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3ea44cda-423a-4eb5-9cc9-44903e40e8a7}, !- Handle
  Connector Splitter 5,                   !- Name
  {68bbd6a2-5dd5-498f-9511-3a689179fea8}, !- Inlet Branch Name
  {640dc764-e701-414f-aa80-9fdae63b9b54}, !- Outlet Branch Name 1
  {852b1505-fac4-4c9d-aec6-c711bec7b48e}; !- Outlet Branch Name 2

OS:Connection,
  {de7ca0fc-3b9d-4f04-b3e5-63d2e8c5340a}, !- Handle
  {845457b8-5707-45ed-843e-03aafe7b49a7}, !- Source Object
  14,                                     !- Outlet Port
  {7839566a-d37d-4a2e-82c0-b55b2372e687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640dc764-e701-414f-aa80-9fdae63b9b54}, !- Handle
  {3ea44cda-423a-4eb5-9cc9-44903e40e8a7}, !- Source Object
  3,                                      !- Outlet Port
  {78ceb9da-3bb7-421f-8c04-796a9fd77be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a61d758-cca7-4117-b0a8-4285d0802c21}, !- Handle
  {97043a4e-e4d3-468a-9a2e-8bfdebab5422}, !- Source Object
  3,                                      !- Outlet Port
  {845457b8-5707-45ed-843e-03aafe7b49a7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a2be02c3-e250-4022-a7f7-698fdd2289ef}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {3552867d-efd2-4209-958a-673173f9e7f4}, !- Inlet Port
  {e512a9b7-cea0-4468-bda2-df4e89bd2086}; !- Outlet Port

OS:Node,
  {99df432f-1ca9-4902-90cf-54a30e1d31f5}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {c689b45b-3387-4c9c-8d83-da7b3b4767d7}, !- Inlet Port
  {16c15267-a744-4f62-8e58-cf011b214bac}; !- Outlet Port

OS:Node,
  {b6e8d196-123e-44be-9882-d2238c047e97}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {37de17c3-1f60-49c4-a49e-b6390f0d9fb7}, !- Inlet Port
  {9dcf3fcc-d72c-4882-bcfd-1a9e269c13c1}; !- Outlet Port

OS:Connector:Mixer,
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Handle
  Connector Mixer 6,                      !- Name
  {f22a1a22-0e6e-4763-97bb-a9b8b04a073d}, !- Outlet Branch Name
  {3fb53fbf-efdc-4e7f-addf-87ffa61d725c}, !- Inlet Branch Name 1
  {3143e341-f53f-4e94-a1d8-0298572e6493}, !- Inlet Branch Name 2
  {08aeec58-6d4b-48a1-869b-6acf8535fc87}, !- Inlet Branch Name 3
  {8fba203b-d040-4592-9414-f59ee8c79046}, !- Inlet Branch Name 4
  {83f7dcf1-b0af-4a96-8f52-dff2c55cffe7}, !- Inlet Branch Name 5
  {6b56464a-1bf7-45c0-9b81-9c1bd0836736}, !- Inlet Branch Name 6
  {5cbc5c60-12b1-4933-8849-b7d1b3b6f1a9}, !- Inlet Branch Name 7
  {9487c09f-1be9-4107-bf97-911ae5c4e18b}, !- Inlet Branch Name 8
  {09db3a59-bca6-4a62-b218-d952de0edae2}, !- Inlet Branch Name 9
  {398c626b-5d59-4eaa-8df1-a1d8203f6283}, !- Inlet Branch Name 10
  {55529c8e-3280-4ecf-99e7-50d7347bfa46}, !- Inlet Branch Name 11
  {d9710fd1-9066-4e62-9a21-1a648af546c5}, !- Inlet Branch Name 12
  {28335b54-9af4-4a90-a68c-5378057bc3b8}, !- Inlet Branch Name 13
  {59a3f6f3-8975-4541-91b8-0dbeb10ef2fa}, !- Inlet Branch Name 14
  {afb87d59-095a-49cf-b2b9-bf04252ee897}, !- Inlet Branch Name 15
  {60d12b59-db1a-4ff3-8630-de3f5bd2ccce}, !- Inlet Branch Name 16
  {6a6a895c-4e9a-4220-a073-2ceb74567628}, !- Inlet Branch Name 17
  {2da4d71c-ce43-42e9-b03e-20f6df5c0e6a}, !- Inlet Branch Name 18
  {a3e6b05e-c9a6-4a2c-b949-6778dd363119}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Handle
  Connector Splitter 6,                   !- Name
  {5e71df3f-fede-4d6f-8828-286e769f4183}, !- Inlet Branch Name
  {37de17c3-1f60-49c4-a49e-b6390f0d9fb7}, !- Outlet Branch Name 1
  {e708d2e6-324a-4758-b92d-ca6d8864a9c2}, !- Outlet Branch Name 2
  {33221f4b-edcd-4e4d-a372-bf18adc98e90}, !- Outlet Branch Name 3
  {2a493902-aa88-4103-b586-49940cdbb5dd}, !- Outlet Branch Name 4
  {4593ee50-c867-44c9-a733-9d2f7fcb8029}, !- Outlet Branch Name 5
  {d946d905-97ab-4b2e-8783-3b303b1691f7}, !- Outlet Branch Name 6
  {16316df9-269f-4f91-a3fa-e1936f682d03}, !- Outlet Branch Name 7
  {dd699fd9-0da8-495c-b792-5b57d57571f8}, !- Outlet Branch Name 8
  {36e4fa81-cda6-491d-bb11-e9e80a590974}, !- Outlet Branch Name 9
  {4e129813-30ae-4f62-9c30-7c182411132a}, !- Outlet Branch Name 10
  {745e0c2f-f5a3-471e-a11f-201f739e8b28}, !- Outlet Branch Name 11
  {eabf5c66-af4f-45e2-8282-392a00f7e9c5}, !- Outlet Branch Name 12
  {55ea137b-c270-4af0-8d0f-3a68b99b619f}, !- Outlet Branch Name 13
  {c46c5b87-7a8f-4f1a-9c32-d2e26b5feae6}, !- Outlet Branch Name 14
  {00e06137-404f-409a-870d-d88cefbbef82}, !- Outlet Branch Name 15
  {b36d69a8-d9bc-41e5-93bb-a2470e26d825}, !- Outlet Branch Name 16
  {bfef3be3-f862-4ab7-8a05-da489b301c68}, !- Outlet Branch Name 17
  {68725ec9-be27-4314-a68d-e15ff4a2f23d}, !- Outlet Branch Name 18
  {318002da-8edd-4bb3-8e25-d9f0980fd6c3}; !- Outlet Branch Name 19

OS:Connection,
  {3552867d-efd2-4209-958a-673173f9e7f4}, !- Handle
  {845457b8-5707-45ed-843e-03aafe7b49a7}, !- Source Object
  17,                                     !- Outlet Port
  {a2be02c3-e250-4022-a7f7-698fdd2289ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37de17c3-1f60-49c4-a49e-b6390f0d9fb7}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  3,                                      !- Outlet Port
  {b6e8d196-123e-44be-9882-d2238c047e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c15267-a744-4f62-8e58-cf011b214bac}, !- Handle
  {99df432f-1ca9-4902-90cf-54a30e1d31f5}, !- Source Object
  3,                                      !- Outlet Port
  {845457b8-5707-45ed-843e-03aafe7b49a7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a970a0f9-a4a1-48b4-8831-5de52b3dd702}, !- Handle
  {845457b8-5707-45ed-843e-03aafe7b49a7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {aca7e1db-82b3-410c-9525-6028ba249a05}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {c47d2f91-117d-4a34-b179-556639b57d2c}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {5f037f46-52d6-4c6f-8b33-408218884590}, !- Schedule Type Limits Name
  {3a788ebf-04cb-49e4-b8d6-20adb3f6adff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a788ebf-04cb-49e4-b8d6-20adb3f6adff}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {5f037f46-52d6-4c6f-8b33-408218884590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3e1b1bdf-4d60-47c0-9398-fb69893640ee}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {c47d2f91-117d-4a34-b179-556639b57d2c}, !- Schedule Name
  {97043a4e-e4d3-468a-9a2e-8bfdebab5422}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {31ffee8e-0524-40f9-8315-85fdcef2caec}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {3d54ba7e-1507-4d13-bc53-b8beb8f297bc}, !- Inlet Node Name
  {e8ba58e3-da43-4d37-aaf3-7d70bea4a19d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {bb8dc5cb-20f1-435d-9ace-390d69b3e7bb}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {e8ba58e3-da43-4d37-aaf3-7d70bea4a19d}, !- Inlet Port
  {68bbd6a2-5dd5-498f-9511-3a689179fea8}; !- Outlet Port

OS:Connection,
  {3d54ba7e-1507-4d13-bc53-b8beb8f297bc}, !- Handle
  {7839566a-d37d-4a2e-82c0-b55b2372e687}, !- Source Object
  3,                                      !- Outlet Port
  {31ffee8e-0524-40f9-8315-85fdcef2caec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ba58e3-da43-4d37-aaf3-7d70bea4a19d}, !- Handle
  {31ffee8e-0524-40f9-8315-85fdcef2caec}, !- Source Object
  3,                                      !- Outlet Port
  {bb8dc5cb-20f1-435d-9ace-390d69b3e7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68bbd6a2-5dd5-498f-9511-3a689179fea8}, !- Handle
  {bb8dc5cb-20f1-435d-9ace-390d69b3e7bb}, !- Source Object
  3,                                      !- Outlet Port
  {3ea44cda-423a-4eb5-9cc9-44903e40e8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {9ccbc796-38b5-4cc8-93bb-f0dc58acb499}, !- Handle
  Boiler 4465kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {2bec6de3-70c0-4202-98e1-84aa50773264}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {5607eae9-f490-4491-83ee-818397487ed8}, !- Boiler Water Inlet Node Name
  {323a16c5-b4c7-46c4-b974-f69a1d437549}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {255d08be-2613-4d3c-b602-6530fa77a55f}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {323a16c5-b4c7-46c4-b974-f69a1d437549}, !- Inlet Port
  {225c0d81-eccf-4908-8c40-f49a593ae3db}; !- Outlet Port

OS:Connection,
  {5607eae9-f490-4491-83ee-818397487ed8}, !- Handle
  {78ceb9da-3bb7-421f-8c04-796a9fd77be6}, !- Source Object
  3,                                      !- Outlet Port
  {9ccbc796-38b5-4cc8-93bb-f0dc58acb499}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {323a16c5-b4c7-46c4-b974-f69a1d437549}, !- Handle
  {9ccbc796-38b5-4cc8-93bb-f0dc58acb499}, !- Source Object
  12,                                     !- Outlet Port
  {255d08be-2613-4d3c-b602-6530fa77a55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225c0d81-eccf-4908-8c40-f49a593ae3db}, !- Handle
  {255d08be-2613-4d3c-b602-6530fa77a55f}, !- Source Object
  3,                                      !- Outlet Port
  {0a3bf921-c332-43b3-9450-6f6e1d1fbce2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac765303-a5f7-412e-8328-af1476f1ee35}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {47fd24b2-7f20-4b5f-b80e-d24475160ee1}, !- Inlet Node Name
  {f4d30075-af86-4ffe-a2a7-bdce9c32a207}; !- Outlet Node Name

OS:Node,
  {e0fadac6-ccce-4657-92c0-09daac8772a7}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {852b1505-fac4-4c9d-aec6-c711bec7b48e}, !- Inlet Port
  {47fd24b2-7f20-4b5f-b80e-d24475160ee1}; !- Outlet Port

OS:Connection,
  {852b1505-fac4-4c9d-aec6-c711bec7b48e}, !- Handle
  {3ea44cda-423a-4eb5-9cc9-44903e40e8a7}, !- Source Object
  4,                                      !- Outlet Port
  {e0fadac6-ccce-4657-92c0-09daac8772a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be81113e-8662-4169-a044-bf8a26e2c266}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {f4d30075-af86-4ffe-a2a7-bdce9c32a207}, !- Inlet Port
  {02375444-50d8-46e6-9fe7-8e93cf5ea3e0}; !- Outlet Port

OS:Connection,
  {47fd24b2-7f20-4b5f-b80e-d24475160ee1}, !- Handle
  {e0fadac6-ccce-4657-92c0-09daac8772a7}, !- Source Object
  3,                                      !- Outlet Port
  {ac765303-a5f7-412e-8328-af1476f1ee35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d30075-af86-4ffe-a2a7-bdce9c32a207}, !- Handle
  {ac765303-a5f7-412e-8328-af1476f1ee35}, !- Source Object
  3,                                      !- Outlet Port
  {be81113e-8662-4169-a044-bf8a26e2c266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02375444-50d8-46e6-9fe7-8e93cf5ea3e0}, !- Handle
  {be81113e-8662-4169-a044-bf8a26e2c266}, !- Source Object
  3,                                      !- Outlet Port
  {0a3bf921-c332-43b3-9450-6f6e1d1fbce2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7ae466c-c7c2-430f-aee6-f6a006228e1b}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {9dcf3fcc-d72c-4882-bcfd-1a9e269c13c1}, !- Inlet Node Name
  {79dcc7a1-be1f-4ef4-94cc-608d9119158d}; !- Outlet Node Name

OS:Node,
  {950734b0-0a26-4e77-ba7c-ca02bdb9a8a1}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {79dcc7a1-be1f-4ef4-94cc-608d9119158d}, !- Inlet Port
  {3fb53fbf-efdc-4e7f-addf-87ffa61d725c}; !- Outlet Port

OS:Connection,
  {9dcf3fcc-d72c-4882-bcfd-1a9e269c13c1}, !- Handle
  {b6e8d196-123e-44be-9882-d2238c047e97}, !- Source Object
  3,                                      !- Outlet Port
  {d7ae466c-c7c2-430f-aee6-f6a006228e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79dcc7a1-be1f-4ef4-94cc-608d9119158d}, !- Handle
  {d7ae466c-c7c2-430f-aee6-f6a006228e1b}, !- Source Object
  3,                                      !- Outlet Port
  {950734b0-0a26-4e77-ba7c-ca02bdb9a8a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb53fbf-efdc-4e7f-addf-87ffa61d725c}, !- Handle
  {950734b0-0a26-4e77-ba7c-ca02bdb9a8a1}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {531ea679-ed56-4db1-9d6a-18532214a153}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {d1596933-7d41-4b92-99d5-9d1cda3efb41}, !- Inlet Node Name
  {8fb2fd19-d567-4c33-9317-d827fc792c30}; !- Outlet Node Name

OS:Node,
  {ac74b31e-6deb-4664-b71e-04e5932139c0}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {aa8eab10-9a38-42d5-be7f-5f5cdcd9ceba}, !- Inlet Port
  {d1596933-7d41-4b92-99d5-9d1cda3efb41}; !- Outlet Port

OS:Connection,
  {aa8eab10-9a38-42d5-be7f-5f5cdcd9ceba}, !- Handle
  {0a3bf921-c332-43b3-9450-6f6e1d1fbce2}, !- Source Object
  2,                                      !- Outlet Port
  {ac74b31e-6deb-4664-b71e-04e5932139c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1596933-7d41-4b92-99d5-9d1cda3efb41}, !- Handle
  {ac74b31e-6deb-4664-b71e-04e5932139c0}, !- Source Object
  3,                                      !- Outlet Port
  {531ea679-ed56-4db1-9d6a-18532214a153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb2fd19-d567-4c33-9317-d827fc792c30}, !- Handle
  {531ea679-ed56-4db1-9d6a-18532214a153}, !- Source Object
  3,                                      !- Outlet Port
  {97043a4e-e4d3-468a-9a2e-8bfdebab5422}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb42e975-af2e-4684-b2ec-3d4056b85aab}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {e512a9b7-cea0-4468-bda2-df4e89bd2086}, !- Inlet Node Name
  {64ab59cc-bc61-4624-81a3-26407200e4a6}; !- Outlet Node Name

OS:Node,
  {e48c8098-d9ed-4c4f-aa6a-8d043ed8a2ba}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {64ab59cc-bc61-4624-81a3-26407200e4a6}, !- Inlet Port
  {5e71df3f-fede-4d6f-8828-286e769f4183}; !- Outlet Port

OS:Connection,
  {e512a9b7-cea0-4468-bda2-df4e89bd2086}, !- Handle
  {a2be02c3-e250-4022-a7f7-698fdd2289ef}, !- Source Object
  3,                                      !- Outlet Port
  {cb42e975-af2e-4684-b2ec-3d4056b85aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ab59cc-bc61-4624-81a3-26407200e4a6}, !- Handle
  {cb42e975-af2e-4684-b2ec-3d4056b85aab}, !- Source Object
  3,                                      !- Outlet Port
  {e48c8098-d9ed-4c4f-aa6a-8d043ed8a2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e71df3f-fede-4d6f-8828-286e769f4183}, !- Handle
  {e48c8098-d9ed-4c4f-aa6a-8d043ed8a2ba}, !- Source Object
  3,                                      !- Outlet Port
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dec892e9-ce0a-4204-8db8-0d07a25f987d}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c82ca374-552c-41b7-98e1-aa9119817e23}, !- Inlet Node Name
  {c689b45b-3387-4c9c-8d83-da7b3b4767d7}; !- Outlet Node Name

OS:Node,
  {2c6a64aa-a538-4372-b602-d0de982675ba}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {f22a1a22-0e6e-4763-97bb-a9b8b04a073d}, !- Inlet Port
  {c82ca374-552c-41b7-98e1-aa9119817e23}; !- Outlet Port

OS:Connection,
  {f22a1a22-0e6e-4763-97bb-a9b8b04a073d}, !- Handle
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Source Object
  2,                                      !- Outlet Port
  {2c6a64aa-a538-4372-b602-d0de982675ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c82ca374-552c-41b7-98e1-aa9119817e23}, !- Handle
  {2c6a64aa-a538-4372-b602-d0de982675ba}, !- Source Object
  3,                                      !- Outlet Port
  {dec892e9-ce0a-4204-8db8-0d07a25f987d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c689b45b-3387-4c9c-8d83-da7b3b4767d7}, !- Handle
  {dec892e9-ce0a-4204-8db8-0d07a25f987d}, !- Source Object
  3,                                      !- Outlet Port
  {99df432f-1ca9-4902-90cf-54a30e1d31f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {36f2636e-6677-431b-983f-a0edc0920828}, !- Handle
  5 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {63519705-c396-44d5-bac6-493a931b7692}, !- Availability Schedule
  {1d6262b5-7cb9-44d1-bdd0-0ea36c4e93a4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c5640b7c-dcb3-4d4e-8ea4-6441d73d5978}, !- Supply Side Inlet Node Name
  {a03c0da2-96ad-4c54-bd4b-236dcab39370}, !- Demand Side Outlet Node Name
  {a0baef68-240d-4670-b829-41897054ba82}, !- Demand Side Inlet Node A
  {b43a7a4c-cb7c-4c37-b621-5a9f95e6999a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd40fdb4-22e4-447d-b31c-39703ec1217d}, !- Demand Mixer Name
  {7059653b-5e12-406d-b7dc-878673c98e04}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dfc616a1-39ad-4b57-826d-7d0b659ad64d}, !- Handle
  5 Zone PVAV Supply Inlet Node,          !- Name
  {c5640b7c-dcb3-4d4e-8ea4-6441d73d5978}, !- Inlet Port
  {026d65fd-0588-46d1-ae73-8f092e6e43af}; !- Outlet Port

OS:Node,
  {5156e33b-bea7-494e-8e9f-0a3446b58c00}, !- Handle
  5 Zone PVAV Supply Outlet Node,         !- Name
  {91cee459-2ebc-4792-9128-105533525121}, !- Inlet Port
  {b43a7a4c-cb7c-4c37-b621-5a9f95e6999a}; !- Outlet Port

OS:Connection,
  {c5640b7c-dcb3-4d4e-8ea4-6441d73d5978}, !- Handle
  {36f2636e-6677-431b-983f-a0edc0920828}, !- Source Object
  9,                                      !- Outlet Port
  {dfc616a1-39ad-4b57-826d-7d0b659ad64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43a7a4c-cb7c-4c37-b621-5a9f95e6999a}, !- Handle
  {5156e33b-bea7-494e-8e9f-0a3446b58c00}, !- Source Object
  3,                                      !- Outlet Port
  {36f2636e-6677-431b-983f-a0edc0920828}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a68056ec-8b38-4811-96a5-232aa60afe7f}, !- Handle
  5 Zone PVAV Demand Inlet Node,          !- Name
  {a0baef68-240d-4670-b829-41897054ba82}, !- Inlet Port
  {f1d9ff67-25c3-4311-968d-e4fd675b91de}; !- Outlet Port

OS:Node,
  {e7e48446-151d-43ba-a1e7-7177cd0d4e75}, !- Handle
  5 Zone PVAV Demand Outlet Node,         !- Name
  {84fa97ed-b28c-4f6a-8ec9-9bae47dd82a4}, !- Inlet Port
  {a03c0da2-96ad-4c54-bd4b-236dcab39370}; !- Outlet Port

OS:Node,
  {917bbad0-5822-4c8d-ad86-fe69ab083f10}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {579a208d-520f-42f9-8582-234c46f2f259}, !- Inlet Port
  {38eee808-de95-4d3c-b681-3db8c76783ce}; !- Outlet Port

OS:Connection,
  {a0baef68-240d-4670-b829-41897054ba82}, !- Handle
  {36f2636e-6677-431b-983f-a0edc0920828}, !- Source Object
  11,                                     !- Outlet Port
  {a68056ec-8b38-4811-96a5-232aa60afe7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03c0da2-96ad-4c54-bd4b-236dcab39370}, !- Handle
  {e7e48446-151d-43ba-a1e7-7177cd0d4e75}, !- Source Object
  3,                                      !- Outlet Port
  {36f2636e-6677-431b-983f-a0edc0920828}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7059653b-5e12-406d-b7dc-878673c98e04}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f1d9ff67-25c3-4311-968d-e4fd675b91de}, !- Inlet Node Name
  {8cc96c6e-c3f1-4566-a2ae-26ff52468e90}, !- Outlet Node Name 1
  {95e26bc1-25fd-4ca0-a950-975a8998cc04}, !- Outlet Node Name 2
  {90f77961-53fe-41b5-b5b2-854f9eb37822}, !- Outlet Node Name 3
  {79e474ff-83cf-45b9-8ec2-80bcffda2ada}, !- Outlet Node Name 4
  {2a770fcd-0179-4ed0-b8b5-7edd176daf8f}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {dd40fdb4-22e4-447d-b31c-39703ec1217d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {84fa97ed-b28c-4f6a-8ec9-9bae47dd82a4}, !- Outlet Node Name
  {932d0d77-758f-4386-8120-f0aede42ebd9}, !- Inlet Node Name 1
  {788fc496-e015-4fd7-ac67-4197ce00112a}, !- Inlet Node Name 2
  {ae28673a-4f05-46f4-8659-48d471642509}, !- Inlet Node Name 3
  {490f3b10-3db8-4e69-97d5-9c4d4b7f8ced}, !- Inlet Node Name 4
  {84cb8fea-4e8c-41bd-ad79-bbb048b338bf}; !- Inlet Node Name 5

OS:Connection,
  {f1d9ff67-25c3-4311-968d-e4fd675b91de}, !- Handle
  {a68056ec-8b38-4811-96a5-232aa60afe7f}, !- Source Object
  3,                                      !- Outlet Port
  {7059653b-5e12-406d-b7dc-878673c98e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fa97ed-b28c-4f6a-8ec9-9bae47dd82a4}, !- Handle
  {dd40fdb4-22e4-447d-b31c-39703ec1217d}, !- Source Object
  2,                                      !- Outlet Port
  {e7e48446-151d-43ba-a1e7-7177cd0d4e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {910a6b38-9270-4b28-8556-af694c28c5a1}, !- Handle
  {36f2636e-6677-431b-983f-a0edc0920828}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  10.0753351613276,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1d6262b5-7cb9-44d1-bdd0-0ea36c4e93a4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {81a48d94-2233-46cf-9634-b224e0e41bf8}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {6375c91a-5a55-4151-95e6-997dd9ab498c}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {5f037f46-52d6-4c6f-8b33-408218884590}, !- Schedule Type Limits Name
  {e92a1c39-6ab8-4434-a6c2-aee598fcc336}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e92a1c39-6ab8-4434-a6c2-aee598fcc336}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {5f037f46-52d6-4c6f-8b33-408218884590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {697154b9-0a84-4908-a672-03235ad97c36}, !- Handle
  5 Zone PVAV Fan,                        !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4069c0e4-7f91-4504-a93b-75a35a0459d7}, !- Air Inlet Node Name
  {91cee459-2ebc-4792-9128-105533525121}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {91cee459-2ebc-4792-9128-105533525121}, !- Handle
  {697154b9-0a84-4908-a672-03235ad97c36}, !- Source Object
  17,                                     !- Outlet Port
  {5156e33b-bea7-494e-8e9f-0a3446b58c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e3480753-2221-4b0f-a744-f35fc6644190}, !- Handle
  5 Zone PVAV Main Htg Coil,              !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {20a2734d-2ca3-49a9-b6dd-868cf1ba6c97}, !- Water Inlet Node Name
  {44397d03-b70e-44df-819b-bbca14ae5145}, !- Water Outlet Node Name
  {0dc78ac6-536a-49d4-af8e-359daba1e3a0}, !- Air Inlet Node Name
  {d377c751-f7f6-4aff-8dbe-747b8c2fb64d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {599d0eba-1870-4545-a545-f913cd720081}, !- Handle
  5 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {e708d2e6-324a-4758-b92d-ca6d8864a9c2}, !- Inlet Port
  {20a2734d-2ca3-49a9-b6dd-868cf1ba6c97}; !- Outlet Port

OS:Connection,
  {e708d2e6-324a-4758-b92d-ca6d8864a9c2}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  4,                                      !- Outlet Port
  {599d0eba-1870-4545-a545-f913cd720081}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d7507c4-fa6e-47dd-973c-1f670e73b416}, !- Handle
  5 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {44397d03-b70e-44df-819b-bbca14ae5145}, !- Inlet Port
  {3143e341-f53f-4e94-a1d8-0298572e6493}; !- Outlet Port

OS:Connection,
  {20a2734d-2ca3-49a9-b6dd-868cf1ba6c97}, !- Handle
  {599d0eba-1870-4545-a545-f913cd720081}, !- Source Object
  3,                                      !- Outlet Port
  {e3480753-2221-4b0f-a744-f35fc6644190}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44397d03-b70e-44df-819b-bbca14ae5145}, !- Handle
  {e3480753-2221-4b0f-a744-f35fc6644190}, !- Source Object
  6,                                      !- Outlet Port
  {8d7507c4-fa6e-47dd-973c-1f670e73b416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3143e341-f53f-4e94-a1d8-0298572e6493}, !- Handle
  {8d7507c4-fa6e-47dd-973c-1f670e73b416}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {281e8758-c3ba-47b2-901c-904af66fb215}, !- Handle
  5 Zone PVAV Main Htg Coil Controller,   !- Name
  {e3480753-2221-4b0f-a744-f35fc6644190}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {62eb1992-bc6f-404d-9df9-0d51c5ed7013}, !- Handle
  5 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {d377c751-f7f6-4aff-8dbe-747b8c2fb64d}, !- Inlet Port
  {4069c0e4-7f91-4504-a93b-75a35a0459d7}; !- Outlet Port

OS:Connection,
  {d377c751-f7f6-4aff-8dbe-747b8c2fb64d}, !- Handle
  {e3480753-2221-4b0f-a744-f35fc6644190}, !- Source Object
  8,                                      !- Outlet Port
  {62eb1992-bc6f-404d-9df9-0d51c5ed7013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4069c0e4-7f91-4504-a93b-75a35a0459d7}, !- Handle
  {62eb1992-bc6f-404d-9df9-0d51c5ed7013}, !- Source Object
  3,                                      !- Outlet Port
  {697154b9-0a84-4908-a672-03235ad97c36}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {f3b6af89-d635-421a-bd46-77625fa465c3}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil 2180kBtu/hr 9.5EER, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {80373033-74ed-45fd-9d05-19a48ee53df6}, !- Air Inlet Node Name
  {bc78bbe2-6d75-4b3c-a6d3-f7962d083b57}, !- Air Outlet Node Name
  {dcfbf123-7fc6-4fc6-a171-093490af02ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cdf21d1f-b5ba-4075-af7c-571f2d0d89d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {31de9fa3-9030-47e1-a0f0-478e63f824d5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b5b9040a-9a75-48c7-8b5e-b79d3428ddc5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {015d5465-16d2-448a-8406-d4c36bcb9243}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dcfbf123-7fc6-4fc6-a171-093490af02ae}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {31de9fa3-9030-47e1-a0f0-478e63f824d5}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {08047ec0-7669-4bf8-adc0-1fd75752a075}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b7ed631-6d4f-4b90-b28f-6e0192a7f05b}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {1cae1f44-c8f0-4a1f-84c3-13d9326361f7}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b56bea21-5ef2-4ef2-90d3-5593efaf022e}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {98df434e-51b8-43ab-ad04-debc3920c980}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4251c7f0-7bdd-4263-875c-9f5ef2fab12b}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {35a84c8f-5872-46da-a600-3b17c1cf49c1}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {74436f1c-351d-4da4-a492-d719f7df882d}, !- Handle
  5 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {bc78bbe2-6d75-4b3c-a6d3-f7962d083b57}, !- Inlet Port
  {0dc78ac6-536a-49d4-af8e-359daba1e3a0}; !- Outlet Port

OS:Connection,
  {bc78bbe2-6d75-4b3c-a6d3-f7962d083b57}, !- Handle
  {f3b6af89-d635-421a-bd46-77625fa465c3}, !- Source Object
  9,                                      !- Outlet Port
  {74436f1c-351d-4da4-a492-d719f7df882d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dc78ac6-536a-49d4-af8e-359daba1e3a0}, !- Handle
  {74436f1c-351d-4da4-a492-d719f7df882d}, !- Source Object
  3,                                      !- Outlet Port
  {e3480753-2221-4b0f-a744-f35fc6644190}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fa0737f3-9a3e-4ee9-a281-0a9578c8a5d4}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63519705-c396-44d5-bac6-493a931b7692}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6bd46952-853d-409b-90fd-bdb1a88722eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6bd46952-853d-409b-90fd-bdb1a88722eb}, !- Handle
  5 Zone PVAV Ventilation Controller,     !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {139fecf7-6ffd-4415-b17c-c21a9544f1d8}, !- Handle
  5 Zone PVAV OA System,                  !- Name
  {fa0737f3-9a3e-4ee9-a281-0a9578c8a5d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5edd5081-f4c4-4934-8cb7-10be16f75518}, !- Mixed Air Node Name
  {361aac01-ee85-4e0b-8491-be8d9ebf3f08}, !- Outdoor Air Stream Node Name
  {2f52f449-e00b-4003-9dcd-c91ca3671f41}, !- Relief Air Stream Node Name
  {026d65fd-0588-46d1-ae73-8f092e6e43af}; !- Return Air Stream Node Name

OS:Node,
  {200353de-58eb-4663-b4e9-80ab887b4a8d}, !- Handle
  5 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {b4975079-9e05-40e6-b3af-e4a75ea3a2b7}; !- Outlet Port

OS:Node,
  {dd70a0d0-241f-42f2-a55a-9d1c5d82e5f9}, !- Handle
  5 Zone PVAV Relief Air Node,            !- Name
  {8f1a2f94-8bdb-4708-96f3-543e7bbbbffd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f9745000-044c-402b-980b-fecfd4f65d35}, !- Handle
  5 Zone PVAV Mixed Air Node,             !- Name
  {5edd5081-f4c4-4934-8cb7-10be16f75518}, !- Inlet Port
  {80373033-74ed-45fd-9d05-19a48ee53df6}; !- Outlet Port

OS:Connection,
  {026d65fd-0588-46d1-ae73-8f092e6e43af}, !- Handle
  {dfc616a1-39ad-4b57-826d-7d0b659ad64d}, !- Source Object
  3,                                      !- Outlet Port
  {139fecf7-6ffd-4415-b17c-c21a9544f1d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5edd5081-f4c4-4934-8cb7-10be16f75518}, !- Handle
  {139fecf7-6ffd-4415-b17c-c21a9544f1d8}, !- Source Object
  5,                                      !- Outlet Port
  {f9745000-044c-402b-980b-fecfd4f65d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80373033-74ed-45fd-9d05-19a48ee53df6}, !- Handle
  {f9745000-044c-402b-980b-fecfd4f65d35}, !- Source Object
  3,                                      !- Outlet Port
  {f3b6af89-d635-421a-bd46-77625fa465c3}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {81a48d94-2233-46cf-9634-b224e0e41bf8}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {55998e27-bc34-4236-9eab-52cc68993d22}, !- Control Zone or Zone List Name
  {36648eda-e3bc-4ee0-9b4a-c6da45cbe8f5}, !- Cooling Control Zone or Zone List Name
  {bea46d4f-4749-4ba2-8245-ec5c9f6dad7d}, !- Heating Control Zone or Zone List Name
  {dad520d0-0596-4c68-8d71-09fa7781f82b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {55998e27-bc34-4236-9eab-52cc68993d22}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {36648eda-e3bc-4ee0-9b4a-c6da45cbe8f5}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bea46d4f-4749-4ba2-8245-ec5c9f6dad7d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dad520d0-0596-4c68-8d71-09fa7781f82b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c07cd5ab-257b-4aa3-bc15-a4924c4d57e2}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac462f50-8443-4b11-aea5-7a4900c14be1}, !- Water Inlet Node Name
  {de234a86-09aa-4f69-8fc1-54e4fb77fde2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98564400-8f53-4930-99a4-65af723653ef}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {33221f4b-edcd-4e4d-a372-bf18adc98e90}, !- Inlet Port
  {ac462f50-8443-4b11-aea5-7a4900c14be1}; !- Outlet Port

OS:Connection,
  {33221f4b-edcd-4e4d-a372-bf18adc98e90}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  5,                                      !- Outlet Port
  {98564400-8f53-4930-99a4-65af723653ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4117b429-fe4c-4965-9ee5-fb1274787c2b}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {de234a86-09aa-4f69-8fc1-54e4fb77fde2}, !- Inlet Port
  {08aeec58-6d4b-48a1-869b-6acf8535fc87}; !- Outlet Port

OS:Connection,
  {ac462f50-8443-4b11-aea5-7a4900c14be1}, !- Handle
  {98564400-8f53-4930-99a4-65af723653ef}, !- Source Object
  3,                                      !- Outlet Port
  {c07cd5ab-257b-4aa3-bc15-a4924c4d57e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de234a86-09aa-4f69-8fc1-54e4fb77fde2}, !- Handle
  {c07cd5ab-257b-4aa3-bc15-a4924c4d57e2}, !- Source Object
  6,                                      !- Outlet Port
  {4117b429-fe4c-4965-9ee5-fb1274787c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08aeec58-6d4b-48a1-869b-6acf8535fc87}, !- Handle
  {4117b429-fe4c-4965-9ee5-fb1274787c2b}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a8729372-d7da-4703-8d7e-1676d873236d}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {c07cd5ab-257b-4aa3-bc15-a4924c4d57e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a9b7a213-25ba-4c2a-be43-7761cac4f526}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {628387cb-95ae-4bdc-82dc-b56d30a33a53}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.352407663782948,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c07cd5ab-257b-4aa3-bc15-a4924c4d57e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {579a208d-520f-42f9-8582-234c46f2f259}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69e786c7-8cd3-4b47-90e1-6ec36bc565b3}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {1a2d221e-8a0e-47a7-8c9d-c529f21f88ed}, !- Inlet Port
  {932d0d77-758f-4386-8120-f0aede42ebd9}; !- Outlet Port

OS:Connection,
  {38eee808-de95-4d3c-b681-3db8c76783ce}, !- Handle
  {917bbad0-5822-4c8d-ad86-fe69ab083f10}, !- Source Object
  3,                                      !- Outlet Port
  {e06bd2e7-893f-494e-8410-2dd246151851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2d221e-8a0e-47a7-8c9d-c529f21f88ed}, !- Handle
  {caa2f3cd-b720-447f-ac26-b676a3c7aa54}, !- Source Object
  2,                                      !- Outlet Port
  {69e786c7-8cd3-4b47-90e1-6ec36bc565b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932d0d77-758f-4386-8120-f0aede42ebd9}, !- Handle
  {69e786c7-8cd3-4b47-90e1-6ec36bc565b3}, !- Source Object
  3,                                      !- Outlet Port
  {dd40fdb4-22e4-447d-b31c-39703ec1217d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {932c7b7e-b5f0-482a-bc71-63e65a0e2a0c}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {8cc96c6e-c3f1-4566-a2ae-26ff52468e90}, !- Inlet Port
  {628387cb-95ae-4bdc-82dc-b56d30a33a53}; !- Outlet Port

OS:Connection,
  {8cc96c6e-c3f1-4566-a2ae-26ff52468e90}, !- Handle
  {7059653b-5e12-406d-b7dc-878673c98e04}, !- Source Object
  3,                                      !- Outlet Port
  {932c7b7e-b5f0-482a-bc71-63e65a0e2a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628387cb-95ae-4bdc-82dc-b56d30a33a53}, !- Handle
  {932c7b7e-b5f0-482a-bc71-63e65a0e2a0c}, !- Source Object
  3,                                      !- Outlet Port
  {a9b7a213-25ba-4c2a-be43-7761cac4f526}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {579a208d-520f-42f9-8582-234c46f2f259}, !- Handle
  {a9b7a213-25ba-4c2a-be43-7761cac4f526}, !- Source Object
  12,                                     !- Outlet Port
  {917bbad0-5822-4c8d-ad86-fe69ab083f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a1cfebb5-baff-4146-a267-e002e79de9a5}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f2417c39-1163-4c84-8c04-7d8db733205e}, !- Water Inlet Node Name
  {8185ae5e-18e9-4637-a3b8-5f16e1095eaa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb66c772-fdc9-4cf0-af94-24215e4c035c}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {2a493902-aa88-4103-b586-49940cdbb5dd}, !- Inlet Port
  {f2417c39-1163-4c84-8c04-7d8db733205e}; !- Outlet Port

OS:Connection,
  {2a493902-aa88-4103-b586-49940cdbb5dd}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  6,                                      !- Outlet Port
  {fb66c772-fdc9-4cf0-af94-24215e4c035c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2670785-b905-4fc0-b02e-fa1f02e28700}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {8185ae5e-18e9-4637-a3b8-5f16e1095eaa}, !- Inlet Port
  {8fba203b-d040-4592-9414-f59ee8c79046}; !- Outlet Port

OS:Connection,
  {f2417c39-1163-4c84-8c04-7d8db733205e}, !- Handle
  {fb66c772-fdc9-4cf0-af94-24215e4c035c}, !- Source Object
  3,                                      !- Outlet Port
  {a1cfebb5-baff-4146-a267-e002e79de9a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8185ae5e-18e9-4637-a3b8-5f16e1095eaa}, !- Handle
  {a1cfebb5-baff-4146-a267-e002e79de9a5}, !- Source Object
  6,                                      !- Outlet Port
  {b2670785-b905-4fc0-b02e-fa1f02e28700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fba203b-d040-4592-9414-f59ee8c79046}, !- Handle
  {b2670785-b905-4fc0-b02e-fa1f02e28700}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6faf3017-8ddd-4e0a-8ad2-88dc48534100}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Controller, !- Name
  {a1cfebb5-baff-4146-a267-e002e79de9a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc1840ce-4ca0-4be2-8e50-b2edcfba8e7d}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {7be6d837-2c6c-45fb-9877-2e07fc8ba181}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.352407663782948,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1cfebb5-baff-4146-a267-e002e79de9a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {538fa4c5-e2b5-41b8-98f6-b1f587b830ae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {40e669bd-eb77-449c-814d-6fba2e5d5552}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {538fa4c5-e2b5-41b8-98f6-b1f587b830ae}, !- Inlet Port
  {fb483aeb-4c3f-450f-9dbf-e9a5621555dc}; !- Outlet Port

OS:Node,
  {d5ad57aa-66bf-4af5-9e7c-90d191a96d37}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {a55662ce-257b-4610-932a-935fa2ae9900}, !- Inlet Port
  {788fc496-e015-4fd7-ac67-4197ce00112a}; !- Outlet Port

OS:Connection,
  {fb483aeb-4c3f-450f-9dbf-e9a5621555dc}, !- Handle
  {40e669bd-eb77-449c-814d-6fba2e5d5552}, !- Source Object
  3,                                      !- Outlet Port
  {0fa1f1eb-7d49-4c68-ad67-bee33c17e7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55662ce-257b-4610-932a-935fa2ae9900}, !- Handle
  {c79bafae-b489-4d39-8408-b738292d9b1e}, !- Source Object
  2,                                      !- Outlet Port
  {d5ad57aa-66bf-4af5-9e7c-90d191a96d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788fc496-e015-4fd7-ac67-4197ce00112a}, !- Handle
  {d5ad57aa-66bf-4af5-9e7c-90d191a96d37}, !- Source Object
  3,                                      !- Outlet Port
  {dd40fdb4-22e4-447d-b31c-39703ec1217d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9e8f0e74-1a43-4fa2-b9d4-357b1ee0d367}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {95e26bc1-25fd-4ca0-a950-975a8998cc04}, !- Inlet Port
  {7be6d837-2c6c-45fb-9877-2e07fc8ba181}; !- Outlet Port

OS:Connection,
  {95e26bc1-25fd-4ca0-a950-975a8998cc04}, !- Handle
  {7059653b-5e12-406d-b7dc-878673c98e04}, !- Source Object
  4,                                      !- Outlet Port
  {9e8f0e74-1a43-4fa2-b9d4-357b1ee0d367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be6d837-2c6c-45fb-9877-2e07fc8ba181}, !- Handle
  {9e8f0e74-1a43-4fa2-b9d4-357b1ee0d367}, !- Source Object
  3,                                      !- Outlet Port
  {fc1840ce-4ca0-4be2-8e50-b2edcfba8e7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {538fa4c5-e2b5-41b8-98f6-b1f587b830ae}, !- Handle
  {fc1840ce-4ca0-4be2-8e50-b2edcfba8e7d}, !- Source Object
  12,                                     !- Outlet Port
  {40e669bd-eb77-449c-814d-6fba2e5d5552}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7209f86e-2f32-4b06-9d2c-e367a516824d}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {648515eb-42e5-414d-80a9-ac01ec02a9d9}, !- Water Inlet Node Name
  {e52994d4-377a-4172-b19e-399d0beb4b74}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dab3586b-621f-4282-b4aa-13aee871698c}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {4593ee50-c867-44c9-a733-9d2f7fcb8029}, !- Inlet Port
  {648515eb-42e5-414d-80a9-ac01ec02a9d9}; !- Outlet Port

OS:Connection,
  {4593ee50-c867-44c9-a733-9d2f7fcb8029}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  7,                                      !- Outlet Port
  {dab3586b-621f-4282-b4aa-13aee871698c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90bf0474-8401-4f3b-aefb-96001d2f025f}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {e52994d4-377a-4172-b19e-399d0beb4b74}, !- Inlet Port
  {83f7dcf1-b0af-4a96-8f52-dff2c55cffe7}; !- Outlet Port

OS:Connection,
  {648515eb-42e5-414d-80a9-ac01ec02a9d9}, !- Handle
  {dab3586b-621f-4282-b4aa-13aee871698c}, !- Source Object
  3,                                      !- Outlet Port
  {7209f86e-2f32-4b06-9d2c-e367a516824d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e52994d4-377a-4172-b19e-399d0beb4b74}, !- Handle
  {7209f86e-2f32-4b06-9d2c-e367a516824d}, !- Source Object
  6,                                      !- Outlet Port
  {90bf0474-8401-4f3b-aefb-96001d2f025f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f7dcf1-b0af-4a96-8f52-dff2c55cffe7}, !- Handle
  {90bf0474-8401-4f3b-aefb-96001d2f025f}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fcba828d-0827-48a1-9d26-38a872243bf3}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Controller, !- Name
  {7209f86e-2f32-4b06-9d2c-e367a516824d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe35fa2e-469d-4988-8f1b-c12ddee158c9}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {93e93606-dca7-41ea-88c5-31ca27ce925c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.352407663782948,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7209f86e-2f32-4b06-9d2c-e367a516824d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a57f7d27-c6ef-4aaf-bf85-0f25f56ec51b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8033ac5b-fa26-461c-8cdd-b15cd435bc9f}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {a57f7d27-c6ef-4aaf-bf85-0f25f56ec51b}, !- Inlet Port
  {d42206fa-e1e0-4d21-a43c-412fd797fa63}; !- Outlet Port

OS:Node,
  {3e2c829a-2b6c-411d-9ee9-373030019cc9}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {179244aa-6179-45ca-92ea-efc3f645bf21}, !- Inlet Port
  {ae28673a-4f05-46f4-8659-48d471642509}; !- Outlet Port

OS:Connection,
  {d42206fa-e1e0-4d21-a43c-412fd797fa63}, !- Handle
  {8033ac5b-fa26-461c-8cdd-b15cd435bc9f}, !- Source Object
  3,                                      !- Outlet Port
  {e184555d-b41e-42c0-b7f0-9fcbe23219b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {179244aa-6179-45ca-92ea-efc3f645bf21}, !- Handle
  {9aba0533-2428-4c6a-9ebb-efa88aed9c81}, !- Source Object
  2,                                      !- Outlet Port
  {3e2c829a-2b6c-411d-9ee9-373030019cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae28673a-4f05-46f4-8659-48d471642509}, !- Handle
  {3e2c829a-2b6c-411d-9ee9-373030019cc9}, !- Source Object
  3,                                      !- Outlet Port
  {dd40fdb4-22e4-447d-b31c-39703ec1217d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1230ede4-6b90-4944-b370-cb6b593393c9}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {90f77961-53fe-41b5-b5b2-854f9eb37822}, !- Inlet Port
  {93e93606-dca7-41ea-88c5-31ca27ce925c}; !- Outlet Port

OS:Connection,
  {90f77961-53fe-41b5-b5b2-854f9eb37822}, !- Handle
  {7059653b-5e12-406d-b7dc-878673c98e04}, !- Source Object
  5,                                      !- Outlet Port
  {1230ede4-6b90-4944-b370-cb6b593393c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e93606-dca7-41ea-88c5-31ca27ce925c}, !- Handle
  {1230ede4-6b90-4944-b370-cb6b593393c9}, !- Source Object
  3,                                      !- Outlet Port
  {fe35fa2e-469d-4988-8f1b-c12ddee158c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a57f7d27-c6ef-4aaf-bf85-0f25f56ec51b}, !- Handle
  {fe35fa2e-469d-4988-8f1b-c12ddee158c9}, !- Source Object
  12,                                     !- Outlet Port
  {8033ac5b-fa26-461c-8cdd-b15cd435bc9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {90a9a451-d33f-4d21-b28d-db79973d3db6}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {73552963-9da5-45af-a305-e16af5b90d26}, !- Water Inlet Node Name
  {5a83f163-f97b-4e7b-84b4-3976fe88cb57}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {283ed17d-93f2-433c-8445-754436b0b5e6}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {d946d905-97ab-4b2e-8783-3b303b1691f7}, !- Inlet Port
  {73552963-9da5-45af-a305-e16af5b90d26}; !- Outlet Port

OS:Connection,
  {d946d905-97ab-4b2e-8783-3b303b1691f7}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  8,                                      !- Outlet Port
  {283ed17d-93f2-433c-8445-754436b0b5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18e65445-6e3d-46fb-9f62-da4acee72b82}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {5a83f163-f97b-4e7b-84b4-3976fe88cb57}, !- Inlet Port
  {6b56464a-1bf7-45c0-9b81-9c1bd0836736}; !- Outlet Port

OS:Connection,
  {73552963-9da5-45af-a305-e16af5b90d26}, !- Handle
  {283ed17d-93f2-433c-8445-754436b0b5e6}, !- Source Object
  3,                                      !- Outlet Port
  {90a9a451-d33f-4d21-b28d-db79973d3db6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a83f163-f97b-4e7b-84b4-3976fe88cb57}, !- Handle
  {90a9a451-d33f-4d21-b28d-db79973d3db6}, !- Source Object
  6,                                      !- Outlet Port
  {18e65445-6e3d-46fb-9f62-da4acee72b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b56464a-1bf7-45c0-9b81-9c1bd0836736}, !- Handle
  {18e65445-6e3d-46fb-9f62-da4acee72b82}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {39d40ce6-bacf-4180-a817-bdcccd49099a}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Controller, !- Name
  {90a9a451-d33f-4d21-b28d-db79973d3db6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b14e4d6-9eec-4e60-9e3c-68d936edd205}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {12272346-94e4-4c49-a8b5-7bd47eafaba7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.352407663782948,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {90a9a451-d33f-4d21-b28d-db79973d3db6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {53733c8e-d24f-432c-af3a-e04302f6f959}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06aeecb0-961c-420d-aa99-20c91ca9fe88}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {53733c8e-d24f-432c-af3a-e04302f6f959}, !- Inlet Port
  {37f6a75c-e51e-4979-b8cd-a90f4083d3cb}; !- Outlet Port

OS:Node,
  {02d2f526-a6d1-46b1-9aa2-869949dbb942}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {2896d5e8-a175-400f-ad69-8f46c76ed5c9}, !- Inlet Port
  {490f3b10-3db8-4e69-97d5-9c4d4b7f8ced}; !- Outlet Port

OS:Connection,
  {37f6a75c-e51e-4979-b8cd-a90f4083d3cb}, !- Handle
  {06aeecb0-961c-420d-aa99-20c91ca9fe88}, !- Source Object
  3,                                      !- Outlet Port
  {acaa8a42-bd84-47a5-bb19-e3be2bc4fc43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2896d5e8-a175-400f-ad69-8f46c76ed5c9}, !- Handle
  {8d1cb41b-0e22-4162-aa54-e48c63d059ce}, !- Source Object
  2,                                      !- Outlet Port
  {02d2f526-a6d1-46b1-9aa2-869949dbb942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {490f3b10-3db8-4e69-97d5-9c4d4b7f8ced}, !- Handle
  {02d2f526-a6d1-46b1-9aa2-869949dbb942}, !- Source Object
  3,                                      !- Outlet Port
  {dd40fdb4-22e4-447d-b31c-39703ec1217d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd0a0e4d-4e46-4ff6-99d5-177da3f5e1d4}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {79e474ff-83cf-45b9-8ec2-80bcffda2ada}, !- Inlet Port
  {12272346-94e4-4c49-a8b5-7bd47eafaba7}; !- Outlet Port

OS:Connection,
  {79e474ff-83cf-45b9-8ec2-80bcffda2ada}, !- Handle
  {7059653b-5e12-406d-b7dc-878673c98e04}, !- Source Object
  6,                                      !- Outlet Port
  {dd0a0e4d-4e46-4ff6-99d5-177da3f5e1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12272346-94e4-4c49-a8b5-7bd47eafaba7}, !- Handle
  {dd0a0e4d-4e46-4ff6-99d5-177da3f5e1d4}, !- Source Object
  3,                                      !- Outlet Port
  {9b14e4d6-9eec-4e60-9e3c-68d936edd205}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53733c8e-d24f-432c-af3a-e04302f6f959}, !- Handle
  {9b14e4d6-9eec-4e60-9e3c-68d936edd205}, !- Source Object
  12,                                     !- Outlet Port
  {06aeecb0-961c-420d-aa99-20c91ca9fe88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e4f251e7-c13a-4e8b-a362-14510c7ac69c}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {699a591c-6f1e-43d2-8e2d-d80436de087c}, !- Water Inlet Node Name
  {09d1c705-c346-4bf7-ada7-c4475f0f8167}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09de7dcc-ad0d-42e9-afe0-5bb03b8af0df}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {16316df9-269f-4f91-a3fa-e1936f682d03}, !- Inlet Port
  {699a591c-6f1e-43d2-8e2d-d80436de087c}; !- Outlet Port

OS:Connection,
  {16316df9-269f-4f91-a3fa-e1936f682d03}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  9,                                      !- Outlet Port
  {09de7dcc-ad0d-42e9-afe0-5bb03b8af0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8b0648f-21e4-4393-9ac6-30cdc5c8ecbd}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {09d1c705-c346-4bf7-ada7-c4475f0f8167}, !- Inlet Port
  {5cbc5c60-12b1-4933-8849-b7d1b3b6f1a9}; !- Outlet Port

OS:Connection,
  {699a591c-6f1e-43d2-8e2d-d80436de087c}, !- Handle
  {09de7dcc-ad0d-42e9-afe0-5bb03b8af0df}, !- Source Object
  3,                                      !- Outlet Port
  {e4f251e7-c13a-4e8b-a362-14510c7ac69c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09d1c705-c346-4bf7-ada7-c4475f0f8167}, !- Handle
  {e4f251e7-c13a-4e8b-a362-14510c7ac69c}, !- Source Object
  6,                                      !- Outlet Port
  {f8b0648f-21e4-4393-9ac6-30cdc5c8ecbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbc5c60-12b1-4933-8849-b7d1b3b6f1a9}, !- Handle
  {f8b0648f-21e4-4393-9ac6-30cdc5c8ecbd}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cba09259-a4ae-4a3c-97c8-756acc7446fd}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Controller, !- Name
  {e4f251e7-c13a-4e8b-a362-14510c7ac69c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb4fbdc6-d9a6-46c0-9df5-eaa026cb7eec}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {1d6901bd-5022-4e87-b69c-cc8fb8d725a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.352407663782948,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4f251e7-c13a-4e8b-a362-14510c7ac69c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b892c29f-9c45-4927-8b44-f4f442f3b4c5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b80f4635-5417-44fe-9dda-526c120cafd3}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {b892c29f-9c45-4927-8b44-f4f442f3b4c5}, !- Inlet Port
  {4266eb98-3843-4cdc-a46a-1478b9527c19}; !- Outlet Port

OS:Node,
  {ac616273-3f26-48c1-8128-e2b0f1e502d1}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {926b06d2-6a48-43b8-ab67-1c2e98d34b26}, !- Inlet Port
  {84cb8fea-4e8c-41bd-ad79-bbb048b338bf}; !- Outlet Port

OS:Connection,
  {4266eb98-3843-4cdc-a46a-1478b9527c19}, !- Handle
  {b80f4635-5417-44fe-9dda-526c120cafd3}, !- Source Object
  3,                                      !- Outlet Port
  {2bbb8699-0dbe-44eb-88bd-db582c602de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926b06d2-6a48-43b8-ab67-1c2e98d34b26}, !- Handle
  {382d6f77-1dbd-457a-a5aa-891d5f1341cf}, !- Source Object
  2,                                      !- Outlet Port
  {ac616273-3f26-48c1-8128-e2b0f1e502d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84cb8fea-4e8c-41bd-ad79-bbb048b338bf}, !- Handle
  {ac616273-3f26-48c1-8128-e2b0f1e502d1}, !- Source Object
  3,                                      !- Outlet Port
  {dd40fdb4-22e4-447d-b31c-39703ec1217d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {958870b2-89cc-4d85-a926-74d80a9a9fd5}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {2a770fcd-0179-4ed0-b8b5-7edd176daf8f}, !- Inlet Port
  {1d6901bd-5022-4e87-b69c-cc8fb8d725a3}; !- Outlet Port

OS:Connection,
  {2a770fcd-0179-4ed0-b8b5-7edd176daf8f}, !- Handle
  {7059653b-5e12-406d-b7dc-878673c98e04}, !- Source Object
  7,                                      !- Outlet Port
  {958870b2-89cc-4d85-a926-74d80a9a9fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6901bd-5022-4e87-b69c-cc8fb8d725a3}, !- Handle
  {958870b2-89cc-4d85-a926-74d80a9a9fd5}, !- Source Object
  3,                                      !- Outlet Port
  {cb4fbdc6-d9a6-46c0-9df5-eaa026cb7eec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b892c29f-9c45-4927-8b44-f4f442f3b4c5}, !- Handle
  {cb4fbdc6-d9a6-46c0-9df5-eaa026cb7eec}, !- Source Object
  12,                                     !- Outlet Port
  {b80f4635-5417-44fe-9dda-526c120cafd3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {41275e79-51ce-4a7b-9df9-601887b58a7e}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {8ead8d18-6d47-46dd-ad8e-85a70ea53927}, !- Availability Schedule
  {3eabc9ed-b9f4-4f4e-8787-42fc5bb002bd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6962f5c6-11f6-4ef0-8d91-acd2805e428b}, !- Supply Side Inlet Node Name
  {e25af76b-2086-4257-a516-2eb0717000b5}, !- Demand Side Outlet Node Name
  {68a19766-f1cc-4ec9-8742-c125ad4d7a4e}, !- Demand Side Inlet Node A
  {c6a7e514-2265-4e16-82b4-259bcee5c849}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8587772e-99aa-4abd-afd2-023f1c770c69}, !- Demand Mixer Name
  {41b013d3-b0ef-4a03-bb0b-17731379f77e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4012a7e8-8754-410d-b2bf-52db52b37ede}, !- Handle
  5 Zone PVAV 1 Supply Inlet Node,        !- Name
  {6962f5c6-11f6-4ef0-8d91-acd2805e428b}, !- Inlet Port
  {a7d10fb9-97ee-4d30-9883-474d12c3e3b9}; !- Outlet Port

OS:Node,
  {6ac4aa0a-4c24-4b3c-8fbe-0e71e3227b54}, !- Handle
  5 Zone PVAV 1 Supply Outlet Node,       !- Name
  {3a39317e-c3af-44e1-b774-38985e72e5ab}, !- Inlet Port
  {c6a7e514-2265-4e16-82b4-259bcee5c849}; !- Outlet Port

OS:Connection,
  {6962f5c6-11f6-4ef0-8d91-acd2805e428b}, !- Handle
  {41275e79-51ce-4a7b-9df9-601887b58a7e}, !- Source Object
  9,                                      !- Outlet Port
  {4012a7e8-8754-410d-b2bf-52db52b37ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a7e514-2265-4e16-82b4-259bcee5c849}, !- Handle
  {6ac4aa0a-4c24-4b3c-8fbe-0e71e3227b54}, !- Source Object
  3,                                      !- Outlet Port
  {41275e79-51ce-4a7b-9df9-601887b58a7e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d092b9b-cb29-4c24-b36e-c623767f54b2}, !- Handle
  5 Zone PVAV 1 Demand Inlet Node,        !- Name
  {68a19766-f1cc-4ec9-8742-c125ad4d7a4e}, !- Inlet Port
  {88c8dc3e-2b1d-42fa-b211-7b21a14e2fb0}; !- Outlet Port

OS:Node,
  {331d05ed-6697-46d5-8057-2ea0b63cfc81}, !- Handle
  5 Zone PVAV 1 Demand Outlet Node,       !- Name
  {aac66f6b-5dac-4a93-a832-d7f291aa115f}, !- Inlet Port
  {e25af76b-2086-4257-a516-2eb0717000b5}; !- Outlet Port

OS:Node,
  {b5b98ac0-260d-4eb6-9a3d-ec7c5ee69838}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {14d58181-b85d-43ce-b10c-7a09fffbb275}, !- Inlet Port
  {0d6dab85-5726-4045-b9e3-38e10055ce82}; !- Outlet Port

OS:Connection,
  {68a19766-f1cc-4ec9-8742-c125ad4d7a4e}, !- Handle
  {41275e79-51ce-4a7b-9df9-601887b58a7e}, !- Source Object
  11,                                     !- Outlet Port
  {2d092b9b-cb29-4c24-b36e-c623767f54b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25af76b-2086-4257-a516-2eb0717000b5}, !- Handle
  {331d05ed-6697-46d5-8057-2ea0b63cfc81}, !- Source Object
  3,                                      !- Outlet Port
  {41275e79-51ce-4a7b-9df9-601887b58a7e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {41b013d3-b0ef-4a03-bb0b-17731379f77e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {88c8dc3e-2b1d-42fa-b211-7b21a14e2fb0}, !- Inlet Node Name
  {9e49b83d-f7e3-4c76-8461-85b990730362}, !- Outlet Node Name 1
  {dac016ca-8b8f-4d32-a180-6e9c52c2e75d}, !- Outlet Node Name 2
  {5274b5fd-577e-421c-9bae-02edc7bdd682}, !- Outlet Node Name 3
  {fda7e945-6476-4ebb-886d-6dd5f14b2c2c}, !- Outlet Node Name 4
  {62311e8e-150f-4b28-bbe1-1706dfa9c7a6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {8587772e-99aa-4abd-afd2-023f1c770c69}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {aac66f6b-5dac-4a93-a832-d7f291aa115f}, !- Outlet Node Name
  {264a3e21-e736-427c-a3c0-28449a97e8c1}, !- Inlet Node Name 1
  {d84c1589-fa6c-47af-bcf4-1ede7da71156}, !- Inlet Node Name 2
  {faf87561-0534-46a8-87d1-3e7b736e1a65}, !- Inlet Node Name 3
  {ee17786d-0c43-47ed-9a96-7371c34ef89c}, !- Inlet Node Name 4
  {dc1b5e0c-72f2-4c0e-9c15-60e24663eb58}; !- Inlet Node Name 5

OS:Connection,
  {88c8dc3e-2b1d-42fa-b211-7b21a14e2fb0}, !- Handle
  {2d092b9b-cb29-4c24-b36e-c623767f54b2}, !- Source Object
  3,                                      !- Outlet Port
  {41b013d3-b0ef-4a03-bb0b-17731379f77e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac66f6b-5dac-4a93-a832-d7f291aa115f}, !- Handle
  {8587772e-99aa-4abd-afd2-023f1c770c69}, !- Source Object
  2,                                      !- Outlet Port
  {331d05ed-6697-46d5-8057-2ea0b63cfc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2df27892-cda3-4843-b228-9a2ddecc555d}, !- Handle
  {41275e79-51ce-4a7b-9df9-601887b58a7e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  23.2105064494852,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3eabc9ed-b9f4-4f4e-8787-42fc5bb002bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00043cf0-cb53-4d69-b4b3-05763a5c1670}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {e52660d8-9d6e-4ff3-9ea9-2804f8bed078}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3e8125d6-f996-4509-97f8-4f6072d081a5}, !- Air Inlet Node Name
  {3a39317e-c3af-44e1-b774-38985e72e5ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3a39317e-c3af-44e1-b774-38985e72e5ab}, !- Handle
  {e52660d8-9d6e-4ff3-9ea9-2804f8bed078}, !- Source Object
  17,                                     !- Outlet Port
  {6ac4aa0a-4c24-4b3c-8fbe-0e71e3227b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a096ce98-d5ca-4e3a-82af-d8788c5c9b46}, !- Handle
  5 Zone PVAV 1 Main Htg Coil,            !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76538e22-41b4-4cf2-8562-c1ca82f10989}, !- Water Inlet Node Name
  {7daa1f7a-5e13-4174-a379-85f8403f29e5}, !- Water Outlet Node Name
  {46a1ee72-835c-4d01-b2ee-a9fd85c96e2a}, !- Air Inlet Node Name
  {2a9ecfd7-073f-4057-8f1d-5d24b619dbb1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47e471aa-eb2f-484b-ac28-ca14cd871fea}, !- Handle
  5 Zone PVAV 1 Main Htg Coil Inlet Water Node, !- Name
  {dd699fd9-0da8-495c-b792-5b57d57571f8}, !- Inlet Port
  {76538e22-41b4-4cf2-8562-c1ca82f10989}; !- Outlet Port

OS:Connection,
  {dd699fd9-0da8-495c-b792-5b57d57571f8}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  10,                                     !- Outlet Port
  {47e471aa-eb2f-484b-ac28-ca14cd871fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5f696ee-3b63-4383-aa3d-41a280073933}, !- Handle
  5 Zone PVAV 1 Main Htg Coil Outlet Water Node, !- Name
  {7daa1f7a-5e13-4174-a379-85f8403f29e5}, !- Inlet Port
  {9487c09f-1be9-4107-bf97-911ae5c4e18b}; !- Outlet Port

OS:Connection,
  {76538e22-41b4-4cf2-8562-c1ca82f10989}, !- Handle
  {47e471aa-eb2f-484b-ac28-ca14cd871fea}, !- Source Object
  3,                                      !- Outlet Port
  {a096ce98-d5ca-4e3a-82af-d8788c5c9b46}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7daa1f7a-5e13-4174-a379-85f8403f29e5}, !- Handle
  {a096ce98-d5ca-4e3a-82af-d8788c5c9b46}, !- Source Object
  6,                                      !- Outlet Port
  {e5f696ee-3b63-4383-aa3d-41a280073933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9487c09f-1be9-4107-bf97-911ae5c4e18b}, !- Handle
  {e5f696ee-3b63-4383-aa3d-41a280073933}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5f95461b-0413-4ac5-8546-976f9afdf766}, !- Handle
  5 Zone PVAV 1 Main Htg Coil Controller, !- Name
  {a096ce98-d5ca-4e3a-82af-d8788c5c9b46}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {85645a5f-5f5f-415a-a26f-77875ceeebde}, !- Handle
  5 Zone PVAV 1 Main Htg Coil Outlet Air Node, !- Name
  {2a9ecfd7-073f-4057-8f1d-5d24b619dbb1}, !- Inlet Port
  {3e8125d6-f996-4509-97f8-4f6072d081a5}; !- Outlet Port

OS:Connection,
  {2a9ecfd7-073f-4057-8f1d-5d24b619dbb1}, !- Handle
  {a096ce98-d5ca-4e3a-82af-d8788c5c9b46}, !- Source Object
  8,                                      !- Outlet Port
  {85645a5f-5f5f-415a-a26f-77875ceeebde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8125d6-f996-4509-97f8-4f6072d081a5}, !- Handle
  {85645a5f-5f5f-415a-a26f-77875ceeebde}, !- Source Object
  3,                                      !- Outlet Port
  {e52660d8-9d6e-4ff3-9ea9-2804f8bed078}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {1ec8f0ab-22ce-4c6c-8bdd-8e35b19765b9}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil 2715kBtu/hr 9.5EER, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {9b35c5e8-dc58-4ae3-9576-dbc0067b40c2}, !- Air Inlet Node Name
  {428dec9f-5969-4676-bdbd-6b2f96cf9a72}, !- Air Outlet Node Name
  {dcfbf123-7fc6-4fc6-a171-093490af02ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cdf21d1f-b5ba-4075-af7c-571f2d0d89d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {31de9fa3-9030-47e1-a0f0-478e63f824d5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b5b9040a-9a75-48c7-8b5e-b79d3428ddc5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {015d5465-16d2-448a-8406-d4c36bcb9243}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dcfbf123-7fc6-4fc6-a171-093490af02ae}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {31de9fa3-9030-47e1-a0f0-478e63f824d5}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {447704bb-1c52-408e-8fab-a5fc70443908}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e969ca6f-446b-460a-a836-00767b1c2847}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5bef31b-1108-444c-96c0-10182f76ccbd}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b1bd2d7-d6bd-4ef0-9498-bb30ced7f532}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {a1c3527e-0497-4902-8f18-a3c99262946f}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d676712c-002e-4a78-a3e0-f2d4540c147a}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {cccf1ce4-1110-46dc-9bfc-d5ca971b81cf}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {65b995a2-e226-4e47-984a-6131fc3ef099}, !- Handle
  5 Zone PVAV 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {428dec9f-5969-4676-bdbd-6b2f96cf9a72}, !- Inlet Port
  {46a1ee72-835c-4d01-b2ee-a9fd85c96e2a}; !- Outlet Port

OS:Connection,
  {428dec9f-5969-4676-bdbd-6b2f96cf9a72}, !- Handle
  {1ec8f0ab-22ce-4c6c-8bdd-8e35b19765b9}, !- Source Object
  9,                                      !- Outlet Port
  {65b995a2-e226-4e47-984a-6131fc3ef099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a1ee72-835c-4d01-b2ee-a9fd85c96e2a}, !- Handle
  {65b995a2-e226-4e47-984a-6131fc3ef099}, !- Source Object
  3,                                      !- Outlet Port
  {a096ce98-d5ca-4e3a-82af-d8788c5c9b46}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0553071d-4167-4a5f-b802-ae73a3e5f821}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ead8d18-6d47-46dd-ad8e-85a70ea53927}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5be72e48-a660-458d-af72-ec24bc935279}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5be72e48-a660-458d-af72-ec24bc935279}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {011c6548-fb72-4e75-8b5d-fafd608363f7}, !- Handle
  5 Zone PVAV 1 OA System,                !- Name
  {0553071d-4167-4a5f-b802-ae73a3e5f821}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {421938de-0658-47a3-8702-0e8be9f5059d}, !- Mixed Air Node Name
  {176a57ab-32a1-4f06-b685-4eecd80a0024}, !- Outdoor Air Stream Node Name
  {07f54964-0564-41da-a7cb-50daaaee12b6}, !- Relief Air Stream Node Name
  {a7d10fb9-97ee-4d30-9883-474d12c3e3b9}; !- Return Air Stream Node Name

OS:Node,
  {f4eebc53-b5a2-4c43-9bb8-014288949ec5}, !- Handle
  5 Zone PVAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {e596ad45-2a22-4868-bc0f-3cbb77f03f88}; !- Outlet Port

OS:Node,
  {ba0130bf-5321-4f2a-8931-ae1751a49fb9}, !- Handle
  5 Zone PVAV 1 Relief Air Node,          !- Name
  {3d577f6a-7798-40d9-8fd6-5026121e26ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {bf818e08-52df-45ae-b20a-38473dda6728}, !- Handle
  5 Zone PVAV 1 Mixed Air Node,           !- Name
  {421938de-0658-47a3-8702-0e8be9f5059d}, !- Inlet Port
  {9b35c5e8-dc58-4ae3-9576-dbc0067b40c2}; !- Outlet Port

OS:Connection,
  {a7d10fb9-97ee-4d30-9883-474d12c3e3b9}, !- Handle
  {4012a7e8-8754-410d-b2bf-52db52b37ede}, !- Source Object
  3,                                      !- Outlet Port
  {011c6548-fb72-4e75-8b5d-fafd608363f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {421938de-0658-47a3-8702-0e8be9f5059d}, !- Handle
  {011c6548-fb72-4e75-8b5d-fafd608363f7}, !- Source Object
  5,                                      !- Outlet Port
  {bf818e08-52df-45ae-b20a-38473dda6728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b35c5e8-dc58-4ae3-9576-dbc0067b40c2}, !- Handle
  {bf818e08-52df-45ae-b20a-38473dda6728}, !- Source Object
  3,                                      !- Outlet Port
  {1ec8f0ab-22ce-4c6c-8bdd-8e35b19765b9}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {00043cf0-cb53-4d69-b4b3-05763a5c1670}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c3132817-4aad-49a0-8e35-b7a1286849ce}, !- Control Zone or Zone List Name
  {e82cba1f-2c8e-44d6-b4fb-27aa9cf11548}, !- Cooling Control Zone or Zone List Name
  {e81ed86c-a36f-4eb2-9437-24fd3d5bcfd3}, !- Heating Control Zone or Zone List Name
  {6d4a4cbc-eb72-490c-ad0d-21df6d57ed44}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c3132817-4aad-49a0-8e35-b7a1286849ce}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {e82cba1f-2c8e-44d6-b4fb-27aa9cf11548}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e81ed86c-a36f-4eb2-9437-24fd3d5bcfd3}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d4a4cbc-eb72-490c-ad0d-21df6d57ed44}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d4192038-2a4d-453a-8d6c-34661502fa7a}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f78ce20e-4208-4611-85ae-bcce22a244a4}, !- Water Inlet Node Name
  {ff0a45a1-7dc5-4e1b-b0d8-16258d296a67}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cfaebf95-1a2d-4991-8e10-8192d7f783d4}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {36e4fa81-cda6-491d-bb11-e9e80a590974}, !- Inlet Port
  {f78ce20e-4208-4611-85ae-bcce22a244a4}; !- Outlet Port

OS:Connection,
  {36e4fa81-cda6-491d-bb11-e9e80a590974}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  11,                                     !- Outlet Port
  {cfaebf95-1a2d-4991-8e10-8192d7f783d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f02773de-68ed-4971-bd85-c61aa8ce4c12}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {ff0a45a1-7dc5-4e1b-b0d8-16258d296a67}, !- Inlet Port
  {09db3a59-bca6-4a62-b218-d952de0edae2}; !- Outlet Port

OS:Connection,
  {f78ce20e-4208-4611-85ae-bcce22a244a4}, !- Handle
  {cfaebf95-1a2d-4991-8e10-8192d7f783d4}, !- Source Object
  3,                                      !- Outlet Port
  {d4192038-2a4d-453a-8d6c-34661502fa7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff0a45a1-7dc5-4e1b-b0d8-16258d296a67}, !- Handle
  {d4192038-2a4d-453a-8d6c-34661502fa7a}, !- Source Object
  6,                                      !- Outlet Port
  {f02773de-68ed-4971-bd85-c61aa8ce4c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09db3a59-bca6-4a62-b218-d952de0edae2}, !- Handle
  {f02773de-68ed-4971-bd85-c61aa8ce4c12}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ffc5ce65-b042-476c-ba69-4a87b521c4ed}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Controller, !- Name
  {d4192038-2a4d-453a-8d6c-34661502fa7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4732e728-1772-43cf-b4f6-1547967f747a}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {a3789a22-ebbf-4ce9-be42-57ef5c37abd5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.699954962493663,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4192038-2a4d-453a-8d6c-34661502fa7a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14d58181-b85d-43ce-b10c-7a09fffbb275}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b5e478b-210f-4ec8-8f62-91669e4f7ec9}, !- Handle
  Building Story 2 ThermalZone 4 Return Air Node, !- Name
  {7d793905-0bb0-499a-8750-7bd8fba84bc2}, !- Inlet Port
  {264a3e21-e736-427c-a3c0-28449a97e8c1}; !- Outlet Port

OS:Connection,
  {0d6dab85-5726-4045-b9e3-38e10055ce82}, !- Handle
  {b5b98ac0-260d-4eb6-9a3d-ec7c5ee69838}, !- Source Object
  3,                                      !- Outlet Port
  {e5779bda-1028-43b9-8cc3-d682022d2f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d793905-0bb0-499a-8750-7bd8fba84bc2}, !- Handle
  {7228c7ab-6050-4d64-998e-b6ee4ac0774e}, !- Source Object
  2,                                      !- Outlet Port
  {7b5e478b-210f-4ec8-8f62-91669e4f7ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {264a3e21-e736-427c-a3c0-28449a97e8c1}, !- Handle
  {7b5e478b-210f-4ec8-8f62-91669e4f7ec9}, !- Source Object
  3,                                      !- Outlet Port
  {8587772e-99aa-4abd-afd2-023f1c770c69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b74d39d1-8cc6-4049-82b4-6b0290edf6a1}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {9e49b83d-f7e3-4c76-8461-85b990730362}, !- Inlet Port
  {a3789a22-ebbf-4ce9-be42-57ef5c37abd5}; !- Outlet Port

OS:Connection,
  {9e49b83d-f7e3-4c76-8461-85b990730362}, !- Handle
  {41b013d3-b0ef-4a03-bb0b-17731379f77e}, !- Source Object
  3,                                      !- Outlet Port
  {b74d39d1-8cc6-4049-82b4-6b0290edf6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3789a22-ebbf-4ce9-be42-57ef5c37abd5}, !- Handle
  {b74d39d1-8cc6-4049-82b4-6b0290edf6a1}, !- Source Object
  3,                                      !- Outlet Port
  {4732e728-1772-43cf-b4f6-1547967f747a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14d58181-b85d-43ce-b10c-7a09fffbb275}, !- Handle
  {4732e728-1772-43cf-b4f6-1547967f747a}, !- Source Object
  12,                                     !- Outlet Port
  {b5b98ac0-260d-4eb6-9a3d-ec7c5ee69838}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {05a7784b-422a-42d3-89fd-346be63ff091}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f8737cce-d9be-40e6-8307-f504f9463e02}, !- Water Inlet Node Name
  {a706a131-4b12-4bbb-882a-e6d5b9972888}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ddc46ca3-4025-4721-9a6b-5809d4da1666}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {4e129813-30ae-4f62-9c30-7c182411132a}, !- Inlet Port
  {f8737cce-d9be-40e6-8307-f504f9463e02}; !- Outlet Port

OS:Connection,
  {4e129813-30ae-4f62-9c30-7c182411132a}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  12,                                     !- Outlet Port
  {ddc46ca3-4025-4721-9a6b-5809d4da1666}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee88ee4b-afe9-4cf7-a13b-21f83374fb41}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {a706a131-4b12-4bbb-882a-e6d5b9972888}, !- Inlet Port
  {398c626b-5d59-4eaa-8df1-a1d8203f6283}; !- Outlet Port

OS:Connection,
  {f8737cce-d9be-40e6-8307-f504f9463e02}, !- Handle
  {ddc46ca3-4025-4721-9a6b-5809d4da1666}, !- Source Object
  3,                                      !- Outlet Port
  {05a7784b-422a-42d3-89fd-346be63ff091}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a706a131-4b12-4bbb-882a-e6d5b9972888}, !- Handle
  {05a7784b-422a-42d3-89fd-346be63ff091}, !- Source Object
  6,                                      !- Outlet Port
  {ee88ee4b-afe9-4cf7-a13b-21f83374fb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398c626b-5d59-4eaa-8df1-a1d8203f6283}, !- Handle
  {ee88ee4b-afe9-4cf7-a13b-21f83374fb41}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {72f043fd-755c-4b76-830b-637f3899e947}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Controller, !- Name
  {05a7784b-422a-42d3-89fd-346be63ff091}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fae349a6-550c-4eb7-b165-8b4acc2ff3cd}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {eea55cd9-d4a6-48b7-8591-61af8b5a2e35}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.699954962493663,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05a7784b-422a-42d3-89fd-346be63ff091}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3cb1495e-6f47-4ccc-be05-bd5cbfd0115f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1424855b-b1c5-4735-ad58-7f40d4e09dd9}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {3cb1495e-6f47-4ccc-be05-bd5cbfd0115f}, !- Inlet Port
  {5ec3e85a-e4f3-49c1-b6c0-a5c2e164f539}; !- Outlet Port

OS:Node,
  {e2290aba-2abb-41df-b690-cc3921e1a89c}, !- Handle
  Building Story 2 ThermalZone 3 Return Air Node, !- Name
  {1eb3bca6-be2a-41ea-866d-c349c90aa857}, !- Inlet Port
  {d84c1589-fa6c-47af-bcf4-1ede7da71156}; !- Outlet Port

OS:Connection,
  {5ec3e85a-e4f3-49c1-b6c0-a5c2e164f539}, !- Handle
  {1424855b-b1c5-4735-ad58-7f40d4e09dd9}, !- Source Object
  3,                                      !- Outlet Port
  {a3c6f64a-ed97-4a22-8c02-fd7e04967277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eb3bca6-be2a-41ea-866d-c349c90aa857}, !- Handle
  {2d10c33c-ef2e-40b7-8844-923281853e2b}, !- Source Object
  2,                                      !- Outlet Port
  {e2290aba-2abb-41df-b690-cc3921e1a89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d84c1589-fa6c-47af-bcf4-1ede7da71156}, !- Handle
  {e2290aba-2abb-41df-b690-cc3921e1a89c}, !- Source Object
  3,                                      !- Outlet Port
  {8587772e-99aa-4abd-afd2-023f1c770c69}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {727bef92-6dc5-467f-84be-24bf9d542170}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {dac016ca-8b8f-4d32-a180-6e9c52c2e75d}, !- Inlet Port
  {eea55cd9-d4a6-48b7-8591-61af8b5a2e35}; !- Outlet Port

OS:Connection,
  {dac016ca-8b8f-4d32-a180-6e9c52c2e75d}, !- Handle
  {41b013d3-b0ef-4a03-bb0b-17731379f77e}, !- Source Object
  4,                                      !- Outlet Port
  {727bef92-6dc5-467f-84be-24bf9d542170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea55cd9-d4a6-48b7-8591-61af8b5a2e35}, !- Handle
  {727bef92-6dc5-467f-84be-24bf9d542170}, !- Source Object
  3,                                      !- Outlet Port
  {fae349a6-550c-4eb7-b165-8b4acc2ff3cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cb1495e-6f47-4ccc-be05-bd5cbfd0115f}, !- Handle
  {fae349a6-550c-4eb7-b165-8b4acc2ff3cd}, !- Source Object
  12,                                     !- Outlet Port
  {1424855b-b1c5-4735-ad58-7f40d4e09dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ef923b4a-1ecf-4843-9b11-23ef81fad7b0}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4fe3a5d-aaa7-451e-9233-52f8b3f18c38}, !- Water Inlet Node Name
  {66131fb2-5eed-433e-a71e-c8d45ddea633}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {adc2c070-dea4-4da8-812a-a1853cd7c7ef}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {745e0c2f-f5a3-471e-a11f-201f739e8b28}, !- Inlet Port
  {c4fe3a5d-aaa7-451e-9233-52f8b3f18c38}; !- Outlet Port

OS:Connection,
  {745e0c2f-f5a3-471e-a11f-201f739e8b28}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  13,                                     !- Outlet Port
  {adc2c070-dea4-4da8-812a-a1853cd7c7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7850d70-f479-4648-84e2-1b6e7d157fb9}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {66131fb2-5eed-433e-a71e-c8d45ddea633}, !- Inlet Port
  {55529c8e-3280-4ecf-99e7-50d7347bfa46}; !- Outlet Port

OS:Connection,
  {c4fe3a5d-aaa7-451e-9233-52f8b3f18c38}, !- Handle
  {adc2c070-dea4-4da8-812a-a1853cd7c7ef}, !- Source Object
  3,                                      !- Outlet Port
  {ef923b4a-1ecf-4843-9b11-23ef81fad7b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66131fb2-5eed-433e-a71e-c8d45ddea633}, !- Handle
  {ef923b4a-1ecf-4843-9b11-23ef81fad7b0}, !- Source Object
  6,                                      !- Outlet Port
  {c7850d70-f479-4648-84e2-1b6e7d157fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55529c8e-3280-4ecf-99e7-50d7347bfa46}, !- Handle
  {c7850d70-f479-4648-84e2-1b6e7d157fb9}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0b595909-9fa9-48e4-a4cd-510d80bb39af}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {ef923b4a-1ecf-4843-9b11-23ef81fad7b0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c78ed0c6-d6d5-4b55-8e9f-e56c5b1e5b1d}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {64525555-08de-4ac2-959b-7c281ad5ae8d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.699954962493663,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ef923b4a-1ecf-4843-9b11-23ef81fad7b0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {31d4ecbc-e768-410b-8f6b-89a107f91296}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12a7d522-7de8-45f1-bb1b-3da8bdcf3733}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {31d4ecbc-e768-410b-8f6b-89a107f91296}, !- Inlet Port
  {71f0a76b-6194-4aff-b4f3-5445b539804e}; !- Outlet Port

OS:Node,
  {efe82104-c4b9-4609-87a8-218d874d3105}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {ff022263-56f2-470b-9b1c-4a26c5757fab}, !- Inlet Port
  {faf87561-0534-46a8-87d1-3e7b736e1a65}; !- Outlet Port

OS:Connection,
  {71f0a76b-6194-4aff-b4f3-5445b539804e}, !- Handle
  {12a7d522-7de8-45f1-bb1b-3da8bdcf3733}, !- Source Object
  3,                                      !- Outlet Port
  {20f2c713-2037-4a8d-b055-8b75bdf4ef3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff022263-56f2-470b-9b1c-4a26c5757fab}, !- Handle
  {d3d50c1c-1b42-4502-b22a-6471546f8cb8}, !- Source Object
  2,                                      !- Outlet Port
  {efe82104-c4b9-4609-87a8-218d874d3105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf87561-0534-46a8-87d1-3e7b736e1a65}, !- Handle
  {efe82104-c4b9-4609-87a8-218d874d3105}, !- Source Object
  3,                                      !- Outlet Port
  {8587772e-99aa-4abd-afd2-023f1c770c69}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b7e0968e-f8d9-4d6c-a61f-352d242c5715}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {5274b5fd-577e-421c-9bae-02edc7bdd682}, !- Inlet Port
  {64525555-08de-4ac2-959b-7c281ad5ae8d}; !- Outlet Port

OS:Connection,
  {5274b5fd-577e-421c-9bae-02edc7bdd682}, !- Handle
  {41b013d3-b0ef-4a03-bb0b-17731379f77e}, !- Source Object
  5,                                      !- Outlet Port
  {b7e0968e-f8d9-4d6c-a61f-352d242c5715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64525555-08de-4ac2-959b-7c281ad5ae8d}, !- Handle
  {b7e0968e-f8d9-4d6c-a61f-352d242c5715}, !- Source Object
  3,                                      !- Outlet Port
  {c78ed0c6-d6d5-4b55-8e9f-e56c5b1e5b1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31d4ecbc-e768-410b-8f6b-89a107f91296}, !- Handle
  {c78ed0c6-d6d5-4b55-8e9f-e56c5b1e5b1d}, !- Source Object
  12,                                     !- Outlet Port
  {12a7d522-7de8-45f1-bb1b-3da8bdcf3733}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9a093750-2d14-4fb6-a257-bfd25b63a342}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {27c4510f-ad06-4125-92dd-c90d7e3abb6d}, !- Water Inlet Node Name
  {45f414eb-a1a2-42a0-ab09-c62f63a637aa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6b6c982-2592-4785-b2de-5f99e83faeba}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {eabf5c66-af4f-45e2-8282-392a00f7e9c5}, !- Inlet Port
  {27c4510f-ad06-4125-92dd-c90d7e3abb6d}; !- Outlet Port

OS:Connection,
  {eabf5c66-af4f-45e2-8282-392a00f7e9c5}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  14,                                     !- Outlet Port
  {e6b6c982-2592-4785-b2de-5f99e83faeba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8bd7f94-db2d-4dba-97af-d3522ab56c14}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {45f414eb-a1a2-42a0-ab09-c62f63a637aa}, !- Inlet Port
  {d9710fd1-9066-4e62-9a21-1a648af546c5}; !- Outlet Port

OS:Connection,
  {27c4510f-ad06-4125-92dd-c90d7e3abb6d}, !- Handle
  {e6b6c982-2592-4785-b2de-5f99e83faeba}, !- Source Object
  3,                                      !- Outlet Port
  {9a093750-2d14-4fb6-a257-bfd25b63a342}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45f414eb-a1a2-42a0-ab09-c62f63a637aa}, !- Handle
  {9a093750-2d14-4fb6-a257-bfd25b63a342}, !- Source Object
  6,                                      !- Outlet Port
  {e8bd7f94-db2d-4dba-97af-d3522ab56c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9710fd1-9066-4e62-9a21-1a648af546c5}, !- Handle
  {e8bd7f94-db2d-4dba-97af-d3522ab56c14}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dd7e512e-b116-40f6-b5ee-dfc935aa21f9}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Controller, !- Name
  {9a093750-2d14-4fb6-a257-bfd25b63a342}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38a685ad-e480-404c-b1c2-a10e02141e93}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {7992fe8c-d54c-4cdc-acf0-40a7b3b85f17}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.699954962493663,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9a093750-2d14-4fb6-a257-bfd25b63a342}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ed0eca2-a8a3-4b17-8671-2db9e7b0e5f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67d27474-2ee8-4433-a936-7fd5b67b0d94}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {0ed0eca2-a8a3-4b17-8671-2db9e7b0e5f2}, !- Inlet Port
  {206162a7-5cf2-4e32-bac0-221df2335775}; !- Outlet Port

OS:Node,
  {079e8b75-27a4-4901-8877-12e20731c1b2}, !- Handle
  Building Story 2 ThermalZone 2 Return Air Node, !- Name
  {1d89922b-c118-4a04-845f-7495d860fa23}, !- Inlet Port
  {ee17786d-0c43-47ed-9a96-7371c34ef89c}; !- Outlet Port

OS:Connection,
  {206162a7-5cf2-4e32-bac0-221df2335775}, !- Handle
  {67d27474-2ee8-4433-a936-7fd5b67b0d94}, !- Source Object
  3,                                      !- Outlet Port
  {50ff70f9-151a-407e-9a1a-2912e6ee8514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d89922b-c118-4a04-845f-7495d860fa23}, !- Handle
  {0d832e8f-0953-400f-bda8-e27c67f6a601}, !- Source Object
  2,                                      !- Outlet Port
  {079e8b75-27a4-4901-8877-12e20731c1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee17786d-0c43-47ed-9a96-7371c34ef89c}, !- Handle
  {079e8b75-27a4-4901-8877-12e20731c1b2}, !- Source Object
  3,                                      !- Outlet Port
  {8587772e-99aa-4abd-afd2-023f1c770c69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30f21776-6644-497d-aa0e-9989574ce509}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {fda7e945-6476-4ebb-886d-6dd5f14b2c2c}, !- Inlet Port
  {7992fe8c-d54c-4cdc-acf0-40a7b3b85f17}; !- Outlet Port

OS:Connection,
  {fda7e945-6476-4ebb-886d-6dd5f14b2c2c}, !- Handle
  {41b013d3-b0ef-4a03-bb0b-17731379f77e}, !- Source Object
  6,                                      !- Outlet Port
  {30f21776-6644-497d-aa0e-9989574ce509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7992fe8c-d54c-4cdc-acf0-40a7b3b85f17}, !- Handle
  {30f21776-6644-497d-aa0e-9989574ce509}, !- Source Object
  3,                                      !- Outlet Port
  {38a685ad-e480-404c-b1c2-a10e02141e93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ed0eca2-a8a3-4b17-8671-2db9e7b0e5f2}, !- Handle
  {38a685ad-e480-404c-b1c2-a10e02141e93}, !- Source Object
  12,                                     !- Outlet Port
  {67d27474-2ee8-4433-a936-7fd5b67b0d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c9613580-0ea1-4b56-bae6-5de8c185f536}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12779417-ffd0-47b2-a912-7b675083a0c3}, !- Water Inlet Node Name
  {bc6707bb-41cc-4d8f-8884-8b0d94a083ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {159cd8c0-3954-4061-8415-d94aab138dc6}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {55ea137b-c270-4af0-8d0f-3a68b99b619f}, !- Inlet Port
  {12779417-ffd0-47b2-a912-7b675083a0c3}; !- Outlet Port

OS:Connection,
  {55ea137b-c270-4af0-8d0f-3a68b99b619f}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  15,                                     !- Outlet Port
  {159cd8c0-3954-4061-8415-d94aab138dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97521b14-62ed-4e3c-9c6f-03f1a80ae8f8}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {bc6707bb-41cc-4d8f-8884-8b0d94a083ac}, !- Inlet Port
  {28335b54-9af4-4a90-a68c-5378057bc3b8}; !- Outlet Port

OS:Connection,
  {12779417-ffd0-47b2-a912-7b675083a0c3}, !- Handle
  {159cd8c0-3954-4061-8415-d94aab138dc6}, !- Source Object
  3,                                      !- Outlet Port
  {c9613580-0ea1-4b56-bae6-5de8c185f536}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc6707bb-41cc-4d8f-8884-8b0d94a083ac}, !- Handle
  {c9613580-0ea1-4b56-bae6-5de8c185f536}, !- Source Object
  6,                                      !- Outlet Port
  {97521b14-62ed-4e3c-9c6f-03f1a80ae8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28335b54-9af4-4a90-a68c-5378057bc3b8}, !- Handle
  {97521b14-62ed-4e3c-9c6f-03f1a80ae8f8}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae71556b-e1af-4913-806d-3fda8ad9762a}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Controller, !- Name
  {c9613580-0ea1-4b56-bae6-5de8c185f536}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6936121-a9fa-445d-90a9-7cbc993630e9}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {f36b3c18-5fa0-4324-98a5-f045cfa5483d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.699954962493663,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9613580-0ea1-4b56-bae6-5de8c185f536}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a664962-aebb-4b8c-b902-4a87ec757b3c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e73b0d8-383d-4293-bb62-537f99cf7972}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {7a664962-aebb-4b8c-b902-4a87ec757b3c}, !- Inlet Port
  {2edf3008-5b5b-4c50-b6c6-0ce5dbdda6de}; !- Outlet Port

OS:Node,
  {709847b3-06ab-4752-bd17-54e0ce2ee237}, !- Handle
  Building Story 2 ThermalZone 1 Return Air Node, !- Name
  {2e0ff876-3712-43c4-9cec-87ab636a065a}, !- Inlet Port
  {dc1b5e0c-72f2-4c0e-9c15-60e24663eb58}; !- Outlet Port

OS:Connection,
  {2edf3008-5b5b-4c50-b6c6-0ce5dbdda6de}, !- Handle
  {6e73b0d8-383d-4293-bb62-537f99cf7972}, !- Source Object
  3,                                      !- Outlet Port
  {2cc6e60d-eaee-466f-a195-e7aef2900c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0ff876-3712-43c4-9cec-87ab636a065a}, !- Handle
  {cae068fb-6062-4afc-b06e-9845e37b2fef}, !- Source Object
  2,                                      !- Outlet Port
  {709847b3-06ab-4752-bd17-54e0ce2ee237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc1b5e0c-72f2-4c0e-9c15-60e24663eb58}, !- Handle
  {709847b3-06ab-4752-bd17-54e0ce2ee237}, !- Source Object
  3,                                      !- Outlet Port
  {8587772e-99aa-4abd-afd2-023f1c770c69}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c42e6c0b-8e16-4ac9-a890-f3c1cec85c79}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {62311e8e-150f-4b28-bbe1-1706dfa9c7a6}, !- Inlet Port
  {f36b3c18-5fa0-4324-98a5-f045cfa5483d}; !- Outlet Port

OS:Connection,
  {62311e8e-150f-4b28-bbe1-1706dfa9c7a6}, !- Handle
  {41b013d3-b0ef-4a03-bb0b-17731379f77e}, !- Source Object
  7,                                      !- Outlet Port
  {c42e6c0b-8e16-4ac9-a890-f3c1cec85c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36b3c18-5fa0-4324-98a5-f045cfa5483d}, !- Handle
  {c42e6c0b-8e16-4ac9-a890-f3c1cec85c79}, !- Source Object
  3,                                      !- Outlet Port
  {b6936121-a9fa-445d-90a9-7cbc993630e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a664962-aebb-4b8c-b902-4a87ec757b3c}, !- Handle
  {b6936121-a9fa-445d-90a9-7cbc993630e9}, !- Source Object
  12,                                     !- Outlet Port
  {6e73b0d8-383d-4293-bb62-537f99cf7972}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {33794b2a-07f9-4b54-913f-84453652919d}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {9680228c-ac78-4f68-aac1-8c2bb6adadc3}, !- Availability Schedule
  {4b17e2e0-143d-4169-b3fd-6f4d2ee283d5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2ebf7898-e825-44f9-955e-4ee8739512fc}, !- Supply Side Inlet Node Name
  {31a1ea18-85fa-4297-ad29-5cce665cb428}, !- Demand Side Outlet Node Name
  {cf45158b-3ee0-4bf2-b077-c612df3007a4}, !- Demand Side Inlet Node A
  {c0213fe6-b3e4-4a28-af45-2b1c07687bdc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f6eed92-31c6-4f71-bc7a-6d1eb27c9862}, !- Demand Mixer Name
  {32fe5a84-b26e-4f3d-98ee-e2bec56cfce5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41bfb922-b1c0-4487-9b21-a74851521113}, !- Handle
  5 Zone PVAV 2 Supply Inlet Node,        !- Name
  {2ebf7898-e825-44f9-955e-4ee8739512fc}, !- Inlet Port
  {a407a902-cf8b-4564-b125-7bfe4e73307b}; !- Outlet Port

OS:Node,
  {c2f2d938-3ed2-4f9e-b2be-690097096afa}, !- Handle
  5 Zone PVAV 2 Supply Outlet Node,       !- Name
  {cd973b8d-0663-4b85-afb0-2000fb98c8e6}, !- Inlet Port
  {c0213fe6-b3e4-4a28-af45-2b1c07687bdc}; !- Outlet Port

OS:Connection,
  {2ebf7898-e825-44f9-955e-4ee8739512fc}, !- Handle
  {33794b2a-07f9-4b54-913f-84453652919d}, !- Source Object
  9,                                      !- Outlet Port
  {41bfb922-b1c0-4487-9b21-a74851521113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0213fe6-b3e4-4a28-af45-2b1c07687bdc}, !- Handle
  {c2f2d938-3ed2-4f9e-b2be-690097096afa}, !- Source Object
  3,                                      !- Outlet Port
  {33794b2a-07f9-4b54-913f-84453652919d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1b3fb646-9e78-4231-a1f1-86c2efa2720d}, !- Handle
  5 Zone PVAV 2 Demand Inlet Node,        !- Name
  {cf45158b-3ee0-4bf2-b077-c612df3007a4}, !- Inlet Port
  {08f963bf-7394-408a-a29d-0ce0c58d5981}; !- Outlet Port

OS:Node,
  {51dfcb7e-f419-4b7f-a657-e6cd13a77ff3}, !- Handle
  5 Zone PVAV 2 Demand Outlet Node,       !- Name
  {37951bbf-b06a-48ff-be76-1784873f3f5e}, !- Inlet Port
  {31a1ea18-85fa-4297-ad29-5cce665cb428}; !- Outlet Port

OS:Node,
  {0f8acd19-81c0-430d-b188-f57080017677}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {cd6603b1-6b3b-4f83-9c65-dd7303e06d71}, !- Inlet Port
  {66748e02-da70-4264-ba38-aa76f0089872}; !- Outlet Port

OS:Connection,
  {cf45158b-3ee0-4bf2-b077-c612df3007a4}, !- Handle
  {33794b2a-07f9-4b54-913f-84453652919d}, !- Source Object
  11,                                     !- Outlet Port
  {1b3fb646-9e78-4231-a1f1-86c2efa2720d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a1ea18-85fa-4297-ad29-5cce665cb428}, !- Handle
  {51dfcb7e-f419-4b7f-a657-e6cd13a77ff3}, !- Source Object
  3,                                      !- Outlet Port
  {33794b2a-07f9-4b54-913f-84453652919d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32fe5a84-b26e-4f3d-98ee-e2bec56cfce5}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {08f963bf-7394-408a-a29d-0ce0c58d5981}, !- Inlet Node Name
  {deccff48-ea39-4c76-ae8c-038e23c8e6ef}, !- Outlet Node Name 1
  {38172eb3-5752-4593-b0c2-4ead7390dd06}, !- Outlet Node Name 2
  {7d59e677-dff9-4c29-ad4b-7b9ca9ae31ac}, !- Outlet Node Name 3
  {d249eace-467c-4c12-b052-597d45b79aa6}, !- Outlet Node Name 4
  {35d6c167-37a5-4d70-805d-a8b7df6a2ff1}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7f6eed92-31c6-4f71-bc7a-6d1eb27c9862}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {37951bbf-b06a-48ff-be76-1784873f3f5e}, !- Outlet Node Name
  {a42b532a-9c19-44fc-9ff6-13614d1b81a8}, !- Inlet Node Name 1
  {388c8c71-27a0-4975-8ffd-eee2bc060f31}, !- Inlet Node Name 2
  {5cac4335-a620-4957-8d93-292709c750ca}, !- Inlet Node Name 3
  {d721a28f-a964-43e9-8735-bd52f375a427}, !- Inlet Node Name 4
  {892fae72-b4b6-4794-b7fa-63d38f1e41dd}; !- Inlet Node Name 5

OS:Connection,
  {08f963bf-7394-408a-a29d-0ce0c58d5981}, !- Handle
  {1b3fb646-9e78-4231-a1f1-86c2efa2720d}, !- Source Object
  3,                                      !- Outlet Port
  {32fe5a84-b26e-4f3d-98ee-e2bec56cfce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37951bbf-b06a-48ff-be76-1784873f3f5e}, !- Handle
  {7f6eed92-31c6-4f71-bc7a-6d1eb27c9862}, !- Source Object
  2,                                      !- Outlet Port
  {51dfcb7e-f419-4b7f-a657-e6cd13a77ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4705f116-268d-4765-b085-18d3678b210a}, !- Handle
  {33794b2a-07f9-4b54-913f-84453652919d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  23.2105064494852,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4b17e2e0-143d-4169-b3fd-6f4d2ee283d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d5cd77f5-7e37-429c-893d-acac0c90fdf4}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {108ba8e5-e74c-4a10-80ad-d99d9bd3504d}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {449992ed-279f-487f-b3b4-dfcd68b807a3}, !- Air Inlet Node Name
  {cd973b8d-0663-4b85-afb0-2000fb98c8e6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {cd973b8d-0663-4b85-afb0-2000fb98c8e6}, !- Handle
  {108ba8e5-e74c-4a10-80ad-d99d9bd3504d}, !- Source Object
  17,                                     !- Outlet Port
  {c2f2d938-3ed2-4f9e-b2be-690097096afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e87f48ee-fc4d-4b53-be4f-f9970ab5c5ea}, !- Handle
  5 Zone PVAV 2 Main Htg Coil,            !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c62390dd-e583-4190-a8c1-8dce3917628e}, !- Water Inlet Node Name
  {067da9a8-29d1-486c-b459-2173ea42b05d}, !- Water Outlet Node Name
  {53ead955-1d3e-44b7-893c-41e46a1476cc}, !- Air Inlet Node Name
  {5d4adb27-c5cb-45c3-aa59-5e3e4af30e10}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9758d0fc-b477-4ce9-bdd2-fe398108d10b}, !- Handle
  5 Zone PVAV 2 Main Htg Coil Inlet Water Node, !- Name
  {c46c5b87-7a8f-4f1a-9c32-d2e26b5feae6}, !- Inlet Port
  {c62390dd-e583-4190-a8c1-8dce3917628e}; !- Outlet Port

OS:Connection,
  {c46c5b87-7a8f-4f1a-9c32-d2e26b5feae6}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  16,                                     !- Outlet Port
  {9758d0fc-b477-4ce9-bdd2-fe398108d10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ecf53af-8ef4-4e20-8221-86dae2992637}, !- Handle
  5 Zone PVAV 2 Main Htg Coil Outlet Water Node, !- Name
  {067da9a8-29d1-486c-b459-2173ea42b05d}, !- Inlet Port
  {59a3f6f3-8975-4541-91b8-0dbeb10ef2fa}; !- Outlet Port

OS:Connection,
  {c62390dd-e583-4190-a8c1-8dce3917628e}, !- Handle
  {9758d0fc-b477-4ce9-bdd2-fe398108d10b}, !- Source Object
  3,                                      !- Outlet Port
  {e87f48ee-fc4d-4b53-be4f-f9970ab5c5ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {067da9a8-29d1-486c-b459-2173ea42b05d}, !- Handle
  {e87f48ee-fc4d-4b53-be4f-f9970ab5c5ea}, !- Source Object
  6,                                      !- Outlet Port
  {6ecf53af-8ef4-4e20-8221-86dae2992637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a3f6f3-8975-4541-91b8-0dbeb10ef2fa}, !- Handle
  {6ecf53af-8ef4-4e20-8221-86dae2992637}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {46f741ec-0e1d-4d0a-ad0c-b1951e9b7463}, !- Handle
  5 Zone PVAV 2 Main Htg Coil Controller, !- Name
  {e87f48ee-fc4d-4b53-be4f-f9970ab5c5ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {29d8a873-11c6-432f-8b39-c89798f71d82}, !- Handle
  5 Zone PVAV 2 Main Htg Coil Outlet Air Node, !- Name
  {5d4adb27-c5cb-45c3-aa59-5e3e4af30e10}, !- Inlet Port
  {449992ed-279f-487f-b3b4-dfcd68b807a3}; !- Outlet Port

OS:Connection,
  {5d4adb27-c5cb-45c3-aa59-5e3e4af30e10}, !- Handle
  {e87f48ee-fc4d-4b53-be4f-f9970ab5c5ea}, !- Source Object
  8,                                      !- Outlet Port
  {29d8a873-11c6-432f-8b39-c89798f71d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449992ed-279f-487f-b3b4-dfcd68b807a3}, !- Handle
  {29d8a873-11c6-432f-8b39-c89798f71d82}, !- Source Object
  3,                                      !- Outlet Port
  {108ba8e5-e74c-4a10-80ad-d99d9bd3504d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {2b35b153-ad73-441a-be52-d3fba49690e7}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil 2709kBtu/hr 9.5EER, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {f965c987-278f-469b-99c3-ec16a9807a24}, !- Air Inlet Node Name
  {c6f0baa4-b14f-4211-84dc-c41c2c121ef3}, !- Air Outlet Node Name
  {dcfbf123-7fc6-4fc6-a171-093490af02ae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cdf21d1f-b5ba-4075-af7c-571f2d0d89d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {31de9fa3-9030-47e1-a0f0-478e63f824d5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b5b9040a-9a75-48c7-8b5e-b79d3428ddc5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {015d5465-16d2-448a-8406-d4c36bcb9243}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dcfbf123-7fc6-4fc6-a171-093490af02ae}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {31de9fa3-9030-47e1-a0f0-478e63f824d5}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {56137026-89a2-405f-b831-5ef67450e180}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ecf0f9e7-3b88-4406-a603-0bcbfe063ef6}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9626ea3-8a3d-470b-9b87-8ed187a0c2a8}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea24e420-41e1-4c9d-9117-f5d8faa6a2d5}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {9f2f74ef-3f6d-4070-a395-917bfe1fe82d}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {83ec9d09-c4d1-418a-b2e2-495018e24db8}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {df660adf-240f-4482-beeb-4b45f74d2bf0}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {fad14d15-fca5-4e63-b79f-14e109515bcd}, !- Handle
  5 Zone PVAV 2 2spd DX Clg Coil Outlet Air Node, !- Name
  {c6f0baa4-b14f-4211-84dc-c41c2c121ef3}, !- Inlet Port
  {53ead955-1d3e-44b7-893c-41e46a1476cc}; !- Outlet Port

OS:Connection,
  {c6f0baa4-b14f-4211-84dc-c41c2c121ef3}, !- Handle
  {2b35b153-ad73-441a-be52-d3fba49690e7}, !- Source Object
  9,                                      !- Outlet Port
  {fad14d15-fca5-4e63-b79f-14e109515bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ead955-1d3e-44b7-893c-41e46a1476cc}, !- Handle
  {fad14d15-fca5-4e63-b79f-14e109515bcd}, !- Source Object
  3,                                      !- Outlet Port
  {e87f48ee-fc4d-4b53-be4f-f9970ab5c5ea}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7ebfee71-197b-457a-989f-cc3237f532a8}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9680228c-ac78-4f68-aac1-8c2bb6adadc3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a234e17-cdab-4763-ab23-896b4c8aeb8c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a234e17-cdab-4763-ab23-896b4c8aeb8c}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {be161559-fb47-4088-b4a8-de80b2948002}, !- Handle
  5 Zone PVAV 2 OA System,                !- Name
  {7ebfee71-197b-457a-989f-cc3237f532a8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2f77f2b1-c8c8-4823-ad57-7bb63698b914}, !- Mixed Air Node Name
  {71fa33b6-e2f9-4732-aa78-4912c08ff6a9}, !- Outdoor Air Stream Node Name
  {37ba6051-be80-4aea-928b-8a1f0aeec033}, !- Relief Air Stream Node Name
  {a407a902-cf8b-4564-b125-7bfe4e73307b}; !- Return Air Stream Node Name

OS:Node,
  {f41d6597-38f5-4c41-a320-e74a4bd0955a}, !- Handle
  5 Zone PVAV 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {4b7173cc-2edf-42d4-b802-4441b13818a2}; !- Outlet Port

OS:Node,
  {77f75133-09c5-4d73-9c0f-10dd718f7309}, !- Handle
  5 Zone PVAV 2 Relief Air Node,          !- Name
  {a55cbc27-43e3-4ee6-b90b-b959a6b9738d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2d3cd4da-50e2-4619-ba47-48b47249aa90}, !- Handle
  5 Zone PVAV 2 Mixed Air Node,           !- Name
  {2f77f2b1-c8c8-4823-ad57-7bb63698b914}, !- Inlet Port
  {f965c987-278f-469b-99c3-ec16a9807a24}; !- Outlet Port

OS:Connection,
  {a407a902-cf8b-4564-b125-7bfe4e73307b}, !- Handle
  {41bfb922-b1c0-4487-9b21-a74851521113}, !- Source Object
  3,                                      !- Outlet Port
  {be161559-fb47-4088-b4a8-de80b2948002}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2f77f2b1-c8c8-4823-ad57-7bb63698b914}, !- Handle
  {be161559-fb47-4088-b4a8-de80b2948002}, !- Source Object
  5,                                      !- Outlet Port
  {2d3cd4da-50e2-4619-ba47-48b47249aa90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f965c987-278f-469b-99c3-ec16a9807a24}, !- Handle
  {2d3cd4da-50e2-4619-ba47-48b47249aa90}, !- Source Object
  3,                                      !- Outlet Port
  {2b35b153-ad73-441a-be52-d3fba49690e7}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d5cd77f5-7e37-429c-893d-acac0c90fdf4}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5ccb37b8-bed8-4123-b6c4-8eb1b5cd573e}, !- Control Zone or Zone List Name
  {a7527ae5-7d92-462d-9f19-c058cadfae25}, !- Cooling Control Zone or Zone List Name
  {18d87dd2-b99a-4053-b11e-7b813bf3e6db}, !- Heating Control Zone or Zone List Name
  {34a67d11-138d-406d-8c2b-5ba8e353b08b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5ccb37b8-bed8-4123-b6c4-8eb1b5cd573e}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a7527ae5-7d92-462d-9f19-c058cadfae25}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {18d87dd2-b99a-4053-b11e-7b813bf3e6db}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {34a67d11-138d-406d-8c2b-5ba8e353b08b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {598acbde-c84b-401f-9ddd-38997fb123a0}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c079ceb7-881a-43a8-8ff0-a1aee70bc7c0}, !- Water Inlet Node Name
  {dc796f08-2bc5-4b8a-a709-34791c6ae2e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {78fe92e1-a44d-4784-8ea4-3c451972959a}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {00e06137-404f-409a-870d-d88cefbbef82}, !- Inlet Port
  {c079ceb7-881a-43a8-8ff0-a1aee70bc7c0}; !- Outlet Port

OS:Connection,
  {00e06137-404f-409a-870d-d88cefbbef82}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  17,                                     !- Outlet Port
  {78fe92e1-a44d-4784-8ea4-3c451972959a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e6d36fe-6594-4a2b-89e4-a522ba7df787}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {dc796f08-2bc5-4b8a-a709-34791c6ae2e8}, !- Inlet Port
  {afb87d59-095a-49cf-b2b9-bf04252ee897}; !- Outlet Port

OS:Connection,
  {c079ceb7-881a-43a8-8ff0-a1aee70bc7c0}, !- Handle
  {78fe92e1-a44d-4784-8ea4-3c451972959a}, !- Source Object
  3,                                      !- Outlet Port
  {598acbde-c84b-401f-9ddd-38997fb123a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc796f08-2bc5-4b8a-a709-34791c6ae2e8}, !- Handle
  {598acbde-c84b-401f-9ddd-38997fb123a0}, !- Source Object
  6,                                      !- Outlet Port
  {3e6d36fe-6594-4a2b-89e4-a522ba7df787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb87d59-095a-49cf-b2b9-bf04252ee897}, !- Handle
  {3e6d36fe-6594-4a2b-89e4-a522ba7df787}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25f914f1-09dc-4e61-84c7-d7404c311fd7}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Controller, !- Name
  {598acbde-c84b-401f-9ddd-38997fb123a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd06666c-dfd9-4e93-98be-349667f477fd}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {3f6ff35d-ec30-401e-b1cd-3b76a5476de1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.701435670669526,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {598acbde-c84b-401f-9ddd-38997fb123a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cd6603b1-6b3b-4f83-9c65-dd7303e06d71}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5352d0c-6d5e-44d1-9e92-dcfb42167738}, !- Handle
  Building Story 3 ThermalZone 4 Return Air Node, !- Name
  {1e318814-a742-4974-b4a8-df3cf40198d6}, !- Inlet Port
  {a42b532a-9c19-44fc-9ff6-13614d1b81a8}; !- Outlet Port

OS:Connection,
  {66748e02-da70-4264-ba38-aa76f0089872}, !- Handle
  {0f8acd19-81c0-430d-b188-f57080017677}, !- Source Object
  3,                                      !- Outlet Port
  {b1226af3-0f2e-4077-968c-9a16477290c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e318814-a742-4974-b4a8-df3cf40198d6}, !- Handle
  {f32d7c2e-0ecd-4df6-a31c-f2a11cc8ff87}, !- Source Object
  2,                                      !- Outlet Port
  {e5352d0c-6d5e-44d1-9e92-dcfb42167738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42b532a-9c19-44fc-9ff6-13614d1b81a8}, !- Handle
  {e5352d0c-6d5e-44d1-9e92-dcfb42167738}, !- Source Object
  3,                                      !- Outlet Port
  {7f6eed92-31c6-4f71-bc7a-6d1eb27c9862}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35fb95fc-ebff-41a0-8288-c6ac524e9538}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {deccff48-ea39-4c76-ae8c-038e23c8e6ef}, !- Inlet Port
  {3f6ff35d-ec30-401e-b1cd-3b76a5476de1}; !- Outlet Port

OS:Connection,
  {deccff48-ea39-4c76-ae8c-038e23c8e6ef}, !- Handle
  {32fe5a84-b26e-4f3d-98ee-e2bec56cfce5}, !- Source Object
  3,                                      !- Outlet Port
  {35fb95fc-ebff-41a0-8288-c6ac524e9538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6ff35d-ec30-401e-b1cd-3b76a5476de1}, !- Handle
  {35fb95fc-ebff-41a0-8288-c6ac524e9538}, !- Source Object
  3,                                      !- Outlet Port
  {dd06666c-dfd9-4e93-98be-349667f477fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd6603b1-6b3b-4f83-9c65-dd7303e06d71}, !- Handle
  {dd06666c-dfd9-4e93-98be-349667f477fd}, !- Source Object
  12,                                     !- Outlet Port
  {0f8acd19-81c0-430d-b188-f57080017677}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f6ac20c-21d9-4c2e-a8cf-8ec1631a9a51}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d10cc167-1636-43ae-89ba-4d9c0efa8af3}, !- Water Inlet Node Name
  {6e646bbd-e696-45ee-99b1-951e37c5fac7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e870c324-09b2-47b8-a289-427921395a0c}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {b36d69a8-d9bc-41e5-93bb-a2470e26d825}, !- Inlet Port
  {d10cc167-1636-43ae-89ba-4d9c0efa8af3}; !- Outlet Port

OS:Connection,
  {b36d69a8-d9bc-41e5-93bb-a2470e26d825}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  18,                                     !- Outlet Port
  {e870c324-09b2-47b8-a289-427921395a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a69271eb-b541-48c8-8db8-5ad13cb30840}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {6e646bbd-e696-45ee-99b1-951e37c5fac7}, !- Inlet Port
  {60d12b59-db1a-4ff3-8630-de3f5bd2ccce}; !- Outlet Port

OS:Connection,
  {d10cc167-1636-43ae-89ba-4d9c0efa8af3}, !- Handle
  {e870c324-09b2-47b8-a289-427921395a0c}, !- Source Object
  3,                                      !- Outlet Port
  {4f6ac20c-21d9-4c2e-a8cf-8ec1631a9a51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e646bbd-e696-45ee-99b1-951e37c5fac7}, !- Handle
  {4f6ac20c-21d9-4c2e-a8cf-8ec1631a9a51}, !- Source Object
  6,                                      !- Outlet Port
  {a69271eb-b541-48c8-8db8-5ad13cb30840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d12b59-db1a-4ff3-8630-de3f5bd2ccce}, !- Handle
  {a69271eb-b541-48c8-8db8-5ad13cb30840}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4b8a09d6-73c9-4c12-a526-7e87fa07edc0}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Controller, !- Name
  {4f6ac20c-21d9-4c2e-a8cf-8ec1631a9a51}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b38787e-8e81-4c41-a0f6-16eb56b2eb12}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {145c5869-d459-4a97-ab0c-18910b8bb5c1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.701435670669526,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f6ac20c-21d9-4c2e-a8cf-8ec1631a9a51}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b249499-7682-4c51-871b-da0693aac78f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ce8b4d0f-1db3-4611-bb4b-6240f6b204db}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {6b249499-7682-4c51-871b-da0693aac78f}, !- Inlet Port
  {ddb5d699-3584-4ed6-a1a3-8982608faa64}; !- Outlet Port

OS:Node,
  {355d34d2-0395-4e4e-bd47-d72991be5cb6}, !- Handle
  Building Story 3 ThermalZone 3 Return Air Node, !- Name
  {b17c121b-ada3-4c2e-9bef-3e14eabe1c9b}, !- Inlet Port
  {388c8c71-27a0-4975-8ffd-eee2bc060f31}; !- Outlet Port

OS:Connection,
  {ddb5d699-3584-4ed6-a1a3-8982608faa64}, !- Handle
  {ce8b4d0f-1db3-4611-bb4b-6240f6b204db}, !- Source Object
  3,                                      !- Outlet Port
  {bc172f79-6e37-479b-8287-eb3a70979077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17c121b-ada3-4c2e-9bef-3e14eabe1c9b}, !- Handle
  {af6a7a3f-348e-4544-aa89-82ead1553ed6}, !- Source Object
  2,                                      !- Outlet Port
  {355d34d2-0395-4e4e-bd47-d72991be5cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388c8c71-27a0-4975-8ffd-eee2bc060f31}, !- Handle
  {355d34d2-0395-4e4e-bd47-d72991be5cb6}, !- Source Object
  3,                                      !- Outlet Port
  {7f6eed92-31c6-4f71-bc7a-6d1eb27c9862}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5393474a-c51d-4152-9a25-99e6904afd61}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {38172eb3-5752-4593-b0c2-4ead7390dd06}, !- Inlet Port
  {145c5869-d459-4a97-ab0c-18910b8bb5c1}; !- Outlet Port

OS:Connection,
  {38172eb3-5752-4593-b0c2-4ead7390dd06}, !- Handle
  {32fe5a84-b26e-4f3d-98ee-e2bec56cfce5}, !- Source Object
  4,                                      !- Outlet Port
  {5393474a-c51d-4152-9a25-99e6904afd61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145c5869-d459-4a97-ab0c-18910b8bb5c1}, !- Handle
  {5393474a-c51d-4152-9a25-99e6904afd61}, !- Source Object
  3,                                      !- Outlet Port
  {9b38787e-8e81-4c41-a0f6-16eb56b2eb12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b249499-7682-4c51-871b-da0693aac78f}, !- Handle
  {9b38787e-8e81-4c41-a0f6-16eb56b2eb12}, !- Source Object
  12,                                     !- Outlet Port
  {ce8b4d0f-1db3-4611-bb4b-6240f6b204db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f1a0993-a07a-404a-8e9a-3b23eb9cd192}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {73c02460-18d2-4311-8b21-a9e6b088108b}, !- Water Inlet Node Name
  {66f8d28b-9daa-48fb-85e2-c4e3fe2b300c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1d31a56-01aa-42bc-b49b-d21313c44ee9}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {bfef3be3-f862-4ab7-8a05-da489b301c68}, !- Inlet Port
  {73c02460-18d2-4311-8b21-a9e6b088108b}; !- Outlet Port

OS:Connection,
  {bfef3be3-f862-4ab7-8a05-da489b301c68}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  19,                                     !- Outlet Port
  {d1d31a56-01aa-42bc-b49b-d21313c44ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b74008e0-898f-479a-a540-73553e7107ee}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {66f8d28b-9daa-48fb-85e2-c4e3fe2b300c}, !- Inlet Port
  {6a6a895c-4e9a-4220-a073-2ceb74567628}; !- Outlet Port

OS:Connection,
  {73c02460-18d2-4311-8b21-a9e6b088108b}, !- Handle
  {d1d31a56-01aa-42bc-b49b-d21313c44ee9}, !- Source Object
  3,                                      !- Outlet Port
  {4f1a0993-a07a-404a-8e9a-3b23eb9cd192}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66f8d28b-9daa-48fb-85e2-c4e3fe2b300c}, !- Handle
  {4f1a0993-a07a-404a-8e9a-3b23eb9cd192}, !- Source Object
  6,                                      !- Outlet Port
  {b74008e0-898f-479a-a540-73553e7107ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6a895c-4e9a-4220-a073-2ceb74567628}, !- Handle
  {b74008e0-898f-479a-a540-73553e7107ee}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3ad3920a-a9b3-494a-a75b-62d6c9c7c114}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {4f1a0993-a07a-404a-8e9a-3b23eb9cd192}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {94e7e526-a85a-47c0-89f8-73d61d088be9}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {c505c486-3dc0-4d2a-8ad1-4436d30a8b56}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.701435670669526,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4f1a0993-a07a-404a-8e9a-3b23eb9cd192}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91ba8da4-b3da-4234-accb-dbeb1fa91233}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea36e041-9969-4144-9910-9a3c03bf4d4d}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {91ba8da4-b3da-4234-accb-dbeb1fa91233}, !- Inlet Port
  {704c259a-a869-49d4-9c7e-ad554b0d9770}; !- Outlet Port

OS:Node,
  {4b32e3dc-7d93-4afc-9044-8101795266cb}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {aee521bd-84e9-4cfb-90d6-16cce2bd82e9}, !- Inlet Port
  {5cac4335-a620-4957-8d93-292709c750ca}; !- Outlet Port

OS:Connection,
  {704c259a-a869-49d4-9c7e-ad554b0d9770}, !- Handle
  {ea36e041-9969-4144-9910-9a3c03bf4d4d}, !- Source Object
  3,                                      !- Outlet Port
  {47bae3e5-4fad-46d6-86cb-2691eebb10e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee521bd-84e9-4cfb-90d6-16cce2bd82e9}, !- Handle
  {f17fb576-36c2-4767-8ae5-cd15d609b833}, !- Source Object
  2,                                      !- Outlet Port
  {4b32e3dc-7d93-4afc-9044-8101795266cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cac4335-a620-4957-8d93-292709c750ca}, !- Handle
  {4b32e3dc-7d93-4afc-9044-8101795266cb}, !- Source Object
  3,                                      !- Outlet Port
  {7f6eed92-31c6-4f71-bc7a-6d1eb27c9862}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e185a52e-193f-498f-ab21-0aff88037c46}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {7d59e677-dff9-4c29-ad4b-7b9ca9ae31ac}, !- Inlet Port
  {c505c486-3dc0-4d2a-8ad1-4436d30a8b56}; !- Outlet Port

OS:Connection,
  {7d59e677-dff9-4c29-ad4b-7b9ca9ae31ac}, !- Handle
  {32fe5a84-b26e-4f3d-98ee-e2bec56cfce5}, !- Source Object
  5,                                      !- Outlet Port
  {e185a52e-193f-498f-ab21-0aff88037c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c505c486-3dc0-4d2a-8ad1-4436d30a8b56}, !- Handle
  {e185a52e-193f-498f-ab21-0aff88037c46}, !- Source Object
  3,                                      !- Outlet Port
  {94e7e526-a85a-47c0-89f8-73d61d088be9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91ba8da4-b3da-4234-accb-dbeb1fa91233}, !- Handle
  {94e7e526-a85a-47c0-89f8-73d61d088be9}, !- Source Object
  12,                                     !- Outlet Port
  {ea36e041-9969-4144-9910-9a3c03bf4d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {070df10b-67c8-4f20-8305-46006dd1a9f3}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f383333b-4012-4007-9958-aba49bab7824}, !- Water Inlet Node Name
  {df956443-e573-4da8-8460-65063303dc41}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b8c78b7-eb71-45ca-bbe4-8073c027dd84}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {68725ec9-be27-4314-a68d-e15ff4a2f23d}, !- Inlet Port
  {f383333b-4012-4007-9958-aba49bab7824}; !- Outlet Port

OS:Connection,
  {68725ec9-be27-4314-a68d-e15ff4a2f23d}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  20,                                     !- Outlet Port
  {2b8c78b7-eb71-45ca-bbe4-8073c027dd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f2f0b4f-e081-4754-8e70-92f1bc2966bd}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {df956443-e573-4da8-8460-65063303dc41}, !- Inlet Port
  {2da4d71c-ce43-42e9-b03e-20f6df5c0e6a}; !- Outlet Port

OS:Connection,
  {f383333b-4012-4007-9958-aba49bab7824}, !- Handle
  {2b8c78b7-eb71-45ca-bbe4-8073c027dd84}, !- Source Object
  3,                                      !- Outlet Port
  {070df10b-67c8-4f20-8305-46006dd1a9f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {df956443-e573-4da8-8460-65063303dc41}, !- Handle
  {070df10b-67c8-4f20-8305-46006dd1a9f3}, !- Source Object
  6,                                      !- Outlet Port
  {4f2f0b4f-e081-4754-8e70-92f1bc2966bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da4d71c-ce43-42e9-b03e-20f6df5c0e6a}, !- Handle
  {4f2f0b4f-e081-4754-8e70-92f1bc2966bd}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e853aef3-d21f-4012-83f6-d28cd6054956}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Controller, !- Name
  {070df10b-67c8-4f20-8305-46006dd1a9f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0a62ca1b-69e3-4663-9b70-665fe5eaac4b}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {dc5f0522-1f63-4952-bada-f4954d7c2c39}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.701435670669526,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {070df10b-67c8-4f20-8305-46006dd1a9f3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23a958b6-fd74-408d-a6b0-8e58a84d978c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e099fe2a-3c3e-431e-946d-cf2beb66b2c1}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {23a958b6-fd74-408d-a6b0-8e58a84d978c}, !- Inlet Port
  {ca974aeb-95ae-4d48-ab2c-ce918c64aa6f}; !- Outlet Port

OS:Node,
  {28ccc58a-0df4-4d0a-8654-efe09e08fbac}, !- Handle
  Building Story 3 ThermalZone 2 Return Air Node, !- Name
  {76d45d4a-09df-4350-8c83-b12f1930848e}, !- Inlet Port
  {d721a28f-a964-43e9-8735-bd52f375a427}; !- Outlet Port

OS:Connection,
  {ca974aeb-95ae-4d48-ab2c-ce918c64aa6f}, !- Handle
  {e099fe2a-3c3e-431e-946d-cf2beb66b2c1}, !- Source Object
  3,                                      !- Outlet Port
  {91866eb0-b12c-41f9-8b07-d65c32ce89d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d45d4a-09df-4350-8c83-b12f1930848e}, !- Handle
  {2261548c-2317-40ae-a3ca-87ed25f0d092}, !- Source Object
  2,                                      !- Outlet Port
  {28ccc58a-0df4-4d0a-8654-efe09e08fbac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d721a28f-a964-43e9-8735-bd52f375a427}, !- Handle
  {28ccc58a-0df4-4d0a-8654-efe09e08fbac}, !- Source Object
  3,                                      !- Outlet Port
  {7f6eed92-31c6-4f71-bc7a-6d1eb27c9862}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ac98321-3f22-454e-8327-841479d26fde}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {d249eace-467c-4c12-b052-597d45b79aa6}, !- Inlet Port
  {dc5f0522-1f63-4952-bada-f4954d7c2c39}; !- Outlet Port

OS:Connection,
  {d249eace-467c-4c12-b052-597d45b79aa6}, !- Handle
  {32fe5a84-b26e-4f3d-98ee-e2bec56cfce5}, !- Source Object
  6,                                      !- Outlet Port
  {7ac98321-3f22-454e-8327-841479d26fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5f0522-1f63-4952-bada-f4954d7c2c39}, !- Handle
  {7ac98321-3f22-454e-8327-841479d26fde}, !- Source Object
  3,                                      !- Outlet Port
  {0a62ca1b-69e3-4663-9b70-665fe5eaac4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23a958b6-fd74-408d-a6b0-8e58a84d978c}, !- Handle
  {0a62ca1b-69e3-4663-9b70-665fe5eaac4b}, !- Source Object
  12,                                     !- Outlet Port
  {e099fe2a-3c3e-431e-946d-cf2beb66b2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ba8db86c-0f79-442a-911e-1b4a2ef19f8f}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86a0f9af-a1eb-49e5-9f07-6a586348999f}, !- Water Inlet Node Name
  {d7470dfb-c78e-4bcf-8485-52656ff920dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47690027-49b2-4e48-bef8-a321125cf706}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {318002da-8edd-4bb3-8e25-d9f0980fd6c3}, !- Inlet Port
  {86a0f9af-a1eb-49e5-9f07-6a586348999f}; !- Outlet Port

OS:Connection,
  {318002da-8edd-4bb3-8e25-d9f0980fd6c3}, !- Handle
  {d02f7ada-ac4f-489c-8142-4edee6f96bb7}, !- Source Object
  21,                                     !- Outlet Port
  {47690027-49b2-4e48-bef8-a321125cf706}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f485a5d4-4d46-4307-9841-229f32a705a6}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {d7470dfb-c78e-4bcf-8485-52656ff920dd}, !- Inlet Port
  {a3e6b05e-c9a6-4a2c-b949-6778dd363119}; !- Outlet Port

OS:Connection,
  {86a0f9af-a1eb-49e5-9f07-6a586348999f}, !- Handle
  {47690027-49b2-4e48-bef8-a321125cf706}, !- Source Object
  3,                                      !- Outlet Port
  {ba8db86c-0f79-442a-911e-1b4a2ef19f8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7470dfb-c78e-4bcf-8485-52656ff920dd}, !- Handle
  {ba8db86c-0f79-442a-911e-1b4a2ef19f8f}, !- Source Object
  6,                                      !- Outlet Port
  {f485a5d4-4d46-4307-9841-229f32a705a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e6b05e-c9a6-4a2c-b949-6778dd363119}, !- Handle
  {f485a5d4-4d46-4307-9841-229f32a705a6}, !- Source Object
  3,                                      !- Outlet Port
  {7190b4eb-f97b-49d4-b267-a566b4132f18}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4156bb67-9d42-4dd7-aed7-dd5ad200d049}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Controller, !- Name
  {ba8db86c-0f79-442a-911e-1b4a2ef19f8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {252c9bc1-dff6-422f-a84c-5edbe07c06e2}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal, !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule Name
  {90f44dda-9b30-4132-861e-f7ff92a1dc41}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.701435670669526,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ba8db86c-0f79-442a-911e-1b4a2ef19f8f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ab5c659-1227-4575-afb3-1e8860343c29}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ae881645-9269-4740-9b75-edf433afa5f6}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {1ab5c659-1227-4575-afb3-1e8860343c29}, !- Inlet Port
  {69a45de7-126b-458d-b4a1-0b3ba7c224be}; !- Outlet Port

OS:Node,
  {315a72dc-2c90-44a0-bba5-88524043cabf}, !- Handle
  Building Story 3 ThermalZone 1 Return Air Node, !- Name
  {c2861ab4-5138-4d82-a74b-75990db6fd33}, !- Inlet Port
  {892fae72-b4b6-4794-b7fa-63d38f1e41dd}; !- Outlet Port

OS:Connection,
  {69a45de7-126b-458d-b4a1-0b3ba7c224be}, !- Handle
  {ae881645-9269-4740-9b75-edf433afa5f6}, !- Source Object
  3,                                      !- Outlet Port
  {cfcb556d-4bf8-412d-9536-6d5977899060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2861ab4-5138-4d82-a74b-75990db6fd33}, !- Handle
  {2cbf8a8a-6939-4dfd-8abe-f74161cf0057}, !- Source Object
  2,                                      !- Outlet Port
  {315a72dc-2c90-44a0-bba5-88524043cabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892fae72-b4b6-4794-b7fa-63d38f1e41dd}, !- Handle
  {315a72dc-2c90-44a0-bba5-88524043cabf}, !- Source Object
  3,                                      !- Outlet Port
  {7f6eed92-31c6-4f71-bc7a-6d1eb27c9862}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4c8e4819-5a95-4bb6-817e-a8a077a679ce}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {35d6c167-37a5-4d70-805d-a8b7df6a2ff1}, !- Inlet Port
  {90f44dda-9b30-4132-861e-f7ff92a1dc41}; !- Outlet Port

OS:Connection,
  {35d6c167-37a5-4d70-805d-a8b7df6a2ff1}, !- Handle
  {32fe5a84-b26e-4f3d-98ee-e2bec56cfce5}, !- Source Object
  7,                                      !- Outlet Port
  {4c8e4819-5a95-4bb6-817e-a8a077a679ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f44dda-9b30-4132-861e-f7ff92a1dc41}, !- Handle
  {4c8e4819-5a95-4bb6-817e-a8a077a679ce}, !- Source Object
  3,                                      !- Outlet Port
  {252c9bc1-dff6-422f-a84c-5edbe07c06e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ab5c659-1227-4575-afb3-1e8860343c29}, !- Handle
  {252c9bc1-dff6-422f-a84c-5edbe07c06e2}, !- Source Object
  12,                                     !- Outlet Port
  {ae881645-9269-4740-9b75-edf433afa5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {38118f1c-f1fa-4ffe-b87a-930d2b6965ee}, !- Handle
  {4e0e6fad-fca2-44ae-9375-ca8ecd1ec608}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {c9291ed6-31a6-412d-a663-c66ce1049b73}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {e3de797e-a04f-4e84-abc1-a452257ee329}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3de797e-a04f-4e84-abc1-a452257ee329}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63519705-c396-44d5-bac6-493a931b7692}, !- Handle
  5 Zone PVAV Occ Sch,                    !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  {fba9d71f-f1d0-40ff-a1b1-f9d88de59b5a}, !- Default Day Schedule Name
  {b5ee4bc9-6f1d-4e9c-917e-08ce1337f293}, !- Summer Design Day Schedule Name
  {e1b83846-6687-4aa2-930e-94debde0e2ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fba9d71f-f1d0-40ff-a1b1-f9d88de59b5a}, !- Handle
  5 Zone PVAV Occ Sch Default,            !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {2de9bc52-c94f-48ce-ba1a-af9726bfd26b}, !- Handle
  {63519705-c396-44d5-bac6-493a931b7692}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  703.3407584766527,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-30 03:21:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-30 03:21:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {462efe99-dbbe-46cc-a137-57e9f6310fd7}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1b83846-6687-4aa2-930e-94debde0e2ed}, !- Handle
  5 Zone PVAV Occ Sch Winter Design Day,  !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34e14039-8c59-4278-811e-7fa9fcd12c08}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b5ee4bc9-6f1d-4e9c-917e-08ce1337f293}, !- Handle
  5 Zone PVAV Occ Sch Summer Design Day,  !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cf42e9b6-b6c2-4047-865a-37faa7bb32e0}, !- Handle
  5 Zone PVAV ERV,                        !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b4975079-9e05-40e6-b3af-e4a75ea3a2b7}, !- Supply Air Inlet Node
  {e2f9a0ff-2993-4b32-8234-e77387ad15e5}, !- Supply Air Outlet Node
  {1231f92d-7f55-461d-aeae-2d7c8248dc65}, !- Exhaust Air Inlet Node
  {8f1a2f94-8bdb-4708-96f3-543e7bbbbffd}, !- Exhaust Air Outlet Node
  6981.34440495937,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bca299aa-54e2-4279-ae36-2555855971a2}, !- Handle
  Node 2,                                 !- Name
  {e2f9a0ff-2993-4b32-8234-e77387ad15e5}, !- Inlet Port
  {361aac01-ee85-4e0b-8491-be8d9ebf3f08}; !- Outlet Port

OS:Connection,
  {b4975079-9e05-40e6-b3af-e4a75ea3a2b7}, !- Handle
  {200353de-58eb-4663-b4e9-80ab887b4a8d}, !- Source Object
  3,                                      !- Outlet Port
  {cf42e9b6-b6c2-4047-865a-37faa7bb32e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e2f9a0ff-2993-4b32-8234-e77387ad15e5}, !- Handle
  {cf42e9b6-b6c2-4047-865a-37faa7bb32e0}, !- Source Object
  13,                                     !- Outlet Port
  {bca299aa-54e2-4279-ae36-2555855971a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361aac01-ee85-4e0b-8491-be8d9ebf3f08}, !- Handle
  {bca299aa-54e2-4279-ae36-2555855971a2}, !- Source Object
  3,                                      !- Outlet Port
  {139fecf7-6ffd-4415-b17c-c21a9544f1d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7b2fbc0-1722-4f7d-9630-54b57e31e914}, !- Handle
  Node 3,                                 !- Name
  {2f52f449-e00b-4003-9dcd-c91ca3671f41}, !- Inlet Port
  {1231f92d-7f55-461d-aeae-2d7c8248dc65}; !- Outlet Port

OS:Connection,
  {2f52f449-e00b-4003-9dcd-c91ca3671f41}, !- Handle
  {139fecf7-6ffd-4415-b17c-c21a9544f1d8}, !- Source Object
  7,                                      !- Outlet Port
  {c7b2fbc0-1722-4f7d-9630-54b57e31e914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1231f92d-7f55-461d-aeae-2d7c8248dc65}, !- Handle
  {c7b2fbc0-1722-4f7d-9630-54b57e31e914}, !- Source Object
  3,                                      !- Outlet Port
  {cf42e9b6-b6c2-4047-865a-37faa7bb32e0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8f1a2f94-8bdb-4708-96f3-543e7bbbbffd}, !- Handle
  {cf42e9b6-b6c2-4047-865a-37faa7bb32e0}, !- Source Object
  15,                                     !- Outlet Port
  {dd70a0d0-241f-42f2-a55a-9d1c5d82e5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {75e60530-90a3-45f7-8437-508de2ff0a8a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f9745000-044c-402b-980b-fecfd4f65d35}, !- Reference Setpoint Node Name
  {f9745000-044c-402b-980b-fecfd4f65d35}, !- Mixed Air Stream Node Name
  {200353de-58eb-4663-b4e9-80ab887b4a8d}, !- Outdoor Air Stream Node Name
  {dfc616a1-39ad-4b57-826d-7d0b659ad64d}, !- Return Air Stream Node Name
  {bca299aa-54e2-4279-ae36-2555855971a2}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {946ead85-50e4-4eb1-9172-cee61fb01958}, !- Handle
  5 Zone PVAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {5156e33b-bea7-494e-8e9f-0a3446b58c00}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ea1cf021-9aed-449a-8169-5752cdbb0b09}, !- Handle
  SYS5ZonePVAVHtgSch0,                    !- Name
  {199d5e52-3d31-4b40-bca0-e99938220f12}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a70c4453-bd8e-4630-a4c4-ba0f77fe0a08}, !- Handle
  SYS5ZonePVAVClgSch0,                    !- Name
  {9043ab39-2467-4021-a10b-850ae1de9330}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f67b7770-53a4-49fd-a1fd-6184613f5536}, !- Handle
  SYS5ZonePVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}<23.9 && {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}>1.7, !- Program Line 1
  SET {a70c4453-bd8e-4630-a4c4-ba0f77fe0a08} = 29.4, !- Program Line 2
  SET {ea1cf021-9aed-449a-8169-5752cdbb0b09} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}<23.9 && {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}>1.7, !- Program Line 4
  SET {a70c4453-bd8e-4630-a4c4-ba0f77fe0a08} = 29.4, !- Program Line 5
  SET {ea1cf021-9aed-449a-8169-5752cdbb0b09} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}<23.9 && {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}>1.7, !- Program Line 7
  SET {a70c4453-bd8e-4630-a4c4-ba0f77fe0a08} = 29.4, !- Program Line 8
  SET {ea1cf021-9aed-449a-8169-5752cdbb0b09} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}<23.9 && {fc5ebbfd-b784-44ca-a667-b0cb7d9eb0e1}>1.7, !- Program Line 10
  SET {a70c4453-bd8e-4630-a4c4-ba0f77fe0a08} = 29.4, !- Program Line 11
  SET {ea1cf021-9aed-449a-8169-5752cdbb0b09} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a70c4453-bd8e-4630-a4c4-ba0f77fe0a08} = NULL, !- Program Line 14
  SET {ea1cf021-9aed-449a-8169-5752cdbb0b09} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5efd7016-6afa-4d5b-b529-6e282f8d14a8}, !- Handle
  SYS5ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f67b7770-53a4-49fd-a1fd-6184613f5536}; !- Program Name 1

OS:Schedule:Ruleset,
  {8ead8d18-6d47-46dd-ad8e-85a70ea53927}, !- Handle
  5 Zone PVAV 1 Occ Sch,                  !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  {59c7d6e5-32f8-450c-9dc1-447755088462}, !- Default Day Schedule Name
  {6aaaff40-ecd5-4c15-b08c-866ca32a6ce3}, !- Summer Design Day Schedule Name
  {cae3e2ac-4bde-4c27-ab72-c07fb100c589}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59c7d6e5-32f8-450c-9dc1-447755088462}, !- Handle
  5 Zone PVAV 1 Occ Sch Default,          !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {4bdabbd6-73ed-4a88-94f9-541adae5b80d}, !- Handle
  {8ead8d18-6d47-46dd-ad8e-85a70ea53927}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2929.8889010572184,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-30 03:21:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-30 03:21:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3628e179-84d7-41dc-bd3a-b01f53c477d4}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cae3e2ac-4bde-4c27-ab72-c07fb100c589}, !- Handle
  5 Zone PVAV 1 Occ Sch Winter Design Day, !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5da622f6-d70f-42f6-9d48-69607e433fa3}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aaaff40-ecd5-4c15-b08c-866ca32a6ce3}, !- Handle
  5 Zone PVAV 1 Occ Sch Summer Design Day, !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {19f145f1-b6c3-49a0-a527-de106f1d725e}, !- Handle
  5 Zone PVAV 1 ERV,                      !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e596ad45-2a22-4868-bc0f-3cbb77f03f88}, !- Supply Air Inlet Node
  {e017437c-44a4-447e-9988-2a7d69e0e554}, !- Supply Air Outlet Node
  {bdfa4813-5bb8-4ba4-ad8c-7575d5c1a96e}, !- Exhaust Air Inlet Node
  {3d577f6a-7798-40d9-8fd6-5026121e26ba}, !- Exhaust Air Outlet Node
  15463.3812642871,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d25662a9-db21-4a5b-903c-3b47b457bf16}, !- Handle
  Node 4,                                 !- Name
  {e017437c-44a4-447e-9988-2a7d69e0e554}, !- Inlet Port
  {176a57ab-32a1-4f06-b685-4eecd80a0024}; !- Outlet Port

OS:Connection,
  {e596ad45-2a22-4868-bc0f-3cbb77f03f88}, !- Handle
  {f4eebc53-b5a2-4c43-9bb8-014288949ec5}, !- Source Object
  3,                                      !- Outlet Port
  {19f145f1-b6c3-49a0-a527-de106f1d725e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e017437c-44a4-447e-9988-2a7d69e0e554}, !- Handle
  {19f145f1-b6c3-49a0-a527-de106f1d725e}, !- Source Object
  13,                                     !- Outlet Port
  {d25662a9-db21-4a5b-903c-3b47b457bf16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176a57ab-32a1-4f06-b685-4eecd80a0024}, !- Handle
  {d25662a9-db21-4a5b-903c-3b47b457bf16}, !- Source Object
  3,                                      !- Outlet Port
  {011c6548-fb72-4e75-8b5d-fafd608363f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b1daac7-669f-49bd-b6b4-aad88c7e1009}, !- Handle
  Node 5,                                 !- Name
  {07f54964-0564-41da-a7cb-50daaaee12b6}, !- Inlet Port
  {bdfa4813-5bb8-4ba4-ad8c-7575d5c1a96e}; !- Outlet Port

OS:Connection,
  {07f54964-0564-41da-a7cb-50daaaee12b6}, !- Handle
  {011c6548-fb72-4e75-8b5d-fafd608363f7}, !- Source Object
  7,                                      !- Outlet Port
  {2b1daac7-669f-49bd-b6b4-aad88c7e1009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdfa4813-5bb8-4ba4-ad8c-7575d5c1a96e}, !- Handle
  {2b1daac7-669f-49bd-b6b4-aad88c7e1009}, !- Source Object
  3,                                      !- Outlet Port
  {19f145f1-b6c3-49a0-a527-de106f1d725e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3d577f6a-7798-40d9-8fd6-5026121e26ba}, !- Handle
  {19f145f1-b6c3-49a0-a527-de106f1d725e}, !- Source Object
  15,                                     !- Outlet Port
  {ba0130bf-5321-4f2a-8931-ae1751a49fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {353dc71f-47d1-4fe6-9fe1-6d72b05b9aa9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {bf818e08-52df-45ae-b20a-38473dda6728}, !- Reference Setpoint Node Name
  {bf818e08-52df-45ae-b20a-38473dda6728}, !- Mixed Air Stream Node Name
  {f4eebc53-b5a2-4c43-9bb8-014288949ec5}, !- Outdoor Air Stream Node Name
  {4012a7e8-8754-410d-b2bf-52db52b37ede}, !- Return Air Stream Node Name
  {d25662a9-db21-4a5b-903c-3b47b457bf16}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {2abc4ea3-9a27-45f5-9764-79de45e46531}, !- Handle
  5 Zone PVAV 1 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6ac4aa0a-4c24-4b3c-8fbe-0e71e3227b54}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {0bd66d9c-292c-437c-a272-40bb0821a696}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {7306d3d4-343f-495f-9d1e-ad16882b4e4c}, !- Handle
  SYS5ZonePVAV1HtgSch0,                   !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {8cfd5c6d-dd05-484b-acb3-d20e099279f8}, !- Handle
  SYS5ZonePVAV1ClgSch0,                   !- Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b2b52d48-6135-4623-b0bc-872a6a648428}, !- Handle
  SYS5ZonePVAV1OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0bd66d9c-292c-437c-a272-40bb0821a696}<23.9 && {0bd66d9c-292c-437c-a272-40bb0821a696}>1.7, !- Program Line 1
  SET {8cfd5c6d-dd05-484b-acb3-d20e099279f8} = 29.4, !- Program Line 2
  SET {7306d3d4-343f-495f-9d1e-ad16882b4e4c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0bd66d9c-292c-437c-a272-40bb0821a696}<23.9 && {0bd66d9c-292c-437c-a272-40bb0821a696}>1.7, !- Program Line 4
  SET {8cfd5c6d-dd05-484b-acb3-d20e099279f8} = 29.4, !- Program Line 5
  SET {7306d3d4-343f-495f-9d1e-ad16882b4e4c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0bd66d9c-292c-437c-a272-40bb0821a696}<23.9 && {0bd66d9c-292c-437c-a272-40bb0821a696}>1.7, !- Program Line 7
  SET {8cfd5c6d-dd05-484b-acb3-d20e099279f8} = 29.4, !- Program Line 8
  SET {7306d3d4-343f-495f-9d1e-ad16882b4e4c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0bd66d9c-292c-437c-a272-40bb0821a696}<23.9 && {0bd66d9c-292c-437c-a272-40bb0821a696}>1.7, !- Program Line 10
  SET {8cfd5c6d-dd05-484b-acb3-d20e099279f8} = 29.4, !- Program Line 11
  SET {7306d3d4-343f-495f-9d1e-ad16882b4e4c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8cfd5c6d-dd05-484b-acb3-d20e099279f8} = NULL, !- Program Line 14
  SET {7306d3d4-343f-495f-9d1e-ad16882b4e4c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e9b01a59-3782-4de8-9966-320f4ba12268}, !- Handle
  SYS5ZonePVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b2b52d48-6135-4623-b0bc-872a6a648428}; !- Program Name 1

OS:Schedule:Ruleset,
  {9680228c-ac78-4f68-aac1-8c2bb6adadc3}, !- Handle
  5 Zone PVAV 2 Occ Sch,                  !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  {e8df7edb-268e-4ce4-971f-6b6b65481d3f}, !- Default Day Schedule Name
  {589e77fe-644f-4c0b-98e5-091d4015673e}, !- Summer Design Day Schedule Name
  {ed99b87f-6f39-4c6f-baaa-b5333052e4fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8df7edb-268e-4ce4-971f-6b6b65481d3f}, !- Handle
  5 Zone PVAV 2 Occ Sch Default,          !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {fefccae2-383e-4fce-8b5e-dcc696b9584d}, !- Handle
  {9680228c-ac78-4f68-aac1-8c2bb6adadc3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2929.8889010572184,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-03-30 03:21:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-03-30 03:21:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b5ab2854-3596-4336-9760-9c2840d817f4}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed99b87f-6f39-4c6f-baaa-b5333052e4fb}, !- Handle
  5 Zone PVAV 2 Occ Sch Winter Design Day, !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56e25cf3-fe47-4bce-bd21-81f8da000289}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {589e77fe-644f-4c0b-98e5-091d4015673e}, !- Handle
  5 Zone PVAV 2 Occ Sch Summer Design Day, !- Name
  {4bff0f65-82b5-413b-9b04-7955c248bb90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6cf20281-e0a7-49db-9cd0-9e3c32f3cd0f}, !- Handle
  5 Zone PVAV 2 ERV,                      !- Name
  {de83d5cc-f9f0-4c0f-9833-05b8ce071a66}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4b7173cc-2edf-42d4-b802-4441b13818a2}, !- Supply Air Inlet Node
  {8be54589-9283-4f6d-9e78-5ba4120d7e88}, !- Supply Air Outlet Node
  {ab960d60-8d75-4f94-9bce-a292c16469ba}, !- Exhaust Air Inlet Node
  {a55cbc27-43e3-4ee6-b90b-b959a6b9738d}, !- Exhaust Air Outlet Node
  15463.3812642871,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1eb795ef-f1f8-4267-ba80-8c0a312349d9}, !- Handle
  Node 6,                                 !- Name
  {8be54589-9283-4f6d-9e78-5ba4120d7e88}, !- Inlet Port
  {71fa33b6-e2f9-4732-aa78-4912c08ff6a9}; !- Outlet Port

OS:Connection,
  {4b7173cc-2edf-42d4-b802-4441b13818a2}, !- Handle
  {f41d6597-38f5-4c41-a320-e74a4bd0955a}, !- Source Object
  3,                                      !- Outlet Port
  {6cf20281-e0a7-49db-9cd0-9e3c32f3cd0f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8be54589-9283-4f6d-9e78-5ba4120d7e88}, !- Handle
  {6cf20281-e0a7-49db-9cd0-9e3c32f3cd0f}, !- Source Object
  13,                                     !- Outlet Port
  {1eb795ef-f1f8-4267-ba80-8c0a312349d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fa33b6-e2f9-4732-aa78-4912c08ff6a9}, !- Handle
  {1eb795ef-f1f8-4267-ba80-8c0a312349d9}, !- Source Object
  3,                                      !- Outlet Port
  {be161559-fb47-4088-b4a8-de80b2948002}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d836d3be-96c8-4b9e-8268-5d87a88cf870}, !- Handle
  Node 7,                                 !- Name
  {37ba6051-be80-4aea-928b-8a1f0aeec033}, !- Inlet Port
  {ab960d60-8d75-4f94-9bce-a292c16469ba}; !- Outlet Port

OS:Connection,
  {37ba6051-be80-4aea-928b-8a1f0aeec033}, !- Handle
  {be161559-fb47-4088-b4a8-de80b2948002}, !- Source Object
  7,                                      !- Outlet Port
  {d836d3be-96c8-4b9e-8268-5d87a88cf870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab960d60-8d75-4f94-9bce-a292c16469ba}, !- Handle
  {d836d3be-96c8-4b9e-8268-5d87a88cf870}, !- Source Object
  3,                                      !- Outlet Port
  {6cf20281-e0a7-49db-9cd0-9e3c32f3cd0f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a55cbc27-43e3-4ee6-b90b-b959a6b9738d}, !- Handle
  {6cf20281-e0a7-49db-9cd0-9e3c32f3cd0f}, !- Source Object
  15,                                     !- Outlet Port
  {77f75133-09c5-4d73-9c0f-10dd718f7309}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6733b987-b71b-44d1-b911-ae142495d4a9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2d3cd4da-50e2-4619-ba47-48b47249aa90}, !- Reference Setpoint Node Name
  {2d3cd4da-50e2-4619-ba47-48b47249aa90}, !- Mixed Air Stream Node Name
  {f41d6597-38f5-4c41-a320-e74a4bd0955a}, !- Outdoor Air Stream Node Name
  {41bfb922-b1c0-4487-9b21-a74851521113}, !- Return Air Stream Node Name
  {1eb795ef-f1f8-4267-ba80-8c0a312349d9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {dc66c646-77ad-44b3-9871-3bba852b5c6d}, !- Handle
  5 Zone PVAV 2 SAT Warmest Reset,        !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c2f2d938-3ed2-4f9e-b2be-690097096afa}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {1428ccc1-716a-4162-ba6d-3f73992bfe62}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4100ccd9-5aa6-461c-b795-25e243fd3137}, !- Handle
  SYS5ZonePVAV2HtgSch0,                   !- Name
  {534de07b-90d5-4979-9e1c-cc14d19db97d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5f6c07f7-624f-4a1e-a1e3-4d8715a21f7b}, !- Handle
  SYS5ZonePVAV2ClgSch0,                   !- Name
  {375768aa-4b42-4490-bf99-e8ea194241ff}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6a9dd8f0-d05d-456f-b38c-f988fa28e176}, !- Handle
  SYS5ZonePVAV2OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1428ccc1-716a-4162-ba6d-3f73992bfe62}<23.9 && {1428ccc1-716a-4162-ba6d-3f73992bfe62}>1.7, !- Program Line 1
  SET {5f6c07f7-624f-4a1e-a1e3-4d8715a21f7b} = 29.4, !- Program Line 2
  SET {4100ccd9-5aa6-461c-b795-25e243fd3137} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1428ccc1-716a-4162-ba6d-3f73992bfe62}<23.9 && {1428ccc1-716a-4162-ba6d-3f73992bfe62}>1.7, !- Program Line 4
  SET {5f6c07f7-624f-4a1e-a1e3-4d8715a21f7b} = 29.4, !- Program Line 5
  SET {4100ccd9-5aa6-461c-b795-25e243fd3137} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1428ccc1-716a-4162-ba6d-3f73992bfe62}<23.9 && {1428ccc1-716a-4162-ba6d-3f73992bfe62}>1.7, !- Program Line 7
  SET {5f6c07f7-624f-4a1e-a1e3-4d8715a21f7b} = 29.4, !- Program Line 8
  SET {4100ccd9-5aa6-461c-b795-25e243fd3137} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1428ccc1-716a-4162-ba6d-3f73992bfe62}<23.9 && {1428ccc1-716a-4162-ba6d-3f73992bfe62}>1.7, !- Program Line 10
  SET {5f6c07f7-624f-4a1e-a1e3-4d8715a21f7b} = 29.4, !- Program Line 11
  SET {4100ccd9-5aa6-461c-b795-25e243fd3137} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5f6c07f7-624f-4a1e-a1e3-4d8715a21f7b} = NULL, !- Program Line 14
  SET {4100ccd9-5aa6-461c-b795-25e243fd3137} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {47eb94ef-ac02-446a-a4cf-0e27e5b2dff4}, !- Handle
  SYS5ZonePVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6a9dd8f0-d05d-456f-b38c-f988fa28e176}; !- Program Name 1

OS:Curve:Biquadratic,
  {dcfbf123-7fc6-4fc6-a171-093490af02ae}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cdf21d1f-b5ba-4075-af7c-571f2d0d89d2}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {31de9fa3-9030-47e1-a0f0-478e63f824d5}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b5b9040a-9a75-48c7-8b5e-b79d3428ddc5}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {015d5465-16d2-448a-8406-d4c36bcb9243}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2bec6de3-70c0-4202-98e1-84aa50773264}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {ad6b9a51-c3b1-4dfd-92a8-beb5b25b767e}, !- Handle
  {074a9a75-fba0-4e07-9e00-60d3c2f7664e}; !- Object Name

OS:Material,
  {7c0f04b3-189e-4c26-8d71-6a32c2add64e}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {89d61d79-26c9-40b5-8121-550aed95a40e}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {7c0f04b3-189e-4c26-8d71-6a32c2add64e}; !- Layer 1

OS:InternalMass:Definition,
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Handle
  Internal Mass Definition 3,             !- Name
  {89d61d79-26c9-40b5-8121-550aed95a40e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {885ed482-e439-4d88-b2b2-8c041f2e1658}, !- Handle
  Building Story 1 Space 2 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {4674d70d-0ace-442d-b58f-52c9ddbb63d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc2538c3-3ebf-4e64-9b67-bc98a711c7c5}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {5dcb1745-1ebf-43e3-8092-43242bc2cecb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e745b4b1-f921-46e7-9bad-e839383465e9}, !- Handle
  Building Story 1 Space 1 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {8d1de57b-4a72-41ef-9b2d-15399a78ba4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cea6fb16-421f-4007-9ab2-1f89ac5c7061}, !- Handle
  Building Story 1 Space 3 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {6f29080b-12ed-42e1-bbef-7775bb337a87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33cf11dd-b35c-44ee-811b-c3a7f247d59a}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {742c31dd-094e-4863-b800-ce08d246b898}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9d2e2367-fcae-4503-9e2c-1d0279f8f43a}, !- Handle
  Building Story 1 Space 4 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {d512f790-779b-49c4-92c5-b2d39549aefb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3377db9e-3f88-4177-a30f-464a68f1df74}, !- Handle
  Building Story 2 Space 2 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {eeb06401-a3fc-4d28-843a-5681ec450fd9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {972adada-b740-43fa-a454-002614ee197e}, !- Handle
  Building Story 2 Space 1 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {24018fe3-f4de-455c-9af8-2dce6df89b6e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {629f963d-ee5e-4a50-94c7-24e912da1d6c}, !- Handle
  Building Story 3 Space 4 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {4503195d-58fc-4106-b1fe-ed4263f1cd63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a81fe88-e9ec-47d0-8e27-53a9c1179aeb}, !- Handle
  Building Story 2 Space 3 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {0a4671b7-4ec2-4ba6-8ad7-82490f4cf2e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01d585b5-8d53-4936-9895-0cbfd4395516}, !- Handle
  Building Story 2 Space 4 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {fe9b8b6e-ffc8-43c1-957a-2ada782e3999}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce2b9e87-8771-4ded-9b0a-7ff747dd5ccc}, !- Handle
  Building Story 3 Space Mass,            !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {fa7fefc6-5385-4f13-b3ef-8de40ce84559}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e46fb22-c27b-4876-b989-55ce539bfced}, !- Handle
  Building Story 3 Space 1 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {1c0cebc7-43d9-4af9-b54a-ea8655063796}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9bfd067-b263-4b08-ab0d-cc630eb3e881}, !- Handle
  Building Story 3 Space 2 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {c6c82138-68e7-4f9b-83b1-ffeb8acd8380}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c739dde6-2c81-4e94-950b-3ed19ec4acae}, !- Handle
  Building Story 3 Space 3 Mass,          !- Name
  {2616e265-7130-4d45-bb63-4052a141a776}, !- Internal Mass Definition Name
  {9b8a2e40-4042-4301-a675-d62ecd637713}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:External:File,
  {75217dba-8464-4bb4-bfd0-3d4f576ef145}, !- Handle
  External File 1,                        !- Name
  future_hourly_co2e_2030.csv;            !- File Name

OS:External:File,
  {a54953bc-9322-40b6-b979-e3488e44ce7b}, !- Handle
  External File 2,                        !- Name
  historical_hourly_co2e_2019.csv;        !- File Name

OS:External:File,
  {fdac825f-dcee-46e3-8ef7-0ce1981c621c}, !- Handle
  External File 3,                        !- Name
  future_annual_co2e.csv;                 !- File Name

OS:External:File,
  {ddf55af1-d1ff-4a1f-9b90-2a62c5394146}, !- Handle
  External File 4,                        !- Name
  historical_annual_co2e.csv;             !- File Name

OS:ScheduleTypeLimits,
  {33ac5e99-5061-4994-a492-0355b9f1cb3b}, !- Handle
  Emissions Sch File Type Limits;         !- Name

OS:Schedule:File,
  {ead0ed24-0a7c-4f77-ae31-c08742199f02}, !- Handle
  NYSTc 2030 Future Hourly Emissions Sch, !- Name
  {33ac5e99-5061-4994-a492-0355b9f1cb3b}, !- Schedule Type Limits Name
  {75217dba-8464-4bb4-bfd0-3d4f576ef145}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:File,
  {58a721e3-2805-490a-9caa-af6ffcc90a21}, !- Handle
  New York 2019 Historical Hourly Emissions Sch, !- Name
  {33ac5e99-5061-4994-a492-0355b9f1cb3b}, !- Schedule Type Limits Name
  {a54953bc-9322-40b6-b979-e3488e44ce7b}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:EnergyManagementSystem:Sensor,
  {97b2546b-8487-4fff-8a23-7830a6d8c1f6}, !- Handle
  Fut_Sen,                                !- Name
  NYSTc 2030 Future Hourly Emissions Sch, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {66b1f0cc-ef64-4a6c-88e1-6db12f9ad644}, !- Handle
  His_Sen,                                !- Name
  New York 2019 Historical Hourly Emissions Sch, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d61f5905-b9d9-406a-a794-e3a31241d243}, !- Handle
  Ele_Sen,                                !- Name
  Whole Building,                         !- Output Variable or Output Meter Index Key Name
  Facility Total Purchased Electricity Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- Handle
  Emissions_Calc_Prgm,                    !- Name
  SET fut_hr_val = Fut_Sen,               !- Program Line 1
  SET his_hr_val = His_Sen,               !- Program Line 2
  SET fut_yr_val = 92,                    !- Program Line 3
  SET his_yr_val = 583,                   !- Program Line 4
  SET elec = Ele_Sen,                     !- Program Line 5
  SET conv = 1000000 * 60 * 60,           !- Program Line 6
  SET conv_kg_mt = 0.001,                 !- Program Line 7
  SET fut_hr = (fut_hr_val * elec / conv) * conv_kg_mt, !- Program Line 8
  SET his_hr = (his_hr_val * elec / conv) * conv_kg_mt, !- Program Line 9
  SET fut_yr = (fut_yr_val * elec / conv) * conv_kg_mt, !- Program Line 10
  SET his_yr = (his_yr_val * elec / conv) * conv_kg_mt, !- Program Line 11
  SET fut_hr_intensity = fut_hr * 1000 / 125567.7122242881, !- Program Line 12
  SET his_hr_intensity = his_hr * 1000 / 125567.7122242881, !- Program Line 13
  SET fut_yr_intensity = fut_yr * 1000 / 125567.7122242881, !- Program Line 14
  SET his_yr_intensity = his_yr * 1000 / 125567.7122242881; !- Program Line 15

OS:EnergyManagementSystem:ProgramCallingManager,
  {6294c427-f4f9-4b73-876f-3bfb9d977b7f}, !- Handle
  Emissions Calc Prgm,                    !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {58e7bbe4-0c1b-4196-ac7b-d31228d95626}, !- Handle
  Future_Hourly_Electricity_Emissions,    !- Name
  fut_hr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {47a31424-a75f-443d-baef-3f015561f9c7}, !- Handle
  Historical_Hourly_Electricity_Emissions, !- Name
  his_hr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {87ad8c4c-4171-447d-b57c-6b32a2060769}, !- Handle
  Future_Annual_Electricity_Emissions,    !- Name
  fut_yr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {b7dbacc6-dc16-4cea-85f4-675626babb58}, !- Handle
  Historical_Annual_Electricity_Emissions, !- Name
  his_yr,                                 !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- EMS Program or Subroutine Name
  mt;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {00a2f009-8982-4dff-8b29-f4688911bf50}, !- Handle
  Future_Hourly_Electricity_Emissions_Intensity, !- Name
  fut_hr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {5c106d54-285c-47dd-8f98-d4d0459c5bd7}, !- Handle
  Historical_Hourly_Electricity_Emissions_Intensity, !- Name
  his_hr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {fca7add0-cebe-4b6b-9a27-4fac146b258c}, !- Handle
  Future_Annual_Electricity_Emissions_Intensity, !- Name
  fut_yr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:EnergyManagementSystem:OutputVariable,
  {59766e42-2e01-49ef-bf45-2c1fc31a62d1}, !- Handle
  Historical_Annual_Electricity_Emissions_Intensity, !- Name
  his_yr_intensity,                       !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {c60c166b-6365-4e6c-92eb-f5772fc7bd17}, !- EMS Program or Subroutine Name
  kg/ft2;                                 !- Units

OS:Output:Variable,
  {699027f3-c60a-4901-9607-caf7feec3588}, !- Handle
  Output Variable 1,                      !- Name
  EMS,                                    !- Key Value
  Future_Hourly_Electricity_Emissions,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4f7d0ba9-6051-4b4d-b25d-98b240b77178}, !- Handle
  Output Variable 2,                      !- Name
  EMS,                                    !- Key Value
  Historical_Hourly_Electricity_Emissions, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c8b8fe2d-fb54-4c21-902f-794cc6c29521}, !- Handle
  Output Variable 3,                      !- Name
  EMS,                                    !- Key Value
  Future_Annual_Electricity_Emissions,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4b61c02f-35ec-4f8b-952e-e84d89eb5bbf}, !- Handle
  Output Variable 4,                      !- Name
  EMS,                                    !- Key Value
  Historical_Annual_Electricity_Emissions, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {85c72d19-9502-4b64-b19e-0a33bd4c66fb}, !- Handle
  Output Variable 5,                      !- Name
  EMS,                                    !- Key Value
  Future_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b618959b-2a2e-4b0e-97ff-9d1cc6677134}, !- Handle
  Output Variable 6,                      !- Name
  EMS,                                    !- Key Value
  Historical_Hourly_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {86b3d70a-98b7-4b04-987f-8685ebdf22ba}, !- Handle
  Output Variable 7,                      !- Name
  EMS,                                    !- Key Value
  Future_Annual_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {940dc365-d692-42a4-af6e-1ec48d185685}, !- Handle
  Output Variable 8,                      !- Name
  EMS,                                    !- Key Value
  Historical_Annual_Electricity_Emissions_Intensity, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b82e82d3-5579-480b-8cb8-7386b236c219}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {69a7450a-bdbf-411f-8206-0eeae39f102c}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a8f538f2-f12a-4910-a874-307034874950}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {54d5b6e5-b4c1-444b-a556-b50b327a3a79}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9de7f20a-7812-40b9-9dac-c07418330005}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {880adaa8-4b82-4170-a845-5437c8faa777}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9e6bd308-14c2-441e-97f0-03f6fb6697ac}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {0eaa42fb-3fa7-41eb-aefe-369dc5a12d67}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {8d1a6f0a-cf70-4795-8a16-6290f5b1022b}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {7bcfd1fd-0dce-4a74-95b8-13f090ffd560}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

