  -128.6296271042, -247.99870858589, 36,  !- X,Y,Z Vertex 1 {m}
  -128.6296271042, -247.99870858589, 0,   !- X,Y,Z Vertex 2 {m}
  -162.930870335132, -247.998056143819, 0, !- X,Y,Z Vertex 3 {m}
  -162.930870335132, -247.998056143819, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Handle
  Building New Building_51 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3b09bb78-6217-46bb-920a-453009335d87}, !- Handle
  Shading Surface 96,                     !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -166.302545108037, -377.644336569133, 24, !- X,Y,Z Vertex 1 {m}
  -166.302545108037, -377.644336569133, 0, !- X,Y,Z Vertex 2 {m}
  -165.691017791851, -423.707462423602, 0, !- X,Y,Z Vertex 3 {m}
  -165.691017791851, -423.707462423602, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9de2e9ad-fad2-4432-b957-3392e444ce7c}, !- Handle
  Shading Surface 97,                     !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.360764301384, -377.643442879463, 24, !- X,Y,Z Vertex 1 {m}
  -203.360764301384, -377.643442879463, 0, !- X,Y,Z Vertex 2 {m}
  -166.302545108037, -377.644336569133, 0, !- X,Y,Z Vertex 3 {m}
  -166.302545108037, -377.644336569133, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e9e382ee-6842-4657-ac5d-17f790503609}, !- Handle
  Shading Surface 98,                     !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -165.691017791851, -423.707462423602, 24, !- X,Y,Z Vertex 1 {m}
  -165.691017791851, -423.707462423602, 0, !- X,Y,Z Vertex 2 {m}
  -176.411148015967, -456.653192341833, 0, !- X,Y,Z Vertex 3 {m}
  -176.411148015967, -456.653192341833, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c0231da7-9012-4eea-960d-200e5df4d594}, !- Handle
  Shading Surface 99,                     !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -128.632657791949, -428.589044771162, 24, !- X,Y,Z Vertex 1 {m}
  -128.632657791949, -428.589044771162, 0, !- X,Y,Z Vertex 2 {m}
  -128.631260198288, -345.309529798597, 0, !- X,Y,Z Vertex 3 {m}
  -128.631260198288, -345.309529798597, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6045a6dd-716b-4265-bcc5-bd4e88c73ecd}, !- Handle
  Shading Surface 100,                    !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -142.415470759201, -468.55108947637, 0, !- X,Y,Z Vertex 1 {m}
  -176.411148015967, -456.653192341833, 0, !- X,Y,Z Vertex 2 {m}
  -165.691017791851, -423.707462423602, 0, !- X,Y,Z Vertex 3 {m}
  -166.302545108037, -377.644336569133, 0, !- X,Y,Z Vertex 4 {m}
  -203.360764301384, -377.643442879463, 0, !- X,Y,Z Vertex 5 {m}
  -203.359906387602, -345.307911303294, 0, !- X,Y,Z Vertex 6 {m}
  -128.631260198288, -345.309529798597, 0, !- X,Y,Z Vertex 7 {m}
  -128.632657791949, -428.589044771162, 0; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {6035c249-4040-4ac2-9f81-83b5de531d7d}, !- Handle
  Shading Surface 101,                    !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -203.359906387602, -345.307911303294, 24, !- X,Y,Z Vertex 1 {m}
  -203.359906387602, -345.307911303294, 0, !- X,Y,Z Vertex 2 {m}
  -203.360764301384, -377.643442879463, 0, !- X,Y,Z Vertex 3 {m}
  -203.360764301384, -377.643442879463, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a1155785-53bc-4e71-8417-b5143d0a7787}, !- Handle
  Shading Surface 102,                    !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -128.631260198288, -345.309529798597, 24, !- X,Y,Z Vertex 1 {m}
  -128.631260198288, -345.309529798597, 0, !- X,Y,Z Vertex 2 {m}
  -203.359906387602, -345.307911303294, 0, !- X,Y,Z Vertex 3 {m}
  -203.359906387602, -345.307911303294, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {afad2df2-640e-490b-8e5a-d9b56d13b517}, !- Handle
  Shading Surface 103,                    !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -142.415470759201, -468.55108947637, 24, !- X,Y,Z Vertex 1 {m}
  -142.415470759201, -468.55108947637, 0, !- X,Y,Z Vertex 2 {m}
  -128.632657791949, -428.589044771162, 0, !- X,Y,Z Vertex 3 {m}
  -128.632657791949, -428.589044771162, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b7505725-a3e0-4dc7-a729-07e3d721cc6c}, !- Handle
  Shading Surface 104,                    !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -128.632657791949, -428.589044771162, 24, !- X,Y,Z Vertex 1 {m}
  -128.631260198288, -345.309529798597, 24, !- X,Y,Z Vertex 2 {m}
  -203.359906387602, -345.307911303294, 24, !- X,Y,Z Vertex 3 {m}
  -203.360764301384, -377.643442879463, 24, !- X,Y,Z Vertex 4 {m}
  -166.302545108037, -377.644336569133, 24, !- X,Y,Z Vertex 5 {m}
  -165.691017791851, -423.707462423602, 24, !- X,Y,Z Vertex 6 {m}
  -176.411148015967, -456.653192341833, 24, !- X,Y,Z Vertex 7 {m}
  -142.415470759201, -468.55108947637, 24; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {b3f1dd5c-6340-47f6-812d-b650d5bd2ed4}, !- Handle
  Shading Surface 105,                    !- Name
  ,                                       !- Construction Name
  {8c98bf85-8bf1-49e0-9a48-ced5557219fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.411148015967, -456.653192341833, 24, !- X,Y,Z Vertex 1 {m}
  -176.411148015967, -456.653192341833, 0, !- X,Y,Z Vertex 2 {m}
  -142.415470759201, -468.55108947637, 0, !- X,Y,Z Vertex 3 {m}
  -142.415470759201, -468.55108947637, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Handle
  Building New Building_52 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {e494166e-3641-4e9b-84b3-b471b7304c86}, !- Handle
  Shading Surface 106,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.5993414248341, 288.865505606459, 9, !- X,Y,Z Vertex 1 {m}
  -19.5993414248341, 288.865505606459, 0, !- X,Y,Z Vertex 2 {m}
  -93.4030575918971, 288.866049732555, 0, !- X,Y,Z Vertex 3 {m}
  -93.4030575918971, 288.866049732555, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {30bbbdcc-e679-4d97-88b4-7b7f5d4f0f81}, !- Handle
  Shading Surface 107,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -89.1172276723447, 158.618592948635, 9, !- X,Y,Z Vertex 1 {m}
  -89.1172276723447, 158.618592948635, 0, !- X,Y,Z Vertex 2 {m}
  -80.8486189184088, 158.618501258666, 0, !- X,Y,Z Vertex 3 {m}
  -80.8486189184088, 158.618501258666, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c26a8324-dc70-49da-ab52-fbdd5db15293}, !- Handle
  Shading Surface 108,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -94.323232973285, 170.514879568356, 9,  !- X,Y,Z Vertex 1 {m}
  -94.323232973285, 170.514879568356, 0,  !- X,Y,Z Vertex 2 {m}
  -89.1172276723447, 158.618592948635, 0, !- X,Y,Z Vertex 3 {m}
  -89.1172276723447, 158.618592948635, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f88a18ed-9312-4339-aa5d-04bc25ee7ea6}, !- Handle
  Shading Surface 109,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.8485835205016, 161.973839125916, 9, !- X,Y,Z Vertex 1 {m}
  -80.8485835205016, 161.973839125916, 0, !- X,Y,Z Vertex 2 {m}
  -19.9058918999786, 161.9734385248, 0,   !- X,Y,Z Vertex 3 {m}
  -19.9058918999786, 161.9734385248, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b0517320-4a48-447c-b633-c37e0ad4ff2a}, !- Handle
  Shading Surface 110,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.1604346361508, 191.562023624391, 9, !- X,Y,Z Vertex 1 {m}
  -96.1604346361508, 191.562023624391, 0, !- X,Y,Z Vertex 2 {m}
  -96.1605532881344, 182.106068397891, 0, !- X,Y,Z Vertex 3 {m}
  -96.1605532881344, 182.106068397891, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {40b8d17d-ce06-40f0-9d3d-f88450d74168}, !- Handle
  Shading Surface 111,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.4030575918971, 288.866049732555, 9, !- X,Y,Z Vertex 1 {m}
  -93.4030575918971, 288.866049732555, 0, !- X,Y,Z Vertex 2 {m}
  -93.1745700941838, 191.581046482327, 0, !- X,Y,Z Vertex 3 {m}
  -93.1745700941838, 191.581046482327, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8c414b8e-87de-47f7-b22a-f9e9d247fa86}, !- Handle
  Shading Surface 112,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.8485835205016, 161.973839125916, 9, !- X,Y,Z Vertex 1 {m}
  -19.9058918999786, 161.9734385248, 9,   !- X,Y,Z Vertex 2 {m}
  -19.5993414248341, 288.865505606459, 9, !- X,Y,Z Vertex 3 {m}
  -93.4030575918971, 288.866049732555, 9, !- X,Y,Z Vertex 4 {m}
  -93.1745700941838, 191.581046482327, 9, !- X,Y,Z Vertex 5 {m}
  -96.1604346361508, 191.562023624391, 9, !- X,Y,Z Vertex 6 {m}
  -96.1605532881344, 182.106068397891, 9, !- X,Y,Z Vertex 7 {m}
  -94.323232973285, 170.514879568356, 9,  !- X,Y,Z Vertex 8 {m}
  -89.1172276723447, 158.618592948635, 9, !- X,Y,Z Vertex 9 {m}
  -80.8486189184088, 158.618501258666, 9; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {8ed2bf62-8249-404b-85ae-5e6f117a2338}, !- Handle
  Shading Surface 113,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.8486189184088, 158.618501258666, 0, !- X,Y,Z Vertex 1 {m}
  -89.1172276723447, 158.618592948635, 0, !- X,Y,Z Vertex 2 {m}
  -94.323232973285, 170.514879568356, 0,  !- X,Y,Z Vertex 3 {m}
  -96.1605532881344, 182.106068397891, 0, !- X,Y,Z Vertex 4 {m}
  -96.1604346361508, 191.562023624391, 0, !- X,Y,Z Vertex 5 {m}
  -93.1745700941838, 191.581046482327, 0, !- X,Y,Z Vertex 6 {m}
  -93.4030575918971, 288.866049732555, 0, !- X,Y,Z Vertex 7 {m}
  -19.5993414248341, 288.865505606459, 0, !- X,Y,Z Vertex 8 {m}
  -19.9058918999786, 161.9734385248, 0,   !- X,Y,Z Vertex 9 {m}
  -80.8485835205016, 161.973839125916, 0; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {c8ea4a34-8722-45d7-8f9b-ef4a906e72ca}, !- Handle
  Shading Surface 114,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.1605532881344, 182.106068397891, 9, !- X,Y,Z Vertex 1 {m}
  -96.1605532881344, 182.106068397891, 0, !- X,Y,Z Vertex 2 {m}
  -94.323232973285, 170.514879568356, 0,  !- X,Y,Z Vertex 3 {m}
  -94.323232973285, 170.514879568356, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5b6f630f-baa9-4864-926c-9bc4e266b005}, !- Handle
  Shading Surface 115,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -93.1745700941838, 191.581046482327, 9, !- X,Y,Z Vertex 1 {m}
  -93.1745700941838, 191.581046482327, 0, !- X,Y,Z Vertex 2 {m}
  -96.1604346361508, 191.562023624391, 0, !- X,Y,Z Vertex 3 {m}
  -96.1604346361508, 191.562023624391, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f9657286-1a47-41fa-a393-f7e81403aedd}, !- Handle
  Shading Surface 116,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -80.8486189184088, 158.618501258666, 9, !- X,Y,Z Vertex 1 {m}
  -80.8486189184088, 158.618501258666, 0, !- X,Y,Z Vertex 2 {m}
  -80.8485835205016, 161.973839125916, 0, !- X,Y,Z Vertex 3 {m}
  -80.8485835205016, 161.973839125916, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e28927da-e52d-49ca-b237-3391f12bf4cf}, !- Handle
  Shading Surface 117,                    !- Name
  ,                                       !- Construction Name
  {c26d1f5c-a42f-444c-84f4-8c21eeb6b718}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.9058918999786, 161.9734385248, 9,   !- X,Y,Z Vertex 1 {m}
  -19.9058918999786, 161.9734385248, 0,   !- X,Y,Z Vertex 2 {m}
  -19.5993414248341, 288.865505606459, 0, !- X,Y,Z Vertex 3 {m}
  -19.5993414248341, 288.865505606459, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Handle
  Building New Building_53 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7fc9c34b-8d86-4322-9871-0d3d56cd4b8a}, !- Handle
  Shading Surface 118,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -85.6725287582138, 109.832401339705, 21, !- X,Y,Z Vertex 1 {m}
  -85.6725287582138, 109.832401339705, 0, !- X,Y,Z Vertex 2 {m}
  -85.2128873438595, 134.23504316125, 0,  !- X,Y,Z Vertex 3 {m}
  -85.2128873438595, 134.23504316125, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4b6250f3-ee89-4230-92fc-a9e74cc3f7f5}, !- Handle
  Shading Surface 119,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.6227701139804, 109.222121769695, 21, !- X,Y,Z Vertex 1 {m}
  -63.6227701139804, 109.222121769695, 0, !- X,Y,Z Vertex 2 {m}
  -85.6725287582138, 109.832401339705, 0, !- X,Y,Z Vertex 3 {m}
  -85.6725287582138, 109.832401339705, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aba1f2e0-b2a7-4051-8dc6-254cc22f076f}, !- Handle
  Shading Surface 120,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.8545003039667, 75.3631184140163, 0, !- X,Y,Z Vertex 1 {m}
  -108.029003186416, 76.583952598092, 0,  !- X,Y,Z Vertex 2 {m}
  -106.956319364119, 134.692864636892, 0, !- X,Y,Z Vertex 3 {m}
  -85.2128873438595, 134.23504316125, 0,  !- X,Y,Z Vertex 4 {m}
  -85.6725287582138, 109.832401339705, 0, !- X,Y,Z Vertex 5 {m}
  -63.6227701139804, 109.222121769695, 0, !- X,Y,Z Vertex 6 {m}
  -63.6227954373134, 106.17178305548, 0,  !- X,Y,Z Vertex 7 {m}
  -36.8261937911745, 105.409024327203, 0, !- X,Y,Z Vertex 8 {m}
  -36.8262575520986, 92.1400422421021, 0, !- X,Y,Z Vertex 9 {m}
  -30.548191224435, 91.8349850426517, 0;  !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {90c798bb-63a4-4ab1-8e8c-bcb97f555dc1}, !- Handle
  Shading Surface 121,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.956319364119, 134.692864636892, 21, !- X,Y,Z Vertex 1 {m}
  -106.956319364119, 134.692864636892, 0, !- X,Y,Z Vertex 2 {m}
  -108.029003186416, 76.583952598092, 0,  !- X,Y,Z Vertex 3 {m}
  -108.029003186416, 76.583952598092, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {08427dd1-58b6-4561-8863-a8be12c9f2e1}, !- Handle
  Shading Surface 122,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -63.6227954373134, 106.17178305548, 21, !- X,Y,Z Vertex 1 {m}
  -63.6227954373134, 106.17178305548, 0,  !- X,Y,Z Vertex 2 {m}
  -63.6227701139804, 109.222121769695, 0, !- X,Y,Z Vertex 3 {m}
  -63.6227701139804, 109.222121769695, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2c76f15a-07c6-40e5-8c07-dc1de6ddae41}, !- Handle
  Shading Surface 123,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.8261937911745, 105.409024327203, 21, !- X,Y,Z Vertex 1 {m}
  -36.8261937911745, 105.409024327203, 0, !- X,Y,Z Vertex 2 {m}
  -63.6227954373134, 106.17178305548, 0,  !- X,Y,Z Vertex 3 {m}
  -63.6227954373134, 106.17178305548, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2f86eb8-acff-4339-abdc-f5fa5f4b6213}, !- Handle
  Shading Surface 124,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.8262575520986, 92.1400422421021, 21, !- X,Y,Z Vertex 1 {m}
  -36.8262575520986, 92.1400422421021, 0, !- X,Y,Z Vertex 2 {m}
  -36.8261937911745, 105.409024327203, 0, !- X,Y,Z Vertex 3 {m}
  -36.8261937911745, 105.409024327203, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a30fea09-b8b3-4eaf-ac71-a2d52118b4eb}, !- Handle
  Shading Surface 125,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.548191224435, 91.8349850426517, 21, !- X,Y,Z Vertex 1 {m}
  -30.548191224435, 91.8349850426517, 0,  !- X,Y,Z Vertex 2 {m}
  -36.8262575520986, 92.1400422421021, 0, !- X,Y,Z Vertex 3 {m}
  -36.8262575520986, 92.1400422421021, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {982c6190-435f-4b7e-8839-8c1ac2f65f4c}, !- Handle
  Shading Surface 126,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.8545003039667, 75.3631184140163, 21, !- X,Y,Z Vertex 1 {m}
  -30.8545003039667, 75.3631184140163, 0, !- X,Y,Z Vertex 2 {m}
  -30.548191224435, 91.8349850426517, 0,  !- X,Y,Z Vertex 3 {m}
  -30.548191224435, 91.8349850426517, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b16a4ca6-4689-40df-abe0-c16af97abf49}, !- Handle
  Shading Surface 127,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -108.029003186416, 76.583952598092, 21, !- X,Y,Z Vertex 1 {m}
  -108.029003186416, 76.583952598092, 0,  !- X,Y,Z Vertex 2 {m}
  -30.8545003039667, 75.3631184140163, 0, !- X,Y,Z Vertex 3 {m}
  -30.8545003039667, 75.3631184140163, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5d4d34d8-272b-4791-a8dc-b8c9be74640e}, !- Handle
  Shading Surface 128,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -85.2128873438595, 134.23504316125, 21, !- X,Y,Z Vertex 1 {m}
  -85.2128873438595, 134.23504316125, 0,  !- X,Y,Z Vertex 2 {m}
  -106.956319364119, 134.692864636892, 0, !- X,Y,Z Vertex 3 {m}
  -106.956319364119, 134.692864636892, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67b3cc3b-a55c-408f-8486-86db17e5ddf4}, !- Handle
  Shading Surface 129,                    !- Name
  ,                                       !- Construction Name
  {4c62ba04-dcb1-4750-9da3-e327605954fb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.548191224435, 91.8349850426517, 21, !- X,Y,Z Vertex 1 {m}
  -36.8262575520986, 92.1400422421021, 21, !- X,Y,Z Vertex 2 {m}
  -36.8261937911745, 105.409024327203, 21, !- X,Y,Z Vertex 3 {m}
  -63.6227954373134, 106.17178305548, 21, !- X,Y,Z Vertex 4 {m}
  -63.6227701139804, 109.222121769695, 21, !- X,Y,Z Vertex 5 {m}
  -85.6725287582138, 109.832401339705, 21, !- X,Y,Z Vertex 6 {m}
  -85.2128873438595, 134.23504316125, 21, !- X,Y,Z Vertex 7 {m}
  -106.956319364119, 134.692864636892, 21, !- X,Y,Z Vertex 8 {m}
  -108.029003186416, 76.583952598092, 21, !- X,Y,Z Vertex 9 {m}
  -30.8545003039667, 75.3631184140163, 21; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurfaceGroup,
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Handle
  Building New Building_54 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {735aedf6-9827-472f-963c-97007328111f}, !- Handle
  Shading Surface 130,                    !- Name
  ,                                       !- Construction Name
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.0342242168465, 204.087073245548, 9,  !- X,Y,Z Vertex 1 {m}
  74.0342242168465, 204.087073245548, 0,  !- X,Y,Z Vertex 2 {m}
  143.398258457623, 203.783028554988, 0,  !- X,Y,Z Vertex 3 {m}
  143.398258457623, 203.783028554988, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4ffa2a8d-50b0-4d91-a2f0-56df1bfb8e61}, !- Handle
  Shading Surface 131,                    !- Name
  ,                                       !- Construction Name
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.1912558097793, 151.926651643758, 9,  !- X,Y,Z Vertex 1 {m}
  57.1912558097793, 151.926651643758, 0,  !- X,Y,Z Vertex 2 {m}
  73.5753605656696, 151.926791423805, 0,  !- X,Y,Z Vertex 3 {m}
  73.5753605656696, 151.926791423805, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cf510138-d0ae-4862-9e5e-20d05b6d1aa9}, !- Handle
  Shading Surface 132,                    !- Name
  ,                                       !- Construction Name
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.8032248319424, 221.626130239158, 9,  !- X,Y,Z Vertex 1 {m}
  57.8032248319424, 221.626130239158, 0,  !- X,Y,Z Vertex 2 {m}
  57.1912558097793, 151.926651643758, 0,  !- X,Y,Z Vertex 3 {m}
  57.1912558097793, 151.926651643758, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c0734218-1f3a-4e1c-8b51-b558a8f6652e}, !- Handle
  Shading Surface 133,                    !- Name
  ,                                       !- Construction Name
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  143.551061783408, 221.017198971959, 9,  !- X,Y,Z Vertex 1 {m}
  143.551061783408, 221.017198971959, 0,  !- X,Y,Z Vertex 2 {m}
  57.8032248319424, 221.626130239158, 0,  !- X,Y,Z Vertex 3 {m}
  57.8032248319424, 221.626130239158, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67009c1c-eec4-4d03-9603-fb9f29438610}, !- Handle
  Shading Surface 134,                    !- Name
  ,                                       !- Construction Name
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.5753605656696, 151.926791423805, 9,  !- X,Y,Z Vertex 1 {m}
  73.5753605656696, 151.926791423805, 0,  !- X,Y,Z Vertex 2 {m}
  74.0342242168465, 204.087073245548, 0,  !- X,Y,Z Vertex 3 {m}
  74.0342242168465, 204.087073245548, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {30ceb644-359e-4af1-a876-ac4501e512b9}, !- Handle
  Shading Surface 135,                    !- Name
  ,                                       !- Construction Name
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.1912558097793, 151.926651643758, 0,  !- X,Y,Z Vertex 1 {m}
  57.8032248319424, 221.626130239158, 0,  !- X,Y,Z Vertex 2 {m}
  143.551061783408, 221.017198971959, 0,  !- X,Y,Z Vertex 3 {m}
  143.398258457623, 203.783028554988, 0,  !- X,Y,Z Vertex 4 {m}
  74.0342242168465, 204.087073245548, 0,  !- X,Y,Z Vertex 5 {m}
  73.5753605656696, 151.926791423805, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {d11d8878-6ace-4315-9e4e-3eb5d1389af0}, !- Handle
  Shading Surface 136,                    !- Name
  ,                                       !- Construction Name
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.5753605656696, 151.926791423805, 9,  !- X,Y,Z Vertex 1 {m}
  74.0342242168465, 204.087073245548, 9,  !- X,Y,Z Vertex 2 {m}
  143.398258457623, 203.783028554988, 9,  !- X,Y,Z Vertex 3 {m}
  143.551061783408, 221.017198971959, 9,  !- X,Y,Z Vertex 4 {m}
  57.8032248319424, 221.626130239158, 9,  !- X,Y,Z Vertex 5 {m}
  57.1912558097793, 151.926651643758, 9;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {f9e69e29-9ebe-4ac4-a60f-7b9395d12ab5}, !- Handle
  Shading Surface 137,                    !- Name
  ,                                       !- Construction Name
  {940a294d-96a8-444a-8be8-dd56ec4ea74e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  143.398258457623, 203.783028554988, 9,  !- X,Y,Z Vertex 1 {m}
  143.398258457623, 203.783028554988, 0,  !- X,Y,Z Vertex 2 {m}
  143.551061783408, 221.017198971959, 0,  !- X,Y,Z Vertex 3 {m}
  143.551061783408, 221.017198971959, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0b6df9e5-f711-40a3-a3e4-cb5cf17ed6a1}, !- Handle
  Building New Building_55 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {c5c9095f-0939-4f4f-bcf2-34674289d519}, !- Handle
  Shading Surface 138,                    !- Name
  ,                                       !- Construction Name
  {0b6df9e5-f711-40a3-a3e4-cb5cf17ed6a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.683542389406, 168.257107264465, 9,  !- X,Y,Z Vertex 1 {m}
  172.683542389406, 168.257107264465, 0,  !- X,Y,Z Vertex 2 {m}
  121.61729612925, 168.256126753701, 0,   !- X,Y,Z Vertex 3 {m}
  121.61729612925, 168.256126753701, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d7e80115-b52d-4118-be94-c518b4e7f046}, !- Handle
  Shading Surface 139,                    !- Name
  ,                                       !- Construction Name
  {0b6df9e5-f711-40a3-a3e4-cb5cf17ed6a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.683916984531, 151.632885255302, 0,  !- X,Y,Z Vertex 1 {m}
  121.617559948817, 151.631904742243, 0,  !- X,Y,Z Vertex 2 {m}
  121.61729612925, 168.256126753701, 0,   !- X,Y,Z Vertex 3 {m}
  172.683542389406, 168.257107264465, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d9c71c08-1619-4b94-9042-9d5e945d3f42}, !- Handle
  Shading Surface 140,                    !- Name
  ,                                       !- Construction Name
  {0b6df9e5-f711-40a3-a3e4-cb5cf17ed6a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.61729612925, 168.256126753701, 9,   !- X,Y,Z Vertex 1 {m}
  121.61729612925, 168.256126753701, 0,   !- X,Y,Z Vertex 2 {m}
  121.617559948817, 151.631904742243, 0,  !- X,Y,Z Vertex 3 {m}
  121.617559948817, 151.631904742243, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3822235b-dbe9-4196-96e5-4d27ec648e10}, !- Handle
  Shading Surface 141,                    !- Name
  ,                                       !- Construction Name
  {0b6df9e5-f711-40a3-a3e4-cb5cf17ed6a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.683916984531, 151.632885255302, 9,  !- X,Y,Z Vertex 1 {m}
  172.683916984531, 151.632885255302, 0,  !- X,Y,Z Vertex 2 {m}
  172.683542389406, 168.257107264465, 0,  !- X,Y,Z Vertex 3 {m}
  172.683542389406, 168.257107264465, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d9afb2c1-be59-4dce-932d-e74fe3f8c7c9}, !- Handle
  Shading Surface 142,                    !- Name
  ,                                       !- Construction Name
  {0b6df9e5-f711-40a3-a3e4-cb5cf17ed6a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  121.617559948817, 151.631904742243, 9,  !- X,Y,Z Vertex 1 {m}
  121.617559948817, 151.631904742243, 0,  !- X,Y,Z Vertex 2 {m}
  172.683916984531, 151.632885255302, 0,  !- X,Y,Z Vertex 3 {m}
  172.683916984531, 151.632885255302, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {99d5affe-bda6-42a8-99d7-37e4a04a9dfb}, !- Handle
  Shading Surface 143,                    !- Name
  ,                                       !- Construction Name
  {0b6df9e5-f711-40a3-a3e4-cb5cf17ed6a1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.683542389406, 168.257107264465, 9,  !- X,Y,Z Vertex 1 {m}
  121.61729612925, 168.256126753701, 9,   !- X,Y,Z Vertex 2 {m}
  121.617559948817, 151.631904742243, 9,  !- X,Y,Z Vertex 3 {m}
  172.683916984531, 151.632885255302, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Handle
  Building New Building_56 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1c02aa3e-09aa-4fb0-ad0f-c31d6166ff87}, !- Handle
  Shading Surface 144,                    !- Name
  ,                                       !- Construction Name
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.569435732083, 91.8356790794788, 9,  !- X,Y,Z Vertex 1 {m}
  73.2697215929207, 92.4453405807488, 9,  !- X,Y,Z Vertex 2 {m}
  73.7287611042388, 126.914138433413, 9,  !- X,Y,Z Vertex 3 {m}
  55.5071093283918, 127.371534102891, 9,  !- X,Y,Z Vertex 4 {m}
  54.894991524652, 76.4308727100383, 9,   !- X,Y,Z Vertex 5 {m}
  107.263417107059, 75.8213592917864, 9;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {b21d075f-6e81-4f47-87b7-ac84a210ef1e}, !- Handle
  Shading Surface 145,                    !- Name
  ,                                       !- Construction Name
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.7287611042388, 126.914138433413, 9,  !- X,Y,Z Vertex 1 {m}
  73.7287611042388, 126.914138433413, 0,  !- X,Y,Z Vertex 2 {m}
  55.5071093283918, 127.371534102891, 0,  !- X,Y,Z Vertex 3 {m}
  55.5071093283918, 127.371534102891, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9cded705-86c9-4da1-bb07-d347b5f1f140}, !- Handle
  Shading Surface 146,                    !- Name
  ,                                       !- Construction Name
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.569435732083, 91.8356790794788, 9,  !- X,Y,Z Vertex 1 {m}
  107.569435732083, 91.8356790794788, 0,  !- X,Y,Z Vertex 2 {m}
  73.2697215929207, 92.4453405807488, 0,  !- X,Y,Z Vertex 3 {m}
  73.2697215929207, 92.4453405807488, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f75bee73-2c86-4135-b518-8c6a384f5274}, !- Handle
  Shading Surface 147,                    !- Name
  ,                                       !- Construction Name
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.263417107059, 75.8213592917864, 9,  !- X,Y,Z Vertex 1 {m}
  107.263417107059, 75.8213592917864, 0,  !- X,Y,Z Vertex 2 {m}
  107.569435732083, 91.8356790794788, 0,  !- X,Y,Z Vertex 3 {m}
  107.569435732083, 91.8356790794788, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c685db59-1094-42c8-83e3-2a568b03f86e}, !- Handle
  Shading Surface 148,                    !- Name
  ,                                       !- Construction Name
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.2697215929207, 92.4453405807488, 9,  !- X,Y,Z Vertex 1 {m}
  73.2697215929207, 92.4453405807488, 0,  !- X,Y,Z Vertex 2 {m}
  73.7287611042388, 126.914138433413, 0,  !- X,Y,Z Vertex 3 {m}
  73.7287611042388, 126.914138433413, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {290fc4d4-1ebe-4292-b95e-885709e56d86}, !- Handle
  Shading Surface 149,                    !- Name
  ,                                       !- Construction Name
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  55.5071093283918, 127.371534102891, 9,  !- X,Y,Z Vertex 1 {m}
  55.5071093283918, 127.371534102891, 0,  !- X,Y,Z Vertex 2 {m}
  54.894991524652, 76.4308727100383, 0,   !- X,Y,Z Vertex 3 {m}
  54.894991524652, 76.4308727100383, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {08a7e7e2-4d3f-4c54-934e-72aa16b1a3d2}, !- Handle
  Shading Surface 150,                    !- Name
  ,                                       !- Construction Name
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  107.263417107059, 75.8213592917864, 0,  !- X,Y,Z Vertex 1 {m}
  54.894991524652, 76.4308727100383, 0,   !- X,Y,Z Vertex 2 {m}
  55.5071093283918, 127.371534102891, 0,  !- X,Y,Z Vertex 3 {m}
  73.7287611042388, 126.914138433413, 0,  !- X,Y,Z Vertex 4 {m}
  73.2697215929207, 92.4453405807488, 0,  !- X,Y,Z Vertex 5 {m}
  107.569435732083, 91.8356790794788, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {8f721da4-6784-497e-a2fa-7cf04a34e081}, !- Handle
  Shading Surface 151,                    !- Name
  ,                                       !- Construction Name
  {45c174c9-eb57-443a-840f-07f3f7649cb4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.894991524652, 76.4308727100383, 9,   !- X,Y,Z Vertex 1 {m}
  54.894991524652, 76.4308727100383, 0,   !- X,Y,Z Vertex 2 {m}
  107.263417107059, 75.8213592917864, 0,  !- X,Y,Z Vertex 3 {m}
  107.263417107059, 75.8213592917864, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {932bfd77-d6d1-4835-8241-d169dd88a83f}, !- Handle
  Building New Building_57 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d9b21d42-bf40-4b8d-b628-54a59a137ca5}, !- Handle
  Shading Surface 152,                    !- Name
  ,                                       !- Construction Name
  {932bfd77-d6d1-4835-8241-d169dd88a83f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.863689922548, 156.657247722453, 9,  !- X,Y,Z Vertex 1 {m}
  183.821844116743, 224.22086465137, 9,   !- X,Y,Z Vertex 2 {m}
  168.05048927639, 218.729976222002, 9,   !- X,Y,Z Vertex 3 {m}
  192.130493229793, 151.099542257107, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3fdc5c55-b2e7-4589-bb99-bfac764df5fc}, !- Handle
  Shading Surface 153,                    !- Name
  ,                                       !- Construction Name
  {932bfd77-d6d1-4835-8241-d169dd88a83f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  168.05048927639, 218.729976222002, 9,   !- X,Y,Z Vertex 1 {m}
  168.05048927639, 218.729976222002, 0,   !- X,Y,Z Vertex 2 {m}
  192.130493229793, 151.099542257107, 0,  !- X,Y,Z Vertex 3 {m}
  192.130493229793, 151.099542257107, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ccc7d0c7-acbf-44f1-9329-9912dda49855}, !- Handle
  Shading Surface 154,                    !- Name
  ,                                       !- Construction Name
  {932bfd77-d6d1-4835-8241-d169dd88a83f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.863689922548, 156.657247722453, 9,  !- X,Y,Z Vertex 1 {m}
  207.863689922548, 156.657247722453, 0,  !- X,Y,Z Vertex 2 {m}
  183.821844116743, 224.22086465137, 0,   !- X,Y,Z Vertex 3 {m}
  183.821844116743, 224.22086465137, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d3ff72a2-1149-4bcf-aa79-f669f17f8565}, !- Handle
  Shading Surface 155,                    !- Name
  ,                                       !- Construction Name
  {932bfd77-d6d1-4835-8241-d169dd88a83f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  192.130493229793, 151.099542257107, 9,  !- X,Y,Z Vertex 1 {m}
  192.130493229793, 151.099542257107, 0,  !- X,Y,Z Vertex 2 {m}
  207.863689922548, 156.657247722453, 0,  !- X,Y,Z Vertex 3 {m}
  207.863689922548, 156.657247722453, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9ca39cd4-f778-44ed-a5ee-e2827af5aaff}, !- Handle
  Shading Surface 156,                    !- Name
  ,                                       !- Construction Name
  {932bfd77-d6d1-4835-8241-d169dd88a83f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  192.130493229793, 151.099542257107, 0,  !- X,Y,Z Vertex 1 {m}
  168.05048927639, 218.729976222002, 0,   !- X,Y,Z Vertex 2 {m}
  183.821844116743, 224.22086465137, 0,   !- X,Y,Z Vertex 3 {m}
  207.863689922548, 156.657247722453, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ceac4427-6d13-423e-a174-833f69a23dca}, !- Handle
  Shading Surface 157,                    !- Name
  ,                                       !- Construction Name
  {932bfd77-d6d1-4835-8241-d169dd88a83f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  183.821844116743, 224.22086465137, 9,   !- X,Y,Z Vertex 1 {m}
  183.821844116743, 224.22086465137, 0,   !- X,Y,Z Vertex 2 {m}
  168.05048927639, 218.729976222002, 0,   !- X,Y,Z Vertex 3 {m}
  168.05048927639, 218.729976222002, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Handle
  Building New Building_58 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4c6b994d-c597-44ee-acd8-96868d4d67ba}, !- Handle
  Shading Surface 158,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  205.874650666146, 98.7009549508213, 9,  !- X,Y,Z Vertex 1 {m}
  205.874650666146, 98.7009549508213, 0,  !- X,Y,Z Vertex 2 {m}
  205.721698457908, 92.1427195223327, 0,  !- X,Y,Z Vertex 3 {m}
  205.721698457908, 92.1427195223327, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3339bf7b-c083-433c-9f54-2ae16f8043c3}, !- Handle
  Shading Surface 159,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.297711888533, 74.9063839922991, 9,  !- X,Y,Z Vertex 1 {m}
  116.297711888533, 74.9063839922991, 0,  !- X,Y,Z Vertex 2 {m}
  220.230669582965, 74.765681927841, 0,   !- X,Y,Z Vertex 3 {m}
  220.230669582965, 74.765681927841, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c20f12c9-7f1a-44dc-934e-398c24775d1d}, !- Handle
  Shading Surface 160,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  116.297295330363, 102.664515356279, 9,  !- X,Y,Z Vertex 1 {m}
  116.297295330363, 102.664515356279, 0,  !- X,Y,Z Vertex 2 {m}
  116.297711888533, 74.9063839922991, 0,  !- X,Y,Z Vertex 3 {m}
  116.297711888533, 74.9063839922991, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ab1a656-eac1-48aa-b1a6-861988ba5c0f}, !- Handle
  Shading Surface 161,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  130.231705348113, 92.4460945198176, 9,  !- X,Y,Z Vertex 1 {m}
  130.231705348113, 92.4460945198176, 0,  !- X,Y,Z Vertex 2 {m}
  130.231531699486, 102.664739472918, 0,  !- X,Y,Z Vertex 3 {m}
  130.231531699486, 102.664739472918, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3e4ab2f1-4542-4bd8-939b-9027f6203baf}, !- Handle
  Shading Surface 162,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  205.721698457908, 92.1427195223327, 9,  !- X,Y,Z Vertex 1 {m}
  205.721698457908, 92.1427195223327, 0,  !- X,Y,Z Vertex 2 {m}
  130.231705348113, 92.4460945198176, 0,  !- X,Y,Z Vertex 3 {m}
  130.231705348113, 92.4460945198176, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7498f95-4127-4779-a646-64cd6340703c}, !- Handle
  Shading Surface 163,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  130.231531699486, 102.664739472918, 9,  !- X,Y,Z Vertex 1 {m}
  130.231531699486, 102.664739472918, 0,  !- X,Y,Z Vertex 2 {m}
  116.297295330363, 102.664515356279, 0,  !- X,Y,Z Vertex 3 {m}
  116.297295330363, 102.664515356279, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ef39dc17-cb10-469b-a76a-fbc1fff1b9b2}, !- Handle
  Shading Surface 164,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  200.974700733588, 98.7008248896177, 9,  !- X,Y,Z Vertex 1 {m}
  200.974700733588, 98.7008248896177, 0,  !- X,Y,Z Vertex 2 {m}
  205.874650666146, 98.7009549508213, 0,  !- X,Y,Z Vertex 3 {m}
  205.874650666146, 98.7009549508213, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {97b1dbb0-ae96-4309-b566-05ce0ae1c6b2}, !- Handle
  Shading Surface 165,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  201.280514609732, 115.020136671781, 9,  !- X,Y,Z Vertex 1 {m}
  201.280514609732, 115.020136671781, 0,  !- X,Y,Z Vertex 2 {m}
  200.974700733588, 98.7008248896177, 0,  !- X,Y,Z Vertex 3 {m}
  200.974700733588, 98.7008248896177, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01730665-3a28-40f0-aca0-d58f4727b0bd}, !- Handle
  Shading Surface 166,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  217.319675805374, 132.645762522266, 9,  !- X,Y,Z Vertex 1 {m}
  217.319675805374, 132.645762522266, 0,  !- X,Y,Z Vertex 2 {m}
  198.332429163403, 132.72150550394, 0,   !- X,Y,Z Vertex 3 {m}
  198.332429163403, 132.72150550394, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c4445d4b-200a-49e7-8303-276003869d88}, !- Handle
  Shading Surface 167,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  217.090972174702, 98.0244725888717, 9,  !- X,Y,Z Vertex 1 {m}
  217.090972174702, 98.0244725888717, 0,  !- X,Y,Z Vertex 2 {m}
  217.319675805374, 132.645762522266, 0,  !- X,Y,Z Vertex 3 {m}
  217.319675805374, 132.645762522266, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {32bfbee8-5760-4aff-bdf3-09064b7babfe}, !- Handle
  Shading Surface 168,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.230669582965, 74.765681927841, 9,   !- X,Y,Z Vertex 1 {m}
  220.230669582965, 74.765681927841, 0,   !- X,Y,Z Vertex 2 {m}
  220.38312479405, 98.0245665510868, 0,   !- X,Y,Z Vertex 3 {m}
  220.38312479405, 98.0245665510868, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5379f38b-af98-49d7-9955-35352aa117d9}, !- Handle
  Shading Surface 169,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.230669582965, 74.765681927841, 0,   !- X,Y,Z Vertex 1 {m}
  116.297711888533, 74.9063839922991, 0,  !- X,Y,Z Vertex 2 {m}
  116.297295330363, 102.664515356279, 0,  !- X,Y,Z Vertex 3 {m}
  130.231531699486, 102.664739472918, 0,  !- X,Y,Z Vertex 4 {m}
  130.231705348113, 92.4460945198176, 0,  !- X,Y,Z Vertex 5 {m}
  205.721698457908, 92.1427195223327, 0,  !- X,Y,Z Vertex 6 {m}
  205.874650666146, 98.7009549508213, 0,  !- X,Y,Z Vertex 7 {m}
  200.974700733588, 98.7008248896177, 0,  !- X,Y,Z Vertex 8 {m}
  201.280514609732, 115.020136671781, 0,  !- X,Y,Z Vertex 9 {m}
  198.084062779615, 115.03435182452, 0,   !- X,Y,Z Vertex 10 {m}
  198.332429163403, 132.72150550394, 0,   !- X,Y,Z Vertex 11 {m}
  217.319675805374, 132.645762522266, 0,  !- X,Y,Z Vertex 12 {m}
  217.090972174702, 98.0244725888717, 0,  !- X,Y,Z Vertex 13 {m}
  220.38312479405, 98.0245665510868, 0;   !- X,Y,Z Vertex 14 {m}

OS:ShadingSurface,
  {69ada4be-08c7-400c-b83a-2cf77dced6a6}, !- Handle
  Shading Surface 170,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  198.084062779615, 115.03435182452, 9,   !- X,Y,Z Vertex 1 {m}
  198.084062779615, 115.03435182452, 0,   !- X,Y,Z Vertex 2 {m}
  201.280514609732, 115.020136671781, 0,  !- X,Y,Z Vertex 3 {m}
  201.280514609732, 115.020136671781, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {26942519-276e-491b-a157-f4166a4acda5}, !- Handle
  Shading Surface 171,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  198.332429163403, 132.72150550394, 9,   !- X,Y,Z Vertex 1 {m}
  198.332429163403, 132.72150550394, 0,   !- X,Y,Z Vertex 2 {m}
  198.084062779615, 115.03435182452, 0,   !- X,Y,Z Vertex 3 {m}
  198.084062779615, 115.03435182452, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {478c4e8d-bb6c-4f4d-9443-316e018b99a4}, !- Handle
  Shading Surface 172,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.38312479405, 98.0245665510868, 9,   !- X,Y,Z Vertex 1 {m}
  217.090972174702, 98.0244725888717, 9,  !- X,Y,Z Vertex 2 {m}
  217.319675805374, 132.645762522266, 9,  !- X,Y,Z Vertex 3 {m}
  198.332429163403, 132.72150550394, 9,   !- X,Y,Z Vertex 4 {m}
  198.084062779615, 115.03435182452, 9,   !- X,Y,Z Vertex 5 {m}
  201.280514609732, 115.020136671781, 9,  !- X,Y,Z Vertex 6 {m}
  200.974700733588, 98.7008248896177, 9,  !- X,Y,Z Vertex 7 {m}
  205.874650666146, 98.7009549508213, 9,  !- X,Y,Z Vertex 8 {m}
  205.721698457908, 92.1427195223327, 9,  !- X,Y,Z Vertex 9 {m}
  130.231705348113, 92.4460945198176, 9,  !- X,Y,Z Vertex 10 {m}
  130.231531699486, 102.664739472918, 9,  !- X,Y,Z Vertex 11 {m}
  116.297295330363, 102.664515356279, 9,  !- X,Y,Z Vertex 12 {m}
  116.297711888533, 74.9063839922991, 9,  !- X,Y,Z Vertex 13 {m}
  220.230669582965, 74.765681927841, 9;   !- X,Y,Z Vertex 14 {m}

OS:ShadingSurface,
  {a4f04168-7ce4-4a3b-90c4-edf76392cf53}, !- Handle
  Shading Surface 173,                    !- Name
  ,                                       !- Construction Name
  {93691c20-e4b0-4fda-b4a0-f65478b5b7cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.38312479405, 98.0245665510868, 9,   !- X,Y,Z Vertex 1 {m}
  220.38312479405, 98.0245665510868, 0,   !- X,Y,Z Vertex 2 {m}
  217.090972174702, 98.0244725888717, 0,  !- X,Y,Z Vertex 3 {m}
  217.090972174702, 98.0244725888717, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Handle
  Building New Building_59 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {29eae77d-f554-4f5c-abd1-b427f895b243}, !- Handle
  Shading Surface 174,                    !- Name
  ,                                       !- Construction Name
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.168750345031, 32.9440332786116, 9,  !- X,Y,Z Vertex 1 {m}
  -13.168750345031, 32.9440332786116, 0,  !- X,Y,Z Vertex 2 {m}
  -13.168720993018, 50.0260611074696, 0,  !- X,Y,Z Vertex 3 {m}
  -13.168720993018, 50.0260611074696, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {953dad0b-c5ee-4a97-b80e-065e6942eec0}, !- Handle
  Shading Surface 175,                    !- Name
  ,                                       !- Construction Name
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -89.1186890815684, 32.944540116487, 9,  !- X,Y,Z Vertex 1 {m}
  -13.168750345031, 32.9440332786116, 9,  !- X,Y,Z Vertex 2 {m}
  -13.168720993018, 50.0260611074696, 9,  !- X,Y,Z Vertex 3 {m}
  -106.268431146824, 50.0267865579767, 9, !- X,Y,Z Vertex 4 {m}
  -106.575300432297, 6.10148711845761, 9, !- X,Y,Z Vertex 5 {m}
  -88.8127410165367, 6.10126069487838, 9; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {b17c28e1-b943-49f7-8597-78b1eb7dce74}, !- Handle
  Shading Surface 176,                    !- Name
  ,                                       !- Construction Name
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -88.8127410165367, 6.10126069487838, 0, !- X,Y,Z Vertex 1 {m}
  -106.575300432297, 6.10148711845761, 0, !- X,Y,Z Vertex 2 {m}
  -106.268431146824, 50.0267865579767, 0, !- X,Y,Z Vertex 3 {m}
  -13.168720993018, 50.0260611074696, 0,  !- X,Y,Z Vertex 4 {m}
  -13.168750345031, 32.9440332786116, 0,  !- X,Y,Z Vertex 5 {m}
  -89.1186890815684, 32.944540116487, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {61df0c50-5622-42d9-a358-f2304665110d}, !- Handle
  Shading Surface 177,                    !- Name
  ,                                       !- Construction Name
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.268431146824, 50.0267865579767, 9, !- X,Y,Z Vertex 1 {m}
  -106.268431146824, 50.0267865579767, 0, !- X,Y,Z Vertex 2 {m}
  -106.575300432297, 6.10148711845761, 0, !- X,Y,Z Vertex 3 {m}
  -106.575300432297, 6.10148711845761, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9aafe6bc-26c1-4a8b-91a8-64ea6c7f9d63}, !- Handle
  Shading Surface 178,                    !- Name
  ,                                       !- Construction Name
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -88.8127410165367, 6.10126069487838, 9, !- X,Y,Z Vertex 1 {m}
  -88.8127410165367, 6.10126069487838, 0, !- X,Y,Z Vertex 2 {m}
  -89.1186890815684, 32.944540116487, 0,  !- X,Y,Z Vertex 3 {m}
  -89.1186890815684, 32.944540116487, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9591924f-e351-4351-8219-cb34c1cf6fc0}, !- Handle
  Shading Surface 179,                    !- Name
  ,                                       !- Construction Name
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -89.1186890815684, 32.944540116487, 9,  !- X,Y,Z Vertex 1 {m}
  -89.1186890815684, 32.944540116487, 0,  !- X,Y,Z Vertex 2 {m}
  -13.168750345031, 32.9440332786116, 0,  !- X,Y,Z Vertex 3 {m}
  -13.168750345031, 32.9440332786116, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ee4802e9-1ec1-4105-94e6-01c287b365ad}, !- Handle
  Shading Surface 180,                    !- Name
  ,                                       !- Construction Name
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.168720993018, 50.0260611074696, 9,  !- X,Y,Z Vertex 1 {m}
  -13.168720993018, 50.0260611074696, 0,  !- X,Y,Z Vertex 2 {m}
  -106.268431146824, 50.0267865579767, 0, !- X,Y,Z Vertex 3 {m}
  -106.268431146824, 50.0267865579767, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8b23faff-9701-4301-9cdb-06f3a0373f18}, !- Handle
  Shading Surface 181,                    !- Name
  ,                                       !- Construction Name
  {f9ef26c6-60f5-4623-a474-cb910be23ada}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.575300432297, 6.10148711845761, 9, !- X,Y,Z Vertex 1 {m}
  -106.575300432297, 6.10148711845761, 0, !- X,Y,Z Vertex 2 {m}
  -88.8127410165367, 6.10126069487838, 0, !- X,Y,Z Vertex 3 {m}
  -88.8127410165367, 6.10126069487838, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9983aa2e-2d3c-486d-923c-d02aa1be993e}, !- Handle
  Building New Building_60 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {291230c1-ef3b-44b8-b334-5109041646ce}, !- Handle
  Shading Surface 182,                    !- Name
  ,                                       !- Construction Name
  {9983aa2e-2d3c-486d-923c-d02aa1be993e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.912655392971, -6.40571884394869, 0,  !- X,Y,Z Vertex 1 {m}
  34.9127540528972, -28.0634620600174, 0, !- X,Y,Z Vertex 2 {m}
  -106.269513947632, -28.062804809311, 0, !- X,Y,Z Vertex 3 {m}
  -106.269213640146, -6.40506159481864, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b40d5eac-7525-469c-af22-ff0deee09cf2}, !- Handle
  Shading Surface 183,                    !- Name
  ,                                       !- Construction Name
  {9983aa2e-2d3c-486d-923c-d02aa1be993e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.269513947632, -28.062804809311, 12, !- X,Y,Z Vertex 1 {m}
  -106.269513947632, -28.062804809311, 0, !- X,Y,Z Vertex 2 {m}
  34.9127540528972, -28.0634620600174, 0, !- X,Y,Z Vertex 3 {m}
  34.9127540528972, -28.0634620600174, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {90e60d46-1d8d-4e4a-88cd-6c0375fad7e3}, !- Handle
  Shading Surface 184,                    !- Name
  ,                                       !- Construction Name
  {9983aa2e-2d3c-486d-923c-d02aa1be993e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.269213640146, -6.40506159481864, 12, !- X,Y,Z Vertex 1 {m}
  -106.269213640146, -6.40506159481864, 0, !- X,Y,Z Vertex 2 {m}
  -106.269513947632, -28.062804809311, 0, !- X,Y,Z Vertex 3 {m}
  -106.269513947632, -28.062804809311, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4dbf58dd-34f2-4ec4-b499-5586c72329e0}, !- Handle
  Shading Surface 185,                    !- Name
  ,                                       !- Construction Name
  {9983aa2e-2d3c-486d-923c-d02aa1be993e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.912655392971, -6.40571884394869, 12, !- X,Y,Z Vertex 1 {m}
  34.912655392971, -6.40571884394869, 0,  !- X,Y,Z Vertex 2 {m}
  -106.269213640146, -6.40506159481864, 0, !- X,Y,Z Vertex 3 {m}
  -106.269213640146, -6.40506159481864, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71583862-c5a2-4bd0-9908-3e1573f6b201}, !- Handle
  Shading Surface 186,                    !- Name
  ,                                       !- Construction Name
  {9983aa2e-2d3c-486d-923c-d02aa1be993e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.269213640146, -6.40506159481864, 12, !- X,Y,Z Vertex 1 {m}
  -106.269513947632, -28.062804809311, 12, !- X,Y,Z Vertex 2 {m}
  34.9127540528972, -28.0634620600174, 12, !- X,Y,Z Vertex 3 {m}
  34.912655392971, -6.40571884394869, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bfd2df7f-efdc-4a39-9091-51c3520e01a9}, !- Handle
  Shading Surface 187,                    !- Name
  ,                                       !- Construction Name
  {9983aa2e-2d3c-486d-923c-d02aa1be993e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.9127540528972, -28.0634620600174, 12, !- X,Y,Z Vertex 1 {m}
  34.9127540528972, -28.0634620600174, 0, !- X,Y,Z Vertex 2 {m}
  34.912655392971, -6.40571884394869, 0,  !- X,Y,Z Vertex 3 {m}
  34.912655392971, -6.40571884394869, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1e1c0c68-5b57-4815-9bd3-92ed77df0f17}, !- Handle
  Building New Building_62 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d551c2e6-fc47-4637-b9e7-6e58cd1cdcea}, !- Handle
  Shading Surface 188,                    !- Name
  ,                                       !- Construction Name
  {1e1c0c68-5b57-4815-9bd3-92ed77df0f17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.882345967286, -51.550831422287, 12, !- X,Y,Z Vertex 1 {m}
  -106.882639496718, -72.5986185024039, 12, !- X,Y,Z Vertex 2 {m}
  34.6067122678496, -72.5992856637788, 12, !- X,Y,Z Vertex 3 {m}
  34.6066172281729, -51.5514985818938, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2fa324f-4024-4f5c-a853-ae57169b75b6}, !- Handle
  Shading Surface 189,                    !- Name
  ,                                       !- Construction Name
  {1e1c0c68-5b57-4815-9bd3-92ed77df0f17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6066172281729, -51.5514985818938, 0, !- X,Y,Z Vertex 1 {m}
  34.6067122678496, -72.5992856637788, 0, !- X,Y,Z Vertex 2 {m}
  -106.882639496718, -72.5986185024039, 0, !- X,Y,Z Vertex 3 {m}
  -106.882345967286, -51.550831422287, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e741c447-e60b-48c1-b955-078b01bd28da}, !- Handle
  Shading Surface 190,                    !- Name
  ,                                       !- Construction Name
  {1e1c0c68-5b57-4815-9bd3-92ed77df0f17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6067122678496, -72.5992856637788, 12, !- X,Y,Z Vertex 1 {m}
  34.6067122678496, -72.5992856637788, 0, !- X,Y,Z Vertex 2 {m}
  34.6066172281729, -51.5514985818938, 0, !- X,Y,Z Vertex 3 {m}
  34.6066172281729, -51.5514985818938, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2ee53fb-80fc-4123-8695-4bd450c599fd}, !- Handle
  Shading Surface 191,                    !- Name
  ,                                       !- Construction Name
  {1e1c0c68-5b57-4815-9bd3-92ed77df0f17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.882639496718, -72.5986185024039, 12, !- X,Y,Z Vertex 1 {m}
  -106.882639496718, -72.5986185024039, 0, !- X,Y,Z Vertex 2 {m}
  34.6067122678496, -72.5992856637788, 0, !- X,Y,Z Vertex 3 {m}
  34.6067122678496, -72.5992856637788, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2f2303f0-90a4-4c25-b181-2d3fe8b65130}, !- Handle
  Shading Surface 192,                    !- Name
  ,                                       !- Construction Name
  {1e1c0c68-5b57-4815-9bd3-92ed77df0f17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.882345967286, -51.550831422287, 12, !- X,Y,Z Vertex 1 {m}
  -106.882345967286, -51.550831422287, 0, !- X,Y,Z Vertex 2 {m}
  -106.882639496718, -72.5986185024039, 0, !- X,Y,Z Vertex 3 {m}
  -106.882639496718, -72.5986185024039, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {860ee2db-72ec-4304-9719-2c934cb3a9fb}, !- Handle
  Shading Surface 193,                    !- Name
  ,                                       !- Construction Name
  {1e1c0c68-5b57-4815-9bd3-92ed77df0f17}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6066172281729, -51.5514985818938, 12, !- X,Y,Z Vertex 1 {m}
  34.6066172281729, -51.5514985818938, 0, !- X,Y,Z Vertex 2 {m}
  -106.882345967286, -51.550831422287, 0, !- X,Y,Z Vertex 3 {m}
  -106.882345967286, -51.550831422287, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Handle
  Building New Building_63 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7c2ee970-6965-4b59-b365-1bf5748ca4e2}, !- Handle
  Shading Surface 194,                    !- Name
  ,                                       !- Construction Name
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.576497502854, -79.309517685289, 15, !- X,Y,Z Vertex 1 {m}
  -106.576497502854, -79.309517685289, 0, !- X,Y,Z Vertex 2 {m}
  -106.27091485504, -128.421287286969, 0, !- X,Y,Z Vertex 3 {m}
  -106.27091485504, -128.421287286969, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f2793cb-b49c-44fc-b421-271b782e33f1}, !- Handle
  Shading Surface 195,                    !- Name
  ,                                       !- Construction Name
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -90.0391177805007, -109.203812496797, 15, !- X,Y,Z Vertex 1 {m}
  -90.0391177805007, -109.203812496797, 0, !- X,Y,Z Vertex 2 {m}
  -90.0387665841005, -79.3097298172207, 0, !- X,Y,Z Vertex 3 {m}
  -90.0387665841005, -79.3097298172207, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {806a8a35-6924-4cc3-a889-1801f5a501bd}, !- Handle
  Shading Surface 196,                    !- Name
  ,                                       !- Construction Name
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.2380673756291, -109.204277735347, 15, !- X,Y,Z Vertex 1 {m}
  -31.2380673756291, -109.204277735347, 0, !- X,Y,Z Vertex 2 {m}
  -90.0391177805007, -109.203812496797, 0, !- X,Y,Z Vertex 3 {m}
  -90.0391177805007, -109.203812496797, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d0b86afb-fc9a-4ff9-bd63-5bd34a05dc44}, !- Handle
  Shading Surface 197,                    !- Name
  ,                                       !- Construction Name
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.27091485504, -128.421287286969, 15, !- X,Y,Z Vertex 1 {m}
  -106.27091485504, -128.421287286969, 0, !- X,Y,Z Vertex 2 {m}
  -31.2381469467348, -128.726998721097, 0, !- X,Y,Z Vertex 3 {m}
  -31.2381469467348, -128.726998721097, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6aa1497a-d2c5-41c3-aa1d-0860aaf14180}, !- Handle
  Shading Surface 198,                    !- Name
  ,                                       !- Construction Name
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.2380673756291, -109.204277735347, 15, !- X,Y,Z Vertex 1 {m}
  -90.0391177805007, -109.203812496797, 15, !- X,Y,Z Vertex 2 {m}
  -90.0387665841005, -79.3097298172207, 15, !- X,Y,Z Vertex 3 {m}
  -106.576497502854, -79.309517685289, 15, !- X,Y,Z Vertex 4 {m}
  -106.27091485504, -128.421287286969, 15, !- X,Y,Z Vertex 5 {m}
  -31.2381469467348, -128.726998721097, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {b6a309da-1764-4969-83b3-20330cc48d52}, !- Handle
  Shading Surface 199,                    !- Name
  ,                                       !- Construction Name
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.2381469467348, -128.726998721097, 15, !- X,Y,Z Vertex 1 {m}
  -31.2381469467348, -128.726998721097, 0, !- X,Y,Z Vertex 2 {m}
  -31.2380673756291, -109.204277735347, 0, !- X,Y,Z Vertex 3 {m}
  -31.2380673756291, -109.204277735347, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d0458b1d-6f5c-4a24-a420-487133941755}, !- Handle
  Shading Surface 200,                    !- Name
  ,                                       !- Construction Name
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -90.0387665841005, -79.3097298172207, 15, !- X,Y,Z Vertex 1 {m}
  -90.0387665841005, -79.3097298172207, 0, !- X,Y,Z Vertex 2 {m}
  -106.576497502854, -79.309517685289, 0, !- X,Y,Z Vertex 3 {m}
  -106.576497502854, -79.309517685289, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2bbedd47-12d5-4a70-a07f-a57be8d450db}, !- Handle
  Shading Surface 201,                    !- Name
  ,                                       !- Construction Name
  {331774f8-de26-4c02-98b1-e1a67707ec73}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.2381469467348, -128.726998721097, 0, !- X,Y,Z Vertex 1 {m}
  -106.27091485504, -128.421287286969, 0, !- X,Y,Z Vertex 2 {m}
  -106.576497502854, -79.309517685289, 0, !- X,Y,Z Vertex 3 {m}
  -90.0387665841005, -79.3097298172207, 0, !- X,Y,Z Vertex 4 {m}
  -90.0391177805007, -109.203812496797, 0, !- X,Y,Z Vertex 5 {m}
  -31.2380673756291, -109.204277735347, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {d17532ec-7990-488c-b6bb-0647d5bc2db3}, !- Handle
  Building New Building_64 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {33674e37-1829-4ce9-829c-f16263a6c46e}, !- Handle
  Shading Surface 202,                    !- Name
  ,                                       !- Construction Name
  {d17532ec-7990-488c-b6bb-0647d5bc2db3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.2194674602856, -128.421943145262, 0, !- X,Y,Z Vertex 1 {m}
  4.28759668833458, -128.42202286977, 0,  !- X,Y,Z Vertex 2 {m}
  4.28757262648662, -85.4110850288541, 0, !- X,Y,Z Vertex 3 {m}
  35.2192698119244, -85.4110053049277, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b3eeb591-bc5f-47f1-bdba-c0525537cdac}, !- Handle
  Shading Surface 203,                    !- Name
  ,                                       !- Construction Name
  {d17532ec-7990-488c-b6bb-0647d5bc2db3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.28757262648662, -85.4110850288541, 21, !- X,Y,Z Vertex 1 {m}
  4.28757262648662, -85.4110850288541, 0, !- X,Y,Z Vertex 2 {m}
  4.28759668833458, -128.42202286977, 0,  !- X,Y,Z Vertex 3 {m}
  4.28759668833458, -128.42202286977, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9ac3de7b-1393-4663-8e6d-1491bc9e4393}, !- Handle
  Shading Surface 204,                    !- Name
  ,                                       !- Construction Name
  {d17532ec-7990-488c-b6bb-0647d5bc2db3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.2192698119244, -85.4110053049277, 21, !- X,Y,Z Vertex 1 {m}
  35.2192698119244, -85.4110053049277, 0, !- X,Y,Z Vertex 2 {m}
  4.28757262648662, -85.4110850288541, 0, !- X,Y,Z Vertex 3 {m}
  4.28757262648662, -85.4110850288541, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1d323902-056b-4229-a51d-59c5a2323c8e}, !- Handle
  Shading Surface 205,                    !- Name
  ,                                       !- Construction Name
  {d17532ec-7990-488c-b6bb-0647d5bc2db3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.2192698119244, -85.4110053049277, 21, !- X,Y,Z Vertex 1 {m}
  4.28757262648662, -85.4110850288541, 21, !- X,Y,Z Vertex 2 {m}
  4.28759668833458, -128.42202286977, 21, !- X,Y,Z Vertex 3 {m}
  35.2194674602856, -128.421943145262, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {07e3e19b-bb90-4246-a051-075fb6d4ab59}, !- Handle
  Shading Surface 206,                    !- Name
  ,                                       !- Construction Name
  {d17532ec-7990-488c-b6bb-0647d5bc2db3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.28759668833458, -128.42202286977, 21, !- X,Y,Z Vertex 1 {m}
  4.28759668833458, -128.42202286977, 0,  !- X,Y,Z Vertex 2 {m}
  35.2194674602856, -128.421943145262, 0, !- X,Y,Z Vertex 3 {m}
  35.2194674602856, -128.421943145262, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {65c1f368-0a4f-4d44-9888-c3b731882149}, !- Handle
  Shading Surface 207,                    !- Name
  ,                                       !- Construction Name
  {d17532ec-7990-488c-b6bb-0647d5bc2db3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  35.2194674602856, -128.421943145262, 21, !- X,Y,Z Vertex 1 {m}
  35.2194674602856, -128.421943145262, 0, !- X,Y,Z Vertex 2 {m}
  35.2192698119244, -85.4110053049277, 0, !- X,Y,Z Vertex 3 {m}
  35.2192698119244, -85.4110053049277, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0fdd2cc1-6464-4c73-b92a-ba5d21df00e8}, !- Handle
  Building New Building_65 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {732b1b07-5395-447a-8917-09c975acc6f1}, !- Handle
  Shading Surface 208,                    !- Name
  ,                                       !- Construction Name
  {0fdd2cc1-6464-4c73-b92a-ba5d21df00e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.8760133636545, -153.435467467333, 0, !- X,Y,Z Vertex 1 {m}
  -42.876221554823, -190.65091655879, 0,  !- X,Y,Z Vertex 2 {m}
  -105.046733455431, -190.650316593245, 0, !- X,Y,Z Vertex 3 {m}
  -105.046223387318, -153.434867504037, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {33a65841-9947-418c-981b-8024d75bea65}, !- Handle
  Shading Surface 209,                    !- Name
  ,                                       !- Construction Name
  {0fdd2cc1-6464-4c73-b92a-ba5d21df00e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.876221554823, -190.65091655879, 21, !- X,Y,Z Vertex 1 {m}
  -42.876221554823, -190.65091655879, 0,  !- X,Y,Z Vertex 2 {m}
  -42.8760133636545, -153.435467467333, 0, !- X,Y,Z Vertex 3 {m}
  -42.8760133636545, -153.435467467333, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6fff5518-f8a4-428a-9291-c9e94863fcb1}, !- Handle
  Shading Surface 210,                    !- Name
  ,                                       !- Construction Name
  {0fdd2cc1-6464-4c73-b92a-ba5d21df00e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -105.046223387318, -153.434867504037, 21, !- X,Y,Z Vertex 1 {m}
  -105.046223387318, -153.434867504037, 0, !- X,Y,Z Vertex 2 {m}
  -105.046733455431, -190.650316593245, 0, !- X,Y,Z Vertex 3 {m}
  -105.046733455431, -190.650316593245, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {172f6e96-6f45-4b37-8d79-f7c14a47dca7}, !- Handle
  Shading Surface 211,                    !- Name
  ,                                       !- Construction Name
  {0fdd2cc1-6464-4c73-b92a-ba5d21df00e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -105.046223387318, -153.434867504037, 21, !- X,Y,Z Vertex 1 {m}
  -105.046733455431, -190.650316593245, 21, !- X,Y,Z Vertex 2 {m}
  -42.876221554823, -190.65091655879, 21, !- X,Y,Z Vertex 3 {m}
  -42.8760133636545, -153.435467467333, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dbf2d2a3-2381-47a5-b600-ae81da0d1da6}, !- Handle
  Shading Surface 212,                    !- Name
  ,                                       !- Construction Name
  {0fdd2cc1-6464-4c73-b92a-ba5d21df00e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -42.8760133636545, -153.435467467333, 21, !- X,Y,Z Vertex 1 {m}
  -42.8760133636545, -153.435467467333, 0, !- X,Y,Z Vertex 2 {m}
  -105.046223387318, -153.434867504037, 0, !- X,Y,Z Vertex 3 {m}
  -105.046223387318, -153.434867504037, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3f989ba5-4e01-4efd-b7cc-769a16054737}, !- Handle
  Shading Surface 213,                    !- Name
  ,                                       !- Construction Name
  {0fdd2cc1-6464-4c73-b92a-ba5d21df00e8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -105.046733455431, -190.650316593245, 21, !- X,Y,Z Vertex 1 {m}
  -105.046733455431, -190.650316593245, 0, !- X,Y,Z Vertex 2 {m}
  -42.876221554823, -190.65091655879, 0,  !- X,Y,Z Vertex 3 {m}
  -42.876221554823, -190.65091655879, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {13d3ff3d-9cbb-4bfc-adfb-3db8c2361ece}, !- Handle
  Building New Building_66 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3d323108-6ed3-4737-9d18-b2498334e3e1}, !- Handle
  Shading Surface 214,                    !- Name
  ,                                       !- Construction Name
  {13d3ff3d-9cbb-4bfc-adfb-3db8c2361ece}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.769737091881, -203.157836385002, 0, !- X,Y,Z Vertex 1 {m}
  -32.7698270845051, -224.206032997906, 0, !- X,Y,Z Vertex 2 {m}
  -105.047193352342, -224.20538315259, 0, !- X,Y,Z Vertex 3 {m}
  -105.046904871523, -203.157186541517, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2be3a864-6880-4320-8ce5-e74d80026aa7}, !- Handle
  Shading Surface 215,                    !- Name
  ,                                       !- Construction Name
  {13d3ff3d-9cbb-4bfc-adfb-3db8c2361ece}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.7698270845051, -224.206032997906, 12, !- X,Y,Z Vertex 1 {m}
  -32.7698270845051, -224.206032997906, 0, !- X,Y,Z Vertex 2 {m}
  -32.769737091881, -203.157836385002, 0, !- X,Y,Z Vertex 3 {m}
  -32.769737091881, -203.157836385002, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {795708a8-34af-4d2f-beed-7bbc797f15ea}, !- Handle
  Shading Surface 216,                    !- Name
  ,                                       !- Construction Name
  {13d3ff3d-9cbb-4bfc-adfb-3db8c2361ece}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -105.046904871523, -203.157186541517, 12, !- X,Y,Z Vertex 1 {m}
  -105.047193352342, -224.20538315259, 12, !- X,Y,Z Vertex 2 {m}
  -32.7698270845051, -224.206032997906, 12, !- X,Y,Z Vertex 3 {m}
  -32.769737091881, -203.157836385002, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5f696054-fb2c-43cc-ac3a-3852f3bd2951}, !- Handle
  Shading Surface 217,                    !- Name
  ,                                       !- Construction Name
  {13d3ff3d-9cbb-4bfc-adfb-3db8c2361ece}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -105.046904871523, -203.157186541517, 12, !- X,Y,Z Vertex 1 {m}
  -105.046904871523, -203.157186541517, 0, !- X,Y,Z Vertex 2 {m}
  -105.047193352342, -224.20538315259, 0, !- X,Y,Z Vertex 3 {m}
  -105.047193352342, -224.20538315259, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a2c2c6d5-78d1-4e07-b5ce-87fb166af2cf}, !- Handle
  Shading Surface 218,                    !- Name
  ,                                       !- Construction Name
  {13d3ff3d-9cbb-4bfc-adfb-3db8c2361ece}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -105.047193352342, -224.20538315259, 12, !- X,Y,Z Vertex 1 {m}
  -105.047193352342, -224.20538315259, 0, !- X,Y,Z Vertex 2 {m}
  -32.7698270845051, -224.206032997906, 0, !- X,Y,Z Vertex 3 {m}
  -32.7698270845051, -224.206032997906, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2bdca190-796c-43b7-8f3b-6b9935065599}, !- Handle
  Shading Surface 219,                    !- Name
  ,                                       !- Construction Name
  {13d3ff3d-9cbb-4bfc-adfb-3db8c2361ece}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.769737091881, -203.157836385002, 12, !- X,Y,Z Vertex 1 {m}
  -32.769737091881, -203.157836385002, 0, !- X,Y,Z Vertex 2 {m}
  -105.046904871523, -203.157186541517, 0, !- X,Y,Z Vertex 3 {m}
  -105.046904871523, -203.157186541517, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1ca6f11e-88e2-4ed1-9077-16e76ed308ee}, !- Handle
  Building New Building_67 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4d1b7ab8-d59b-4bad-830c-14245b323826}, !- Handle
  Shading Surface 220,                    !- Name
  ,                                       !- Construction Name
  {1ca6f11e-88e2-4ed1-9077-16e76ed308ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.8068348553363, -155.875896907039, 9, !- X,Y,Z Vertex 1 {m}
  -15.0066001094952, -155.875922362419, 9, !- X,Y,Z Vertex 2 {m}
  -15.0067374812561, -226.036369041315, 9, !- X,Y,Z Vertex 3 {m}
  24.807061939624, -226.036343585894, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d5a2daed-b013-495a-9649-3e5536bc173d}, !- Handle
  Shading Surface 221,                    !- Name
  ,                                       !- Construction Name
  {1ca6f11e-88e2-4ed1-9077-16e76ed308ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.807061939624, -226.036343585894, 9,  !- X,Y,Z Vertex 1 {m}
  24.807061939624, -226.036343585894, 0,  !- X,Y,Z Vertex 2 {m}
  24.8068348553363, -155.875896907039, 0, !- X,Y,Z Vertex 3 {m}
  24.8068348553363, -155.875896907039, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9725bf66-4084-493a-8e02-66dc576cc63d}, !- Handle
  Shading Surface 222,                    !- Name
  ,                                       !- Construction Name
  {1ca6f11e-88e2-4ed1-9077-16e76ed308ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.807061939624, -226.036343585894, 0,  !- X,Y,Z Vertex 1 {m}
  -15.0067374812561, -226.036369041315, 0, !- X,Y,Z Vertex 2 {m}
  -15.0066001094952, -155.875922362419, 0, !- X,Y,Z Vertex 3 {m}
  24.8068348553363, -155.875896907039, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {65b9f9df-62d8-40f5-8866-8bd2b4cd0225}, !- Handle
  Shading Surface 223,                    !- Name
  ,                                       !- Construction Name
  {1ca6f11e-88e2-4ed1-9077-16e76ed308ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.8068348553363, -155.875896907039, 9, !- X,Y,Z Vertex 1 {m}
  24.8068348553363, -155.875896907039, 0, !- X,Y,Z Vertex 2 {m}
  -15.0066001094952, -155.875922362419, 0, !- X,Y,Z Vertex 3 {m}
  -15.0066001094952, -155.875922362419, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2bdeacf-b7ee-408b-82f8-cd9f7593b1b0}, !- Handle
  Shading Surface 224,                    !- Name
  ,                                       !- Construction Name
  {1ca6f11e-88e2-4ed1-9077-16e76ed308ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.0067374812561, -226.036369041315, 9, !- X,Y,Z Vertex 1 {m}
  -15.0067374812561, -226.036369041315, 0, !- X,Y,Z Vertex 2 {m}
  24.807061939624, -226.036343585894, 0,  !- X,Y,Z Vertex 3 {m}
  24.807061939624, -226.036343585894, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {715ece5c-a916-4652-a177-3232031fd691}, !- Handle
  Shading Surface 225,                    !- Name
  ,                                       !- Construction Name
  {1ca6f11e-88e2-4ed1-9077-16e76ed308ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.0066001094952, -155.875922362419, 9, !- X,Y,Z Vertex 1 {m}
  -15.0066001094952, -155.875922362419, 0, !- X,Y,Z Vertex 2 {m}
  -15.0067374812561, -226.036369041315, 0, !- X,Y,Z Vertex 3 {m}
  -15.0067374812561, -226.036369041315, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c301a0e3-a23f-46c3-aeca-2adc1899bc2a}, !- Handle
  Building New Building_68 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3094cfa3-6fc9-46cd-9173-37e846592324}, !- Handle
  Shading Surface 226,                    !- Name
  ,                                       !- Construction Name
  {c301a0e3-a23f-46c3-aeca-2adc1899bc2a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -104.129248275075, -284.299837809312, 15, !- X,Y,Z Vertex 1 {m}
  -104.129758022738, -321.820970161063, 15, !- X,Y,Z Vertex 2 {m}
  -43.7957378943436, -321.821552404588, 15, !- X,Y,Z Vertex 3 {m}
  -43.7955235006074, -284.300420050101, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc5e3819-7962-4132-9950-b0bba7c3ce38}, !- Handle
  Shading Surface 227,                    !- Name
  ,                                       !- Construction Name
  {c301a0e3-a23f-46c3-aeca-2adc1899bc2a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.7955235006074, -284.300420050101, 0, !- X,Y,Z Vertex 1 {m}
  -43.7957378943436, -321.821552404588, 0, !- X,Y,Z Vertex 2 {m}
  -104.129758022738, -321.820970161063, 0, !- X,Y,Z Vertex 3 {m}
  -104.129248275075, -284.299837809312, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {17fca674-b94c-4082-a9f0-33c3d1e356a6}, !- Handle
  Shading Surface 228,                    !- Name
  ,                                       !- Construction Name
  {c301a0e3-a23f-46c3-aeca-2adc1899bc2a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -104.129758022738, -321.820970161063, 15, !- X,Y,Z Vertex 1 {m}
  -104.129758022738, -321.820970161063, 0, !- X,Y,Z Vertex 2 {m}
  -43.7957378943436, -321.821552404588, 0, !- X,Y,Z Vertex 3 {m}
  -43.7957378943436, -321.821552404588, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e4b8bbc-af3a-4892-9c7b-2c152ec6498f}, !- Handle
  Shading Surface 229,                    !- Name
  ,                                       !- Construction Name
  {c301a0e3-a23f-46c3-aeca-2adc1899bc2a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.7957378943436, -321.821552404588, 15, !- X,Y,Z Vertex 1 {m}
  -43.7957378943436, -321.821552404588, 0, !- X,Y,Z Vertex 2 {m}
  -43.7955235006074, -284.300420050101, 0, !- X,Y,Z Vertex 3 {m}
  -43.7955235006074, -284.300420050101, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {215ca4e7-cf3e-488b-97fe-9557dcc232a5}, !- Handle
  Shading Surface 230,                    !- Name
  ,                                       !- Construction Name
  {c301a0e3-a23f-46c3-aeca-2adc1899bc2a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.7955235006074, -284.300420050101, 15, !- X,Y,Z Vertex 1 {m}
  -43.7955235006074, -284.300420050101, 0, !- X,Y,Z Vertex 2 {m}
  -104.129248275075, -284.299837809312, 0, !- X,Y,Z Vertex 3 {m}
  -104.129248275075, -284.299837809312, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7e44590e-a5a6-4826-95b9-23345881581c}, !- Handle
  Shading Surface 231,                    !- Name
  ,                                       !- Construction Name
  {c301a0e3-a23f-46c3-aeca-2adc1899bc2a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -104.129248275075, -284.299837809312, 15, !- X,Y,Z Vertex 1 {m}
  -104.129248275075, -284.299837809312, 0, !- X,Y,Z Vertex 2 {m}
  -104.129758022738, -321.820970161063, 0, !- X,Y,Z Vertex 3 {m}
  -104.129758022738, -321.820970161063, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Handle
  Building New Building_73 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d8da4889-acde-44e4-ab62-0d1cf78b3cc2}, !- Handle
  Shading Surface 232,                    !- Name
  ,                                       !- Construction Name
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.487326025406, 35.0816450905156, 15, !- X,Y,Z Vertex 1 {m}
  190.487326025406, 35.0816450905156, 0,  !- X,Y,Z Vertex 2 {m}
  190.48695451905, 50.0284182446066, 0,   !- X,Y,Z Vertex 3 {m}
  190.48695451905, 50.0284182446066, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ddbd2879-e85c-4223-9ffd-f5d7fb8d1102}, !- Handle
  Shading Surface 233,                    !- Name
  ,                                       !- Construction Name
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  148.531103636481, 34.7756782712573, 15, !- X,Y,Z Vertex 1 {m}
  148.531103636481, 34.7756782712573, 0,  !- X,Y,Z Vertex 2 {m}
  190.487326025406, 35.0816450905156, 0,  !- X,Y,Z Vertex 3 {m}
  190.487326025406, 35.0816450905156, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {84186d06-a9e1-41a3-8e8f-0060124f6012}, !- Handle
  Shading Surface 234,                    !- Name
  ,                                       !- Construction Name
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.383016552829, -75.3436049598221, 15, !- X,Y,Z Vertex 1 {m}
  131.383016552829, -75.3436049598221, 0, !- X,Y,Z Vertex 2 {m}
  148.839501263261, -75.3432858256456, 0, !- X,Y,Z Vertex 3 {m}
  148.839501263261, -75.3432858256456, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ea166f4c-bcea-49b7-b179-9c49a27cd098}, !- Handle
  Shading Surface 235,                    !- Name
  ,                                       !- Construction Name
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.99335621714, 50.0271876024195, 15,  !- X,Y,Z Vertex 1 {m}
  131.99335621714, 50.0271876024195, 0,   !- X,Y,Z Vertex 2 {m}
  131.383016552829, -75.3436049598221, 0, !- X,Y,Z Vertex 3 {m}
  131.383016552829, -75.3436049598221, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7a5da8e4-c8d0-4e78-88a3-c3c67cf0a146}, !- Handle
  Shading Surface 236,                    !- Name
  ,                                       !- Construction Name
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  148.839501263261, -75.3432858256456, 15, !- X,Y,Z Vertex 1 {m}
  148.531103636481, 34.7756782712573, 15, !- X,Y,Z Vertex 2 {m}
  190.487326025406, 35.0816450905156, 15, !- X,Y,Z Vertex 3 {m}
  190.48695451905, 50.0284182446066, 15,  !- X,Y,Z Vertex 4 {m}
  131.99335621714, 50.0271876024195, 15,  !- X,Y,Z Vertex 5 {m}
  131.383016552829, -75.3436049598221, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {21ce9858-4499-4590-963c-9d1477a94a46}, !- Handle
  Shading Surface 237,                    !- Name
  ,                                       !- Construction Name
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.383016552829, -75.3436049598221, 0, !- X,Y,Z Vertex 1 {m}
  131.99335621714, 50.0271876024195, 0,   !- X,Y,Z Vertex 2 {m}
  190.48695451905, 50.0284182446066, 0,   !- X,Y,Z Vertex 3 {m}
  190.487326025406, 35.0816450905156, 0,  !- X,Y,Z Vertex 4 {m}
  148.531103636481, 34.7756782712573, 0,  !- X,Y,Z Vertex 5 {m}
  148.839501263261, -75.3432858256456, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {6929cd32-3081-4c28-83cc-898b8c07f8c1}, !- Handle
  Shading Surface 238,                    !- Name
  ,                                       !- Construction Name
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.48695451905, 50.0284182446066, 15,  !- X,Y,Z Vertex 1 {m}
  190.48695451905, 50.0284182446066, 0,   !- X,Y,Z Vertex 2 {m}
  131.99335621714, 50.0271876024195, 0,   !- X,Y,Z Vertex 3 {m}
  131.99335621714, 50.0271876024195, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d326cdd2-3d24-4dfb-9ff2-52cee9903c4c}, !- Handle
  Shading Surface 239,                    !- Name
  ,                                       !- Construction Name
  {a89e8a29-03a1-4edc-bd39-d5c575de8094}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  148.839501263261, -75.3432858256456, 15, !- X,Y,Z Vertex 1 {m}
  148.839501263261, -75.3432858256456, 0, !- X,Y,Z Vertex 2 {m}
  148.531103636481, 34.7756782712573, 0,  !- X,Y,Z Vertex 3 {m}
  148.531103636481, 34.7756782712573, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6c613270-e8a8-4976-8c28-e8f9ca19f883}, !- Handle
  Building New Building_74 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {45013b9c-ede8-4901-a152-af99ca2339b8}, !- Handle
  Shading Surface 240,                    !- Name
  ,                                       !- Construction Name
  {6c613270-e8a8-4976-8c28-e8f9ca19f883}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  246.532366347475, -6.70687596642394, 9, !- X,Y,Z Vertex 1 {m}
  246.532366347475, -6.70687596642394, 0, !- X,Y,Z Vertex 2 {m}
  246.530982799274, 36.3033877423924, 0,  !- X,Y,Z Vertex 3 {m}
  246.530982799274, 36.3033877423924, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ee734b16-38b6-4f80-af9d-2a81a5db5707}, !- Handle
  Shading Surface 241,                    !- Name
  ,                                       !- Construction Name
  {6c613270-e8a8-4976-8c28-e8f9ca19f883}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.332171661009, -6.70803669758379, 9, !- X,Y,Z Vertex 1 {m}
  207.332171661009, -6.70803669758379, 0, !- X,Y,Z Vertex 2 {m}
  246.532366347475, -6.70687596642394, 0, !- X,Y,Z Vertex 3 {m}
  246.532366347475, -6.70687596642394, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e70bf98f-f671-4133-9bac-4e6a1147b754}, !- Handle
  Shading Surface 242,                    !- Name
  ,                                       !- Construction Name
  {6c613270-e8a8-4976-8c28-e8f9ca19f883}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  246.530982799274, 36.3033877423924, 9,  !- X,Y,Z Vertex 1 {m}
  246.530982799274, 36.3033877423924, 0,  !- X,Y,Z Vertex 2 {m}
  207.33100810564, 36.3022270177667, 0,   !- X,Y,Z Vertex 3 {m}
  207.33100810564, 36.3022270177667, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d4cc8f1-5d34-47d9-b3f7-6bbc2263be08}, !- Handle
  Shading Surface 243,                    !- Name
  ,                                       !- Construction Name
  {6c613270-e8a8-4976-8c28-e8f9ca19f883}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  246.530982799274, 36.3033877423924, 9,  !- X,Y,Z Vertex 1 {m}
  207.33100810564, 36.3022270177667, 9,   !- X,Y,Z Vertex 2 {m}
  207.332171661009, -6.70803669758379, 9, !- X,Y,Z Vertex 3 {m}
  246.532366347475, -6.70687596642394, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {04b36fc9-5534-471d-b94e-cb4faec4d9f3}, !- Handle
  Shading Surface 244,                    !- Name
  ,                                       !- Construction Name
  {6c613270-e8a8-4976-8c28-e8f9ca19f883}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  207.33100810564, 36.3022270177667, 9,   !- X,Y,Z Vertex 1 {m}
  207.33100810564, 36.3022270177667, 0,   !- X,Y,Z Vertex 2 {m}
  207.332171661009, -6.70803669758379, 0, !- X,Y,Z Vertex 3 {m}
  207.332171661009, -6.70803669758379, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {72ce93c9-ca78-47d8-8a94-43586f753252}, !- Handle
  Shading Surface 245,                    !- Name
  ,                                       !- Construction Name
  {6c613270-e8a8-4976-8c28-e8f9ca19f883}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  246.532366347475, -6.70687596642394, 0, !- X,Y,Z Vertex 1 {m}
  207.332171661009, -6.70803669758379, 0, !- X,Y,Z Vertex 2 {m}
  207.33100810564, 36.3022270177667, 0,   !- X,Y,Z Vertex 3 {m}
  246.530982799274, 36.3033877423924, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Handle
  Building New Building_75 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d97e6940-4ea1-45cc-a007-b2d3e06d101b}, !- Handle
  Shading Surface 246,                    !- Name
  ,                                       !- Construction Name
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.690192013814, -128.420892666771, 0, !- X,Y,Z Vertex 1 {m}
  131.68956304948, -91.8158205224222, 0,  !- X,Y,Z Vertex 2 {m}
  147.921056829745, -91.8155244319836, 0, !- X,Y,Z Vertex 3 {m}
  147.92143362335, -111.338204966904, 0,  !- X,Y,Z Vertex 4 {m}
  189.265933686188, -111.337295472413, 0, !- X,Y,Z Vertex 5 {m}
  189.266355530587, -128.419687078058, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {2f4230d4-0f3e-4217-bc4f-df056188fc6d}, !- Handle
  Shading Surface 247,                    !- Name
  ,                                       !- Construction Name
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.68956304948, -91.8158205224222, 15, !- X,Y,Z Vertex 1 {m}
  131.68956304948, -91.8158205224222, 0,  !- X,Y,Z Vertex 2 {m}
  131.690192013814, -128.420892666771, 0, !- X,Y,Z Vertex 3 {m}
  131.690192013814, -128.420892666771, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {812c0058-f3bc-4e84-ae03-1334a871ce95}, !- Handle
  Shading Surface 248,                    !- Name
  ,                                       !- Construction Name
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  147.921056829745, -91.8155244319836, 15, !- X,Y,Z Vertex 1 {m}
  147.921056829745, -91.8155244319836, 0, !- X,Y,Z Vertex 2 {m}
  131.68956304948, -91.8158205224222, 0,  !- X,Y,Z Vertex 3 {m}
  131.68956304948, -91.8158205224222, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7dac0033-2106-4427-84fe-01fc51d03ac1}, !- Handle
  Shading Surface 249,                    !- Name
  ,                                       !- Construction Name
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  147.92143362335, -111.338204966904, 15, !- X,Y,Z Vertex 1 {m}
  147.92143362335, -111.338204966904, 0,  !- X,Y,Z Vertex 2 {m}
  147.921056829745, -91.8155244319836, 0, !- X,Y,Z Vertex 3 {m}
  147.921056829745, -91.8155244319836, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c136074-0433-4f37-af1f-2fd0f6b967fd}, !- Handle
  Shading Surface 250,                    !- Name
  ,                                       !- Construction Name
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  189.265933686188, -111.337295472413, 15, !- X,Y,Z Vertex 1 {m}
  189.265933686188, -111.337295472413, 0, !- X,Y,Z Vertex 2 {m}
  147.92143362335, -111.338204966904, 0,  !- X,Y,Z Vertex 3 {m}
  147.92143362335, -111.338204966904, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a64fdc32-9820-45cf-8b94-013b3340cb42}, !- Handle
  Shading Surface 251,                    !- Name
  ,                                       !- Construction Name
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  189.266355530587, -128.419687078058, 15, !- X,Y,Z Vertex 1 {m}
  189.266355530587, -128.419687078058, 0, !- X,Y,Z Vertex 2 {m}
  189.265933686188, -111.337295472413, 0, !- X,Y,Z Vertex 3 {m}
  189.265933686188, -111.337295472413, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ca4c8659-e4c9-44df-88f4-6a3f08c36526}, !- Handle
  Shading Surface 252,                    !- Name
  ,                                       !- Construction Name
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.690192013814, -128.420892666771, 15, !- X,Y,Z Vertex 1 {m}
  131.690192013814, -128.420892666771, 0, !- X,Y,Z Vertex 2 {m}
  189.266355530587, -128.419687078058, 0, !- X,Y,Z Vertex 3 {m}
  189.266355530587, -128.419687078058, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0d08ad2f-f78c-4346-a659-eccc0397af4d}, !- Handle
  Shading Surface 253,                    !- Name
  ,                                       !- Construction Name
  {049d91c5-43f8-459b-9e56-b3907fbe9e93}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  189.266355530587, -128.419687078058, 15, !- X,Y,Z Vertex 1 {m}
  189.265933686188, -111.337295472413, 15, !- X,Y,Z Vertex 2 {m}
  147.92143362335, -111.338204966904, 15, !- X,Y,Z Vertex 3 {m}
  147.921056829745, -91.8155244319836, 15, !- X,Y,Z Vertex 4 {m}
  131.68956304948, -91.8158205224222, 15, !- X,Y,Z Vertex 5 {m}
  131.690192013814, -128.420892666771, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Handle
  Building New Building_76 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {deeac7f7-7670-427a-8b5b-97684b73523c}, !- Handle
  Shading Surface 254,                    !- Name
  ,                                       !- Construction Name
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.617346570995, -123.232359704961, 15, !- X,Y,Z Vertex 1 {m}
  245.614042357256, -20.1285913230929, 15, !- X,Y,Z Vertex 2 {m}
  229.995194884594, -20.129075958893, 15, !- X,Y,Z Vertex 3 {m}
  229.691575647721, -108.285777575909, 15, !- X,Y,Z Vertex 4 {m}
  209.172452222011, -108.286365065526, 15, !- X,Y,Z Vertex 5 {m}
  209.172860158418, -123.233441022864, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {d8960a45-a721-4c80-9f86-7b2238fea4d0}, !- Handle
  Shading Surface 255,                    !- Name
  ,                                       !- Construction Name
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  229.691575647721, -108.285777575909, 15, !- X,Y,Z Vertex 1 {m}
  229.691575647721, -108.285777575909, 0, !- X,Y,Z Vertex 2 {m}
  209.172452222011, -108.286365065526, 0, !- X,Y,Z Vertex 3 {m}
  209.172452222011, -108.286365065526, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {627e800e-717a-46d1-a39e-6b4f1216488f}, !- Handle
  Shading Surface 256,                    !- Name
  ,                                       !- Construction Name
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.617346570995, -123.232359704961, 15, !- X,Y,Z Vertex 1 {m}
  245.617346570995, -123.232359704961, 0, !- X,Y,Z Vertex 2 {m}
  245.614042357256, -20.1285913230929, 0, !- X,Y,Z Vertex 3 {m}
  245.614042357256, -20.1285913230929, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c8eeea3-51c7-4d3b-8c59-a2da9cf530d7}, !- Handle
  Shading Surface 257,                    !- Name
  ,                                       !- Construction Name
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.172860158418, -123.233441022864, 0, !- X,Y,Z Vertex 1 {m}
  209.172452222011, -108.286365065526, 0, !- X,Y,Z Vertex 2 {m}
  229.691575647721, -108.285777575909, 0, !- X,Y,Z Vertex 3 {m}
  229.995194884594, -20.129075958893, 0,  !- X,Y,Z Vertex 4 {m}
  245.614042357256, -20.1285913230929, 0, !- X,Y,Z Vertex 5 {m}
  245.617346570995, -123.232359704961, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {67bd6d7a-ed9e-40ed-9072-70acabed30e0}, !- Handle
  Shading Surface 258,                    !- Name
  ,                                       !- Construction Name
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.172860158418, -123.233441022864, 15, !- X,Y,Z Vertex 1 {m}
  209.172860158418, -123.233441022864, 0, !- X,Y,Z Vertex 2 {m}
  245.617346570995, -123.232359704961, 0, !- X,Y,Z Vertex 3 {m}
  245.617346570995, -123.232359704961, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3b1b458f-7ec8-46cb-a0f3-262740fd3515}, !- Handle
  Shading Surface 259,                    !- Name
  ,                                       !- Construction Name
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  245.614042357256, -20.1285913230929, 15, !- X,Y,Z Vertex 1 {m}
  245.614042357256, -20.1285913230929, 0, !- X,Y,Z Vertex 2 {m}
  229.995194884594, -20.129075958893, 0,  !- X,Y,Z Vertex 3 {m}
  229.995194884594, -20.129075958893, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {21f4a37b-7f75-4dc9-af5c-1ae2237e1ef5}, !- Handle
  Shading Surface 260,                    !- Name
  ,                                       !- Construction Name
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  229.995194884594, -20.129075958893, 15, !- X,Y,Z Vertex 1 {m}
  229.995194884594, -20.129075958893, 0,  !- X,Y,Z Vertex 2 {m}
  229.691575647721, -108.285777575909, 0, !- X,Y,Z Vertex 3 {m}
  229.691575647721, -108.285777575909, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ef15de66-5147-4b55-aa72-1ab458b2dc83}, !- Handle
  Shading Surface 261,                    !- Name
  ,                                       !- Construction Name
  {967946e1-41ac-4930-bd94-7db3092e6a38}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  209.172452222011, -108.286365065526, 15, !- X,Y,Z Vertex 1 {m}
  209.172452222011, -108.286365065526, 0, !- X,Y,Z Vertex 2 {m}
  209.172860158418, -123.233441022864, 0, !- X,Y,Z Vertex 3 {m}
  209.172860158418, -123.233441022864, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1e2dc15f-70fa-4c01-8d90-e8cecb9f5d24}, !- Handle
  Building New Building_78 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d08cb02c-2e6c-48a2-852f-bfb74e687a0d}, !- Handle
  Shading Surface 262,                    !- Name
  ,                                       !- Construction Name
  {1e2dc15f-70fa-4c01-8d90-e8cecb9f5d24}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  298.744605666356, 85.6828465421769, 15, !- X,Y,Z Vertex 1 {m}
  298.744605666356, 85.6828465421769, 0,  !- X,Y,Z Vertex 2 {m}
  367.956619347646, 85.685857017402, 0,   !- X,Y,Z Vertex 3 {m}
  367.956619347646, 85.685857017402, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d6073abd-18b6-4e69-ac1f-9f30c6fc580e}, !- Handle
  Shading Surface 263,                    !- Name
  ,                                       !- Construction Name
  {1e2dc15f-70fa-4c01-8d90-e8cecb9f5d24}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  367.956619347646, 85.685857017402, 15,  !- X,Y,Z Vertex 1 {m}
  367.956619347646, 85.685857017402, 0,   !- X,Y,Z Vertex 2 {m}
  367.95216709575, 178.415800031526, 0,   !- X,Y,Z Vertex 3 {m}
  367.95216709575, 178.415800031526, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8c1e27cb-149a-47fd-9f13-b9b139815ffa}, !- Handle
  Shading Surface 264,                    !- Name
  ,                                       !- Construction Name
  {1e2dc15f-70fa-4c01-8d90-e8cecb9f5d24}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  367.95216709575, 178.415800031526, 15,  !- X,Y,Z Vertex 1 {m}
  298.740990875427, 178.412789592631, 15, !- X,Y,Z Vertex 2 {m}
  298.744605666356, 85.6828465421769, 15, !- X,Y,Z Vertex 3 {m}
  367.956619347646, 85.685857017402, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fcc0f3c5-65cd-4357-a208-d3fd37aca5a5}, !- Handle
  Shading Surface 265,                    !- Name
  ,                                       !- Construction Name
  {1e2dc15f-70fa-4c01-8d90-e8cecb9f5d24}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  367.956619347646, 85.685857017402, 0,   !- X,Y,Z Vertex 1 {m}
  298.744605666356, 85.6828465421769, 0,  !- X,Y,Z Vertex 2 {m}
  298.740990875427, 178.412789592631, 0,  !- X,Y,Z Vertex 3 {m}
  367.95216709575, 178.415800031526, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fd71c347-9320-419b-9ba1-45b2f72794d1}, !- Handle
  Shading Surface 266,                    !- Name
  ,                                       !- Construction Name
  {1e2dc15f-70fa-4c01-8d90-e8cecb9f5d24}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  298.740990875427, 178.412789592631, 15, !- X,Y,Z Vertex 1 {m}
  298.740990875427, 178.412789592631, 0,  !- X,Y,Z Vertex 2 {m}
  298.744605666356, 85.6828465421769, 0,  !- X,Y,Z Vertex 3 {m}
  298.744605666356, 85.6828465421769, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0602332b-cee4-42d7-ad10-2fc019483531}, !- Handle
  Shading Surface 267,                    !- Name
  ,                                       !- Construction Name
  {1e2dc15f-70fa-4c01-8d90-e8cecb9f5d24}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  367.95216709575, 178.415800031526, 15,  !- X,Y,Z Vertex 1 {m}
  367.95216709575, 178.415800031526, 0,   !- X,Y,Z Vertex 2 {m}
  298.740990875427, 178.412789592631, 0,  !- X,Y,Z Vertex 3 {m}
  298.740990875427, 178.412789592631, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {972280d0-7602-4621-8398-8ce161cb8309}, !- Handle
  Building New Building_82 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7a62c691-0f5d-4ab5-a1c0-40c681193cb6}, !- Handle
  Shading Surface 268,                    !- Name
  ,                                       !- Construction Name
  {972280d0-7602-4621-8398-8ce161cb8309}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  303.806079870244, -125.670616423915, 15, !- X,Y,Z Vertex 1 {m}
  303.806079870244, -125.670616423915, 0, !- X,Y,Z Vertex 2 {m}
  362.913521993878, -125.668045461499, 0, !- X,Y,Z Vertex 3 {m}
  362.913521993878, -125.668045461499, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ce2fa17c-58f4-42d5-8975-c9640061f90c}, !- Handle
  Shading Surface 269,                    !- Name
  ,                                       !- Construction Name
  {972280d0-7602-4621-8398-8ce161cb8309}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  362.913521993878, -125.668045461499, 0, !- X,Y,Z Vertex 1 {m}
  303.806079870244, -125.670616423915, 0, !- X,Y,Z Vertex 2 {m}
  303.801884037266, -19.821466951325, 0,  !- X,Y,Z Vertex 3 {m}
  362.908509834251, -19.8188960245441, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bbbe0b0d-b2ff-4849-a07d-8e5c0202bf34}, !- Handle
  Shading Surface 270,                    !- Name
  ,                                       !- Construction Name
  {972280d0-7602-4621-8398-8ce161cb8309}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  303.801884037266, -19.821466951325, 15, !- X,Y,Z Vertex 1 {m}
  303.801884037266, -19.821466951325, 0,  !- X,Y,Z Vertex 2 {m}
  303.806079870244, -125.670616423915, 0, !- X,Y,Z Vertex 3 {m}
  303.806079870244, -125.670616423915, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ea25ebf2-d968-4880-be15-7d8c75d662c4}, !- Handle
  Shading Surface 271,                    !- Name
  ,                                       !- Construction Name
  {972280d0-7602-4621-8398-8ce161cb8309}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  362.908509834251, -19.8188960245441, 15, !- X,Y,Z Vertex 1 {m}
  362.908509834251, -19.8188960245441, 0, !- X,Y,Z Vertex 2 {m}
  303.801884037266, -19.821466951325, 0,  !- X,Y,Z Vertex 3 {m}
  303.801884037266, -19.821466951325, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4b1e56f4-d12e-414f-81df-57c6266a171c}, !- Handle
  Shading Surface 272,                    !- Name
  ,                                       !- Construction Name
  {972280d0-7602-4621-8398-8ce161cb8309}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  362.913521993878, -125.668045461499, 15, !- X,Y,Z Vertex 1 {m}
  362.913521993878, -125.668045461499, 0, !- X,Y,Z Vertex 2 {m}
  362.908509834251, -19.8188960245441, 0, !- X,Y,Z Vertex 3 {m}
  362.908509834251, -19.8188960245441, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4b1d8787-a71c-43cb-8b2a-a413e59b0119}, !- Handle
  Shading Surface 273,                    !- Name
  ,                                       !- Construction Name
  {972280d0-7602-4621-8398-8ce161cb8309}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  362.908509834251, -19.8188960245441, 15, !- X,Y,Z Vertex 1 {m}
  303.801884037266, -19.821466951325, 15, !- X,Y,Z Vertex 2 {m}
  303.806079870244, -125.670616423915, 15, !- X,Y,Z Vertex 3 {m}
  362.913521993878, -125.668045461499, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Handle
  Building New Building_85 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {3acb1720-9748-48b7-9114-4b4fd8ca13a9}, !- Handle
  Shading Surface 274,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  344.545056202205, -279.412025671561, 15, !- X,Y,Z Vertex 1 {m}
  344.545056202205, -279.412025671561, 0, !- X,Y,Z Vertex 2 {m}
  337.807088653779, -275.141637207928, 0, !- X,Y,Z Vertex 3 {m}
  337.807088653779, -275.141637207928, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8b71f50-59e8-46bf-9ff4-efdf791bf964}, !- Handle
  Shading Surface 275,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  294.623710259118, -264.161671532555, 15, !- X,Y,Z Vertex 1 {m}
  294.623710259118, -264.161671532555, 0, !- X,Y,Z Vertex 2 {m}
  313.303374156528, -207.727192713105, 0, !- X,Y,Z Vertex 3 {m}
  313.303374156528, -207.727192713105, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e27cd89e-fc85-44f3-bea1-2bb22787566d}, !- Handle
  Shading Surface 276,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  330.455088460389, -235.485719041984, 15, !- X,Y,Z Vertex 1 {m}
  330.455088460389, -235.485719041984, 0, !- X,Y,Z Vertex 2 {m}
  318.512449518415, -272.091981060466, 0, !- X,Y,Z Vertex 3 {m}
  318.512449518415, -272.091981060466, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {75aa80b4-80d6-41a5-aac8-3f62a2a9bd01}, !- Handle
  Shading Surface 277,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  263.385481923453, -277.584951159395, 15, !- X,Y,Z Vertex 1 {m}
  263.385481923453, -277.584951159395, 0, !- X,Y,Z Vertex 2 {m}
  337.808258331711, -301.68092441111, 0,  !- X,Y,Z Vertex 3 {m}
  337.808258331711, -301.68092441111, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b5345a72-f962-40eb-bd78-bb760498237a}, !- Handle
  Shading Surface 278,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  313.303374156528, -207.727192713105, 15, !- X,Y,Z Vertex 1 {m}
  313.303374156528, -207.727192713105, 0, !- X,Y,Z Vertex 2 {m}
  337.804480400228, -215.962400872452, 0, !- X,Y,Z Vertex 3 {m}
  337.804480400228, -215.962400872452, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ac26fbf0-623a-44a9-99c4-88ffe4d9f9ee}, !- Handle
  Shading Surface 279,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  353.118005910698, -227.248438665371, 15, !- X,Y,Z Vertex 1 {m}
  353.118005910698, -227.248438665371, 0, !- X,Y,Z Vertex 2 {m}
  362.916935919552, -197.963537479315, 0, !- X,Y,Z Vertex 3 {m}
  362.916935919552, -197.963537479315, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {66394fc7-2639-485e-9690-b5a2c3ae1a37}, !- Handle
  Shading Surface 280,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  348.524755050584, -241.585862504208, 15, !- X,Y,Z Vertex 1 {m}
  348.524755050584, -241.585862504208, 0, !- X,Y,Z Vertex 2 {m}
  330.455088460389, -235.485719041984, 0, !- X,Y,Z Vertex 3 {m}
  330.455088460389, -235.485719041984, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2983200-9069-41b9-a95c-a35558254ae7}, !- Handle
  Shading Surface 281,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  344.545056202205, -279.412025671561, 15, !- X,Y,Z Vertex 1 {m}
  337.807088653779, -275.141637207928, 15, !- X,Y,Z Vertex 2 {m}
  348.524755050584, -241.585862504208, 15, !- X,Y,Z Vertex 3 {m}
  330.455088460389, -235.485719041984, 15, !- X,Y,Z Vertex 4 {m}
  318.512449518415, -272.091981060466, 15, !- X,Y,Z Vertex 5 {m}
  294.623710259118, -264.161671532555, 15, !- X,Y,Z Vertex 6 {m}
  313.303374156528, -207.727192713105, 15, !- X,Y,Z Vertex 7 {m}
  337.804480400228, -215.962400872452, 15, !- X,Y,Z Vertex 8 {m}
  336.273431970829, -221.453305681646, 15, !- X,Y,Z Vertex 9 {m}
  353.118005910698, -227.248438665371, 15, !- X,Y,Z Vertex 10 {m}
  362.916935919552, -197.963537479315, 15, !- X,Y,Z Vertex 11 {m}
  297.376656549914, -176.308144690703, 15, !- X,Y,Z Vertex 12 {m}
  263.385481923453, -277.584951159395, 15, !- X,Y,Z Vertex 13 {m}
  337.808258331711, -301.68092441111, 15; !- X,Y,Z Vertex 14 {m}

OS:ShadingSurface,
  {886a6d17-b9ff-4a08-8ca5-3ba2ec9440d8}, !- Handle
  Shading Surface 282,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  297.376656549914, -176.308144690703, 15, !- X,Y,Z Vertex 1 {m}
  297.376656549914, -176.308144690703, 0, !- X,Y,Z Vertex 2 {m}
  263.385481923453, -277.584951159395, 0, !- X,Y,Z Vertex 3 {m}
  263.385481923453, -277.584951159395, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3d6fd0ba-d18e-45dd-b5f7-30dc43e63742}, !- Handle
  Shading Surface 283,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  362.916935919552, -197.963537479315, 15, !- X,Y,Z Vertex 1 {m}
  362.916935919552, -197.963537479315, 0, !- X,Y,Z Vertex 2 {m}
  297.376656549914, -176.308144690703, 0, !- X,Y,Z Vertex 3 {m}
  297.376656549914, -176.308144690703, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {93df9b8e-f0fb-4e61-a62f-eb56c781b319}, !- Handle
  Shading Surface 284,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  337.808258331711, -301.68092441111, 0,  !- X,Y,Z Vertex 1 {m}
  263.385481923453, -277.584951159395, 0, !- X,Y,Z Vertex 2 {m}
  297.376656549914, -176.308144690703, 0, !- X,Y,Z Vertex 3 {m}
  362.916935919552, -197.963537479315, 0, !- X,Y,Z Vertex 4 {m}
  353.118005910698, -227.248438665371, 0, !- X,Y,Z Vertex 5 {m}
  336.273431970829, -221.453305681646, 0, !- X,Y,Z Vertex 6 {m}
  337.804480400228, -215.962400872452, 0, !- X,Y,Z Vertex 7 {m}
  313.303374156528, -207.727192713105, 0, !- X,Y,Z Vertex 8 {m}
  294.623710259118, -264.161671532555, 0, !- X,Y,Z Vertex 9 {m}
  318.512449518415, -272.091981060466, 0, !- X,Y,Z Vertex 10 {m}
  330.455088460389, -235.485719041984, 0, !- X,Y,Z Vertex 11 {m}
  348.524755050584, -241.585862504208, 0, !- X,Y,Z Vertex 12 {m}
  337.807088653779, -275.141637207928, 0, !- X,Y,Z Vertex 13 {m}
  344.545056202205, -279.412025671561, 0; !- X,Y,Z Vertex 14 {m}

OS:ShadingSurface,
  {f5706ebf-557d-403a-8c8c-50cce2dc830f}, !- Handle
  Shading Surface 285,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  336.273431970829, -221.453305681646, 15, !- X,Y,Z Vertex 1 {m}
  336.273431970829, -221.453305681646, 0, !- X,Y,Z Vertex 2 {m}
  353.118005910698, -227.248438665371, 0, !- X,Y,Z Vertex 3 {m}
  353.118005910698, -227.248438665371, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f95ebdcf-6684-448c-b536-a842b3ccc312}, !- Handle
  Shading Surface 286,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  337.804480400228, -215.962400872452, 15, !- X,Y,Z Vertex 1 {m}
  337.804480400228, -215.962400872452, 0, !- X,Y,Z Vertex 2 {m}
  336.273431970829, -221.453305681646, 0, !- X,Y,Z Vertex 3 {m}
  336.273431970829, -221.453305681646, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e9c715e6-ba44-470a-b79b-77d5b376cea1}, !- Handle
  Shading Surface 287,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  318.512449518415, -272.091981060466, 15, !- X,Y,Z Vertex 1 {m}
  318.512449518415, -272.091981060466, 0, !- X,Y,Z Vertex 2 {m}
  294.623710259118, -264.161671532555, 0, !- X,Y,Z Vertex 3 {m}
  294.623710259118, -264.161671532555, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5856491a-fdce-457f-9c14-db3e42dd2b4f}, !- Handle
  Shading Surface 288,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  337.807088653779, -275.141637207928, 15, !- X,Y,Z Vertex 1 {m}
  337.807088653779, -275.141637207928, 0, !- X,Y,Z Vertex 2 {m}
  348.524755050584, -241.585862504208, 0, !- X,Y,Z Vertex 3 {m}
  348.524755050584, -241.585862504208, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b8572f28-0030-45d1-a44d-5924683f5852}, !- Handle
  Shading Surface 289,                    !- Name
  ,                                       !- Construction Name
  {36bd991a-9054-45b0-aa2b-c15ff3a63d32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  337.808258331711, -301.68092441111, 15, !- X,Y,Z Vertex 1 {m}
  337.808258331711, -301.68092441111, 0,  !- X,Y,Z Vertex 2 {m}
  344.545056202205, -279.412025671561, 0, !- X,Y,Z Vertex 3 {m}
  344.545056202205, -279.412025671561, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Handle
  Building New Building_146 Space,        !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {e9ce422c-ba7d-4577-b971-0c08a3f37f82}, !- Handle
  Shading Surface 290,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.652950300598, 362.074607952746, 15, !- X,Y,Z Vertex 1 {m}
  -218.652950300598, 362.074607952746, 0, !- X,Y,Z Vertex 2 {m}
  -292.455989367776, 362.077069031994, 0, !- X,Y,Z Vertex 3 {m}
  -292.455989367776, 362.077069031994, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aa00a867-1b67-48e0-8815-a9b1ce1330f5}, !- Handle
  Shading Surface 291,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.652950300598, 362.074607952746, 0, !- X,Y,Z Vertex 1 {m}
  -218.655630924495, 268.126772202359, 0, !- X,Y,Z Vertex 2 {m}
  -295.215726574676, 268.43436163196, 0,  !- X,Y,Z Vertex 3 {m}
  -295.212130858158, 361.772148782237, 0, !- X,Y,Z Vertex 4 {m}
  -274.388747004862, 342.249844148483, 0, !- X,Y,Z Vertex 5 {m}
  -274.390723854524, 287.040225435836, 0, !- X,Y,Z Vertex 6 {m}
  -240.704359171463, 287.039093360911, 0, !- X,Y,Z Vertex 7 {m}
  -240.702548367485, 344.688904377959, 0, !- X,Y,Z Vertex 8 {m}
  -273.776180293617, 344.690014540189, 0, !- X,Y,Z Vertex 9 {m}
  -292.455989367776, 362.077069031994, 0; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {3530ca76-170a-42d6-b63c-ab4e280fc119}, !- Handle
  Shading Surface 292,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -292.455989367776, 362.077069031994, 15, !- X,Y,Z Vertex 1 {m}
  -273.776180293617, 344.690014540189, 15, !- X,Y,Z Vertex 2 {m}
  -240.702548367485, 344.688904377959, 15, !- X,Y,Z Vertex 3 {m}
  -240.704359171463, 287.039093360911, 15, !- X,Y,Z Vertex 4 {m}
  -274.390723854524, 287.040225435836, 15, !- X,Y,Z Vertex 5 {m}
  -274.388747004862, 342.249844148483, 15, !- X,Y,Z Vertex 6 {m}
  -295.212130858158, 361.772148782237, 15, !- X,Y,Z Vertex 7 {m}
  -295.215726574676, 268.43436163196, 15, !- X,Y,Z Vertex 8 {m}
  -218.655630924495, 268.126772202359, 15, !- X,Y,Z Vertex 9 {m}
  -218.652950300598, 362.074607952746, 15; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {9a3a976f-9f5e-48a9-8da8-a1e943e0ed7e}, !- Handle
  Shading Surface 293,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -274.388747004862, 342.249844148483, 15, !- X,Y,Z Vertex 1 {m}
  -274.388747004862, 342.249844148483, 0, !- X,Y,Z Vertex 2 {m}
  -295.212130858158, 361.772148782237, 0, !- X,Y,Z Vertex 3 {m}
  -295.212130858158, 361.772148782237, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {705c2d6f-6f3e-4e0e-8cf7-9a3e85b0dcdf}, !- Handle
  Shading Surface 294,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -240.702548367485, 344.688904377959, 15, !- X,Y,Z Vertex 1 {m}
  -240.702548367485, 344.688904377959, 0, !- X,Y,Z Vertex 2 {m}
  -240.704359171463, 287.039093360911, 0, !- X,Y,Z Vertex 3 {m}
  -240.704359171463, 287.039093360911, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7445cfc2-b79b-496d-a15e-8d7b0907160a}, !- Handle
  Shading Surface 295,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -273.776180293617, 344.690014540189, 15, !- X,Y,Z Vertex 1 {m}
  -273.776180293617, 344.690014540189, 0, !- X,Y,Z Vertex 2 {m}
  -240.702548367485, 344.688904377959, 0, !- X,Y,Z Vertex 3 {m}
  -240.702548367485, 344.688904377959, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1dcd4dee-b267-454e-9586-932d0a864a81}, !- Handle
  Shading Surface 296,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -295.215726574676, 268.43436163196, 15, !- X,Y,Z Vertex 1 {m}
  -295.215726574676, 268.43436163196, 0,  !- X,Y,Z Vertex 2 {m}
  -218.655630924495, 268.126772202359, 0, !- X,Y,Z Vertex 3 {m}
  -218.655630924495, 268.126772202359, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1762e2d8-2aff-441d-923f-588d9dcdf503}, !- Handle
  Shading Surface 297,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -274.390723854524, 287.040225435836, 15, !- X,Y,Z Vertex 1 {m}
  -274.390723854524, 287.040225435836, 0, !- X,Y,Z Vertex 2 {m}
  -274.388747004862, 342.249844148483, 0, !- X,Y,Z Vertex 3 {m}
  -274.388747004862, 342.249844148483, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {933615fe-bede-4877-a513-0cb78c2c436e}, !- Handle
  Shading Surface 298,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -218.655630924495, 268.126772202359, 15, !- X,Y,Z Vertex 1 {m}
  -218.655630924495, 268.126772202359, 0, !- X,Y,Z Vertex 2 {m}
  -218.652950300598, 362.074607952746, 0, !- X,Y,Z Vertex 3 {m}
  -218.652950300598, 362.074607952746, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {148b22a7-f9d5-43ed-99b3-aace65634f49}, !- Handle
  Shading Surface 299,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -240.704359171463, 287.039093360911, 15, !- X,Y,Z Vertex 1 {m}
  -240.704359171463, 287.039093360911, 0, !- X,Y,Z Vertex 2 {m}
  -274.390723854524, 287.040225435836, 0, !- X,Y,Z Vertex 3 {m}
  -274.390723854524, 287.040225435836, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d831fafa-da63-4dd0-88b8-6634e52e4af2}, !- Handle
  Shading Surface 300,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -292.455989367776, 362.077069031994, 15, !- X,Y,Z Vertex 1 {m}
  -292.455989367776, 362.077069031994, 0, !- X,Y,Z Vertex 2 {m}
  -273.776180293617, 344.690014540189, 0, !- X,Y,Z Vertex 3 {m}
  -273.776180293617, 344.690014540189, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dd445329-a1c8-4e68-bf9a-4a1076bdc200}, !- Handle
  Shading Surface 301,                    !- Name
  ,                                       !- Construction Name
  {2125d300-589c-40f5-a83c-ac59e7b6df9b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -295.212130858158, 361.772148782237, 15, !- X,Y,Z Vertex 1 {m}
  -295.212130858158, 361.772148782237, 0, !- X,Y,Z Vertex 2 {m}
  -295.215726574676, 268.43436163196, 0,  !- X,Y,Z Vertex 3 {m}
  -295.215726574676, 268.43436163196, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Handle
  Building New Building_147 Space,        !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {971085e8-7a9a-4582-8103-e98e2ca3b788}, !- Handle
  Shading Surface 302,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -204.259837662743, 362.074210812887, 15, !- X,Y,Z Vertex 1 {m}
  -186.498541294642, 344.077347340292, 15, !- X,Y,Z Vertex 2 {m}
  -150.056305125465, 344.076547141541, 15, !- X,Y,Z Vertex 3 {m}
  -150.057404133896, 287.95186198411, 15, !- X,Y,Z Vertex 4 {m}
  -186.193686294997, 287.952654742701, 15, !- X,Y,Z Vertex 5 {m}
  -186.192396739908, 341.027093924478, 15, !- X,Y,Z Vertex 6 {m}
  -207.934702148701, 361.159238804333, 15, !- X,Y,Z Vertex 7 {m}
  -207.937201709678, 269.041555738815, 15, !- X,Y,Z Vertex 8 {m}
  -128.31472363071, 268.734772397777, 15, !- X,Y,Z Vertex 9 {m}
  -128.006914778644, 362.072557780523, 15; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {d17d8148-1730-44e2-a5b6-b15dbaf68267}, !- Handle
  Shading Surface 303,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.934702148701, 361.159238804333, 15, !- X,Y,Z Vertex 1 {m}
  -207.934702148701, 361.159238804333, 0, !- X,Y,Z Vertex 2 {m}
  -207.937201709678, 269.041555738815, 0, !- X,Y,Z Vertex 3 {m}
  -207.937201709678, 269.041555738815, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {996e5f46-493c-4c67-be17-272ab593f657}, !- Handle
  Shading Surface 304,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -204.259837662743, 362.074210812887, 15, !- X,Y,Z Vertex 1 {m}
  -204.259837662743, 362.074210812887, 0, !- X,Y,Z Vertex 2 {m}
  -186.498541294642, 344.077347340292, 0, !- X,Y,Z Vertex 3 {m}
  -186.498541294642, 344.077347340292, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c15a66b5-4511-4920-baf4-9cff073a6503}, !- Handle
  Shading Surface 305,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.056305125465, 344.076547141541, 15, !- X,Y,Z Vertex 1 {m}
  -150.056305125465, 344.076547141541, 0, !- X,Y,Z Vertex 2 {m}
  -150.057404133896, 287.95186198411, 0,  !- X,Y,Z Vertex 3 {m}
  -150.057404133896, 287.95186198411, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f46cf296-158c-45bc-8754-f0dc0d6debdc}, !- Handle
  Shading Surface 306,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -186.193686294997, 287.952654742701, 15, !- X,Y,Z Vertex 1 {m}
  -186.193686294997, 287.952654742701, 0, !- X,Y,Z Vertex 2 {m}
  -186.192396739908, 341.027093924478, 0, !- X,Y,Z Vertex 3 {m}
  -186.192396739908, 341.027093924478, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {045eabc7-c433-4d2c-8320-083f63e3ccb6}, !- Handle
  Shading Surface 307,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -207.937201709678, 269.041555738815, 15, !- X,Y,Z Vertex 1 {m}
  -207.937201709678, 269.041555738815, 0, !- X,Y,Z Vertex 2 {m}
  -128.31472363071, 268.734772397777, 0,  !- X,Y,Z Vertex 3 {m}
  -128.31472363071, 268.734772397777, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {01d130dd-d984-4768-956a-c42e7673ce53}, !- Handle
  Shading Surface 308,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -128.006914778644, 362.072557780523, 15, !- X,Y,Z Vertex 1 {m}
  -128.006914778644, 362.072557780523, 0, !- X,Y,Z Vertex 2 {m}
  -204.259837662743, 362.074210812887, 0, !- X,Y,Z Vertex 3 {m}
  -204.259837662743, 362.074210812887, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {28d41996-f4dd-4803-b01d-f89884cd92ae}, !- Handle
  Shading Surface 309,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -186.192396739908, 341.027093924478, 15, !- X,Y,Z Vertex 1 {m}
  -186.192396739908, 341.027093924478, 0, !- X,Y,Z Vertex 2 {m}
  -207.934702148701, 361.159238804333, 0, !- X,Y,Z Vertex 3 {m}
  -207.934702148701, 361.159238804333, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {257daab5-e5de-43cb-abdf-7d4e30c025c5}, !- Handle
  Shading Surface 310,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -150.057404133896, 287.95186198411, 15, !- X,Y,Z Vertex 1 {m}
  -150.057404133896, 287.95186198411, 0,  !- X,Y,Z Vertex 2 {m}
  -186.193686294997, 287.952654742701, 0, !- X,Y,Z Vertex 3 {m}
  -186.193686294997, 287.952654742701, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7b1c4fae-74b6-4414-9e74-ec3d8a1776f2}, !- Handle
  Shading Surface 311,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -186.498541294642, 344.077347340292, 15, !- X,Y,Z Vertex 1 {m}
  -186.498541294642, 344.077347340292, 0, !- X,Y,Z Vertex 2 {m}
  -150.056305125465, 344.076547141541, 0, !- X,Y,Z Vertex 3 {m}
  -150.056305125465, 344.076547141541, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4904894c-3fee-42ee-b839-34dd39653906}, !- Handle
  Shading Surface 312,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -128.006914778644, 362.072557780523, 0, !- X,Y,Z Vertex 1 {m}
  -128.31472363071, 268.734772397777, 0,  !- X,Y,Z Vertex 2 {m}
  -207.937201709678, 269.041555738815, 0, !- X,Y,Z Vertex 3 {m}
  -207.934702148701, 361.159238804333, 0, !- X,Y,Z Vertex 4 {m}
  -186.192396739908, 341.027093924478, 0, !- X,Y,Z Vertex 5 {m}
  -186.193686294997, 287.952654742701, 0, !- X,Y,Z Vertex 6 {m}
  -150.057404133896, 287.95186198411, 0,  !- X,Y,Z Vertex 7 {m}
  -150.056305125465, 344.076547141541, 0, !- X,Y,Z Vertex 8 {m}
  -186.498541294642, 344.077347340292, 0, !- X,Y,Z Vertex 9 {m}
  -204.259837662743, 362.074210812887, 0; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {c9b91293-d9ca-42b8-a1d0-7e79c442db27}, !- Handle
  Shading Surface 313,                    !- Name
  ,                                       !- Construction Name
  {50d12198-e2ad-4c4a-a5ee-b07d74814b26}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -128.31472363071, 268.734772397777, 15, !- X,Y,Z Vertex 1 {m}
  -128.31472363071, 268.734772397777, 0,  !- X,Y,Z Vertex 2 {m}
  -128.006914778644, 362.072557780523, 0, !- X,Y,Z Vertex 3 {m}
  -128.006914778644, 362.072557780523, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Handle
  Building New Building_148 Space,        !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a837d82a-d393-42c2-9bf7-071776664c3b}, !- Handle
  Shading Surface 314,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.526739144971, -337.377447397122, 0, !- X,Y,Z Vertex 1 {m}
  65.8468771479768, -337.378995447201, 0, !- X,Y,Z Vertex 2 {m}
  65.8462088814166, -259.591328102219, 0, !- X,Y,Z Vertex 3 {m}
  86.0597405805451, -283.995015224688, 0, !- X,Y,Z Vertex 4 {m}
  86.060131045725, -318.770698295327, 0,  !- X,Y,Z Vertex 5 {m}
  153.131913041925, -318.769651682796, 0, !- X,Y,Z Vertex 6 {m}
  173.038234556162, -281.24810357559, 0,  !- X,Y,Z Vertex 7 {m}
  86.9784967907001, -281.249563407285, 0, !- X,Y,Z Vertex 8 {m}
  68.9088330286264, -259.591301177622, 0, !- X,Y,Z Vertex 9 {m}
  210.09536596593, -259.588731333742, 0;  !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {1c2efbd4-a6c9-4356-93c6-e8935541c1e4}, !- Handle
  Shading Surface 315,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  167.526739144971, -337.377447397122, 15, !- X,Y,Z Vertex 1 {m}
  167.526739144971, -337.377447397122, 0, !- X,Y,Z Vertex 2 {m}
  210.09536596593, -259.588731333742, 0,  !- X,Y,Z Vertex 3 {m}
  210.09536596593, -259.588731333742, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5b6e10ec-3450-4e6a-963d-40b952032fc2}, !- Handle
  Shading Surface 316,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.0597405805451, -283.995015224688, 15, !- X,Y,Z Vertex 1 {m}
  86.0597405805451, -283.995015224688, 0, !- X,Y,Z Vertex 2 {m}
  65.8462088814166, -259.591328102219, 0, !- X,Y,Z Vertex 3 {m}
  65.8462088814166, -259.591328102219, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9b99bbdb-b3d9-4d60-b934-6a48427bd62e}, !- Handle
  Shading Surface 317,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.9784967907001, -281.249563407285, 15, !- X,Y,Z Vertex 1 {m}
  86.9784967907001, -281.249563407285, 0, !- X,Y,Z Vertex 2 {m}
  173.038234556162, -281.24810357559, 0,  !- X,Y,Z Vertex 3 {m}
  173.038234556162, -281.24810357559, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cdad62e8-a1af-477b-b94c-55e111dc075d}, !- Handle
  Shading Surface 318,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  210.09536596593, -259.588731333742, 15, !- X,Y,Z Vertex 1 {m}
  210.09536596593, -259.588731333742, 0,  !- X,Y,Z Vertex 2 {m}
  68.9088330286264, -259.591301177622, 0, !- X,Y,Z Vertex 3 {m}
  68.9088330286264, -259.591301177622, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1da1d281-9fb1-4f22-9096-8c2295397958}, !- Handle
  Shading Surface 319,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  153.131913041925, -318.769651682796, 15, !- X,Y,Z Vertex 1 {m}
  153.131913041925, -318.769651682796, 0, !- X,Y,Z Vertex 2 {m}
  86.060131045725, -318.770698295327, 0,  !- X,Y,Z Vertex 3 {m}
  86.060131045725, -318.770698295327, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b915e7cd-c984-4758-8392-ce23c6bb548e}, !- Handle
  Shading Surface 320,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.8462088814166, -259.591328102219, 15, !- X,Y,Z Vertex 1 {m}
  65.8462088814166, -259.591328102219, 0, !- X,Y,Z Vertex 2 {m}
  65.8468771479768, -337.378995447201, 0, !- X,Y,Z Vertex 3 {m}
  65.8468771479768, -337.378995447201, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1ef4279e-ca4a-49e0-9a3b-ce854bdac239}, !- Handle
  Shading Surface 321,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  173.038234556162, -281.24810357559, 15, !- X,Y,Z Vertex 1 {m}
  173.038234556162, -281.24810357559, 0,  !- X,Y,Z Vertex 2 {m}
  153.131913041925, -318.769651682796, 0, !- X,Y,Z Vertex 3 {m}
  153.131913041925, -318.769651682796, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8549c3b9-0170-417f-8268-478cdf9310c9}, !- Handle
  Shading Surface 322,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  65.8468771479768, -337.378995447201, 15, !- X,Y,Z Vertex 1 {m}
  65.8468771479768, -337.378995447201, 0, !- X,Y,Z Vertex 2 {m}
  167.526739144971, -337.377447397122, 0, !- X,Y,Z Vertex 3 {m}
  167.526739144971, -337.377447397122, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1e338d57-405b-455f-9bb7-c83c738069e2}, !- Handle
  Shading Surface 323,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  86.060131045725, -318.770698295327, 15, !- X,Y,Z Vertex 1 {m}
  86.060131045725, -318.770698295327, 0,  !- X,Y,Z Vertex 2 {m}
  86.0597405805451, -283.995015224688, 0, !- X,Y,Z Vertex 3 {m}
  86.0597405805451, -283.995015224688, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d48fd701-db8a-483f-9469-e8d840d17cdf}, !- Handle
  Shading Surface 324,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  210.09536596593, -259.588731333742, 15, !- X,Y,Z Vertex 1 {m}
  68.9088330286264, -259.591301177622, 15, !- X,Y,Z Vertex 2 {m}
  86.9784967907001, -281.249563407285, 15, !- X,Y,Z Vertex 3 {m}
  173.038234556162, -281.24810357559, 15, !- X,Y,Z Vertex 4 {m}
  153.131913041925, -318.769651682796, 15, !- X,Y,Z Vertex 5 {m}
  86.060131045725, -318.770698295327, 15, !- X,Y,Z Vertex 6 {m}
  86.0597405805451, -283.995015224688, 15, !- X,Y,Z Vertex 7 {m}
  65.8462088814166, -259.591328102219, 15, !- X,Y,Z Vertex 8 {m}
  65.8468771479768, -337.378995447201, 15, !- X,Y,Z Vertex 9 {m}
  167.526739144971, -337.377447397122, 15; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {bf9353a6-60f9-4e80-b9a6-2b002e4551df}, !- Handle
  Shading Surface 325,                    !- Name
  ,                                       !- Construction Name
  {ac5371d9-2d5d-4ff1-b254-834d746b71ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.9088330286264, -259.591301177622, 15, !- X,Y,Z Vertex 1 {m}
  68.9088330286264, -259.591301177622, 0, !- X,Y,Z Vertex 2 {m}
  86.9784967907001, -281.249563407285, 0, !- X,Y,Z Vertex 3 {m}
  86.9784967907001, -281.249563407285, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Handle
  Building New Building_77 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b05ad0f9-a25c-43c2-b115-c93acdfb4fc5}, !- Handle
  Shading Surface 326,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.655541167456, -150.991546815704, 15, !- X,Y,Z Vertex 1 {m}
  237.655541167456, -150.991546815704, 0, !- X,Y,Z Vertex 2 {m}
  67.9890805810052, -150.994929968719, 0, !- X,Y,Z Vertex 3 {m}
  67.9890805810052, -150.994929968719, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {10163e65-4dfe-4c29-8c43-0f65944e36e7}, !- Handle
  Shading Surface 327,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.655541167456, -150.991546815704, 15, !- X,Y,Z Vertex 1 {m}
  67.9890805810052, -150.994929968719, 15, !- X,Y,Z Vertex 2 {m}
  83.6084110579224, -170.822656020327, 15, !- X,Y,Z Vertex 3 {m}
  142.716187456658, -170.82178328227, 15, !- X,Y,Z Vertex 4 {m}
  142.716942916683, -211.392821672294, 15, !- X,Y,Z Vertex 5 {m}
  97.696788453615, -211.393527780974, 15, !- X,Y,Z Vertex 6 {m}
  82.6899104182048, -196.141416878337, 15, !- X,Y,Z Vertex 7 {m}
  82.6896602963723, -172.957974075722, 15, !- X,Y,Z Vertex 8 {m}
  64.6202550747844, -151.910090728141, 15, !- X,Y,Z Vertex 9 {m}
  64.6209083409917, -229.391631660932, 15, !- X,Y,Z Vertex 10 {m}
  220.813647711636, -229.388723142749, 15, !- X,Y,Z Vertex 11 {m}
  239.799379128054, -151.906611652974, 15, !- X,Y,Z Vertex 12 {m}
  214.380560816755, -171.430200708849, 15, !- X,Y,Z Vertex 13 {m}
  204.887659238301, -211.696467364291, 15, !- X,Y,Z Vertex 14 {m}
  175.486740881957, -211.697196952033, 15, !- X,Y,Z Vertex 15 {m}
  175.485811957711, -171.126142996365, 15, !- X,Y,Z Vertex 16 {m}
  211.317991526957, -171.125238781219, 15; !- X,Y,Z Vertex 17 {m}

OS:ShadingSurface,
  {cca3c5ab-c795-4981-9d19-19a9edee6d4f}, !- Handle
  Shading Surface 328,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.6084110579224, -170.822656020327, 15, !- X,Y,Z Vertex 1 {m}
  83.6084110579224, -170.822656020327, 0, !- X,Y,Z Vertex 2 {m}
  142.716187456658, -170.82178328227, 0,  !- X,Y,Z Vertex 3 {m}
  142.716187456658, -170.82178328227, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2ad303d-20a1-4a7f-8841-69e40af96821}, !- Handle
  Shading Surface 329,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  67.9890805810052, -150.994929968719, 15, !- X,Y,Z Vertex 1 {m}
  67.9890805810052, -150.994929968719, 0, !- X,Y,Z Vertex 2 {m}
  83.6084110579224, -170.822656020327, 0, !- X,Y,Z Vertex 3 {m}
  83.6084110579224, -170.822656020327, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3f2875f3-c955-4303-bcaa-9c9d8da0868e}, !- Handle
  Shading Surface 330,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.317991526957, -171.125238781219, 15, !- X,Y,Z Vertex 1 {m}
  211.317991526957, -171.125238781219, 0, !- X,Y,Z Vertex 2 {m}
  237.655541167456, -150.991546815704, 0, !- X,Y,Z Vertex 3 {m}
  237.655541167456, -150.991546815704, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {208a8d63-c48f-4f19-aa61-b73d40da0334}, !- Handle
  Shading Surface 331,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.486740881957, -211.697196952033, 15, !- X,Y,Z Vertex 1 {m}
  175.486740881957, -211.697196952033, 0, !- X,Y,Z Vertex 2 {m}
  175.485811957711, -171.126142996365, 0, !- X,Y,Z Vertex 3 {m}
  175.485811957711, -171.126142996365, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c8b9dc85-fb57-4cc9-b1d2-32fdf6e11f56}, !- Handle
  Shading Surface 332,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.6899104182048, -196.141416878337, 15, !- X,Y,Z Vertex 1 {m}
  82.6899104182048, -196.141416878337, 0, !- X,Y,Z Vertex 2 {m}
  82.6896602963723, -172.957974075722, 0, !- X,Y,Z Vertex 3 {m}
  82.6896602963723, -172.957974075722, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c3c5b7a4-8a8b-4f50-a513-407633f5441d}, !- Handle
  Shading Surface 333,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.716187456658, -170.82178328227, 15, !- X,Y,Z Vertex 1 {m}
  142.716187456658, -170.82178328227, 0,  !- X,Y,Z Vertex 2 {m}
  142.716942916683, -211.392821672294, 0, !- X,Y,Z Vertex 3 {m}
  142.716942916683, -211.392821672294, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {299f2def-ac31-4ba4-9009-a928880fb417}, !- Handle
  Shading Surface 334,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.380560816755, -171.430200708849, 15, !- X,Y,Z Vertex 1 {m}
  214.380560816755, -171.430200708849, 0, !- X,Y,Z Vertex 2 {m}
  204.887659238301, -211.696467364291, 0, !- X,Y,Z Vertex 3 {m}
  204.887659238301, -211.696467364291, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ef13c73d-3954-4562-baa1-007503f6034d}, !- Handle
  Shading Surface 335,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  211.317991526957, -171.125238781219, 0, !- X,Y,Z Vertex 1 {m}
  175.485811957711, -171.126142996365, 0, !- X,Y,Z Vertex 2 {m}
  175.486740881957, -211.697196952033, 0, !- X,Y,Z Vertex 3 {m}
  204.887659238301, -211.696467364291, 0, !- X,Y,Z Vertex 4 {m}
  214.380560816755, -171.430200708849, 0, !- X,Y,Z Vertex 5 {m}
  239.799379128054, -151.906611652974, 0, !- X,Y,Z Vertex 6 {m}
  220.813647711636, -229.388723142749, 0, !- X,Y,Z Vertex 7 {m}
  64.6209083409917, -229.391631660932, 0, !- X,Y,Z Vertex 8 {m}
  64.6202550747844, -151.910090728141, 0, !- X,Y,Z Vertex 9 {m}
  82.6896602963723, -172.957974075722, 0, !- X,Y,Z Vertex 10 {m}
  82.6899104182048, -196.141416878337, 0, !- X,Y,Z Vertex 11 {m}
  97.696788453615, -211.393527780974, 0,  !- X,Y,Z Vertex 12 {m}
  142.716942916683, -211.392821672294, 0, !- X,Y,Z Vertex 13 {m}
  142.716187456658, -170.82178328227, 0,  !- X,Y,Z Vertex 14 {m}
  83.6084110579224, -170.822656020327, 0, !- X,Y,Z Vertex 15 {m}
  67.9890805810052, -150.994929968719, 0, !- X,Y,Z Vertex 16 {m}
  237.655541167456, -150.991546815704, 0; !- X,Y,Z Vertex 17 {m}

OS:ShadingSurface,
  {1e637566-1f1e-4cb0-a3be-50c7d064b4e9}, !- Handle
  Shading Surface 336,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  239.799379128054, -151.906611652974, 15, !- X,Y,Z Vertex 1 {m}
  239.799379128054, -151.906611652974, 0, !- X,Y,Z Vertex 2 {m}
  214.380560816755, -171.430200708849, 0, !- X,Y,Z Vertex 3 {m}
  214.380560816755, -171.430200708849, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ed8b8d23-2532-48e2-a423-891c2ca05f23}, !- Handle
  Shading Surface 337,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.485811957711, -171.126142996365, 15, !- X,Y,Z Vertex 1 {m}
  175.485811957711, -171.126142996365, 0, !- X,Y,Z Vertex 2 {m}
  211.317991526957, -171.125238781219, 0, !- X,Y,Z Vertex 3 {m}
  211.317991526957, -171.125238781219, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9f6ef7d6-76a8-46dd-910a-1941fee8f460}, !- Handle
  Shading Surface 338,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.887659238301, -211.696467364291, 15, !- X,Y,Z Vertex 1 {m}
  204.887659238301, -211.696467364291, 0, !- X,Y,Z Vertex 2 {m}
  175.486740881957, -211.697196952033, 0, !- X,Y,Z Vertex 3 {m}
  175.486740881957, -211.697196952033, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {52924d01-ee74-45c3-8029-653ecc9494ed}, !- Handle
  Shading Surface 339,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  220.813647711636, -229.388723142749, 15, !- X,Y,Z Vertex 1 {m}
  220.813647711636, -229.388723142749, 0, !- X,Y,Z Vertex 2 {m}
  239.799379128054, -151.906611652974, 0, !- X,Y,Z Vertex 3 {m}
  239.799379128054, -151.906611652974, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {59d609e6-1f95-4d3f-8259-8b3bbbc6f755}, !- Handle
  Shading Surface 340,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.6202550747844, -151.910090728141, 15, !- X,Y,Z Vertex 1 {m}
  64.6202550747844, -151.910090728141, 0, !- X,Y,Z Vertex 2 {m}
  64.6209083409917, -229.391631660932, 0, !- X,Y,Z Vertex 3 {m}
  64.6209083409917, -229.391631660932, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7e0bfbd6-b060-4b73-a2d1-4578121ec8b5}, !- Handle
  Shading Surface 341,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  82.6896602963723, -172.957974075722, 15, !- X,Y,Z Vertex 1 {m}
  82.6896602963723, -172.957974075722, 0, !- X,Y,Z Vertex 2 {m}
  64.6202550747844, -151.910090728141, 0, !- X,Y,Z Vertex 3 {m}
  64.6202550747844, -151.910090728141, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {08056bb0-efb9-41c7-ae5e-551afe423733}, !- Handle
  Shading Surface 342,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.6209083409917, -229.391631660932, 15, !- X,Y,Z Vertex 1 {m}
  64.6209083409917, -229.391631660932, 0, !- X,Y,Z Vertex 2 {m}
  220.813647711636, -229.388723142749, 0, !- X,Y,Z Vertex 3 {m}
  220.813647711636, -229.388723142749, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3f0a24eb-c13f-46fb-a211-a30e3008660f}, !- Handle
  Shading Surface 343,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  97.696788453615, -211.393527780974, 15, !- X,Y,Z Vertex 1 {m}
  97.696788453615, -211.393527780974, 0,  !- X,Y,Z Vertex 2 {m}
  82.6899104182048, -196.141416878337, 0, !- X,Y,Z Vertex 3 {m}
  82.6899104182048, -196.141416878337, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {65eef617-4337-4cef-9aab-94e16bca85c1}, !- Handle
  Shading Surface 344,                    !- Name
  ,                                       !- Construction Name
  {47861b20-ee4b-4180-9f55-993a71d6acc6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.716942916683, -211.392821672294, 15, !- X,Y,Z Vertex 1 {m}
  142.716942916683, -211.392821672294, 0, !- X,Y,Z Vertex 2 {m}
  97.696788453615, -211.393527780974, 0,  !- X,Y,Z Vertex 3 {m}
  97.696788453615, -211.393527780974, 15; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {a751bf2d-b381-4877-831d-650061af7f21}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  {4ed3c50c-c125-46fa-8075-0ee883413387}, !- Default Day Schedule Name
  {a4ca1bcf-5e26-4d1c-8bc0-dc8b3f2893cf}, !- Summer Design Day Schedule Name
  {2df2203d-c939-4ef4-a693-6e9cce4cb4ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ed3c50c-c125-46fa-8075-0ee883413387}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {3e5b7f2b-1de7-479c-9a70-d9a81b39ce26}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2df2203d-c939-4ef4-a693-6e9cce4cb4ac}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {366aa751-4446-4f98-b592-b261ad0bac69}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4ca1bcf-5e26-4d1c-8bc0-dc8b3f2893cf}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {ae5674fb-501f-44ee-bd68-fede4cafeb48}, !- Handle
  Schedule Rule 3,                        !- Name
  {a751bf2d-b381-4877-831d-650061af7f21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b7d099a-9add-4292-ba38-8664f722ec57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b7d099a-9add-4292-ba38-8664f722ec57}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.64,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.91,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.73,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.37,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.18,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:WaterUse:Connections,
  {86fc8e2c-3d41-4f1b-aae3-9f6beb7e6cf0}, !- Handle
  Story Ground Blended Space Type WUC 0.16gpm at 140F, !- Name
  {4c71409c-df78-4b41-b441-d9b8651bb6ed}, !- Inlet Node Name
  {cd46712f-5661-4450-b933-f8a90ef3b99d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ba8e30c-b5bd-45c9-9453-c6deb6e9ae84}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7714c5d-db3a-4cbe-9be6-5ec5a1400970}, !- Handle
  Story Ground Blended Space Type Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.01489553513999e-05,                   !- Peak Flow Rate {m3/s}
  {503b3498-f128-4876-aaff-e0503aa63b88}, !- Target Temperature Schedule Name
  {47c05820-36f2-4324-800d-9f6265560a2d}, !- Sensible Fraction Schedule Name
  {3ce0c9db-97db-4ec5-82c7-04c4ee591586}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47c05820-36f2-4324-800d-9f6265560a2d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  {2ee38ff4-8250-449a-a3bb-be4b83f6712b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ee38ff4-8250-449a-a3bb-be4b83f6712b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ce0c9db-97db-4ec5-82c7-04c4ee591586}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  {45933097-5360-4e09-a2d7-aaa7cc375294}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45933097-5360-4e09-a2d7-aaa7cc375294}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {b3d6601c-a0ef-46a6-84c8-2fee77bbcbc5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {503b3498-f128-4876-aaff-e0503aa63b88}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  {47f17721-7a01-4e55-94ab-f621e29a1408}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47f17721-7a01-4e55-94ab-f621e29a1408}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ba8e30c-b5bd-45c9-9453-c6deb6e9ae84}, !- Handle
  Story Ground Blended Space Type Service Water Use 0.16gpm at 140F, !- Name
  {c7714c5d-db3a-4cbe-9be6-5ec5a1400970}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a751bf2d-b381-4877-831d-650061af7f21}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e00905d6-a9a4-4459-9686-f95ab5f31d2c}, !- Handle
  Story Top Blended Space Type WUC 0.16gpm at 140F, !- Name
  {97fd74a9-ffdf-4ad7-b92f-f256ce0ad4b6}, !- Inlet Node Name
  {ff9a0bef-93cf-48a7-b9fb-e863f3926a52}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {452c7b4f-bf97-4e7e-90f2-d6dfdebb70ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a11ae871-17b0-4f62-9521-d9592d25ba5e}, !- Handle
  Story Top Blended Space Type Service Water Use Def 0.16gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.01489553513999e-05,                   !- Peak Flow Rate {m3/s}
  {d3d0ca41-aa88-41ad-baab-95fa026fcd45}, !- Target Temperature Schedule Name
  {47c05820-36f2-4324-800d-9f6265560a2d}, !- Sensible Fraction Schedule Name
  {3ce0c9db-97db-4ec5-82c7-04c4ee591586}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d3d0ca41-aa88-41ad-baab-95fa026fcd45}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  {57fa744b-4747-4821-8f9e-d09ee341ba69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57fa744b-4747-4821-8f9e-d09ee341ba69}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {452c7b4f-bf97-4e7e-90f2-d6dfdebb70ee}, !- Handle
  Story Top Blended Space Type Service Water Use 0.16gpm at 140F, !- Name
  {a11ae871-17b0-4f62-9521-d9592d25ba5e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a751bf2d-b381-4877-831d-650061af7f21}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {e8d16fc3-1ba9-406d-b875-085b4a3ecd26}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e0f72e30-2ee1-4b79-b17e-ae464b95c5e9}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6cb8ac71-332b-4912-9ffd-b7e1865fa21a}, !- Plant Side Inlet Node Name
  {8eceb1f4-e195-4ace-8afe-d1e0aef22d08}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {54c2dc7e-6f2b-424a-a97d-49850fe93470}, !- Demand Side Inlet Node Name
  {61596bcb-647a-4152-b3af-3227e0c75f1f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {37efab9a-817b-48f7-90db-93411b2d111d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {410557da-6f29-422a-b538-26b970cd2d56}, !- Demand Mixer Name
  {7b0b102c-13f9-45e3-aaac-597476d0e179}, !- Demand Splitter Name
  {b51e015c-7467-4512-943e-1acc73fd38ec}, !- Supply Mixer Name
  {7f082939-9d75-4fa6-9c95-df1f1544b86e}; !- Supply Splitter Name

OS:Node,
  {c1f2110f-d77c-4b88-906f-b70dd6202162}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {6cb8ac71-332b-4912-9ffd-b7e1865fa21a}, !- Inlet Port
  {8e787519-1f84-4664-9ee2-f6573d58665b}; !- Outlet Port

OS:Node,
  {e0f72e30-2ee1-4b79-b17e-ae464b95c5e9}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {0d561bd9-0cf3-447c-b568-9072137896ba}, !- Inlet Port
  {8eceb1f4-e195-4ace-8afe-d1e0aef22d08}; !- Outlet Port

OS:Node,
  {6b059679-b6d7-4dda-85da-7f7f73858e92}, !- Handle
  40gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {9cc2271b-f8fd-4df5-82e0-c89b9f820b39}, !- Inlet Port
  {e359806d-734e-488c-8527-482b81976647}; !- Outlet Port

OS:Connector:Mixer,
  {b51e015c-7467-4512-943e-1acc73fd38ec}, !- Handle
  Connector Mixer 1,                      !- Name
  {1d1e0a6f-ecb8-43db-a59f-6fc9e45f07f7}, !- Outlet Branch Name
  {bd1c0e42-bca8-4cf5-9fa8-307dcd68d517}, !- Inlet Branch Name 1
  {6d18de07-0d44-48b6-9824-3319129b8146}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7f082939-9d75-4fa6-9c95-df1f1544b86e}, !- Handle
  Connector Splitter 1,                   !- Name
  {d72a8a3e-0efb-4539-9c06-d299ac866728}, !- Inlet Branch Name
  {9cc2271b-f8fd-4df5-82e0-c89b9f820b39}, !- Outlet Branch Name 1
  {0d5806c0-bf5c-48c3-bde4-3a69b11cfddf}; !- Outlet Branch Name 2

OS:Connection,
  {6cb8ac71-332b-4912-9ffd-b7e1865fa21a}, !- Handle
  {e8d16fc3-1ba9-406d-b875-085b4a3ecd26}, !- Source Object
  14,                                     !- Outlet Port
  {c1f2110f-d77c-4b88-906f-b70dd6202162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc2271b-f8fd-4df5-82e0-c89b9f820b39}, !- Handle
  {7f082939-9d75-4fa6-9c95-df1f1544b86e}, !- Source Object
  3,                                      !- Outlet Port
  {6b059679-b6d7-4dda-85da-7f7f73858e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eceb1f4-e195-4ace-8afe-d1e0aef22d08}, !- Handle
  {e0f72e30-2ee1-4b79-b17e-ae464b95c5e9}, !- Source Object
  3,                                      !- Outlet Port
  {e8d16fc3-1ba9-406d-b875-085b4a3ecd26}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9a1d4a69-f702-4ece-b2d1-9be1305e1b75}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {54c2dc7e-6f2b-424a-a97d-49850fe93470}, !- Inlet Port
  {1b0564d7-06f0-4dc6-abbc-857656151427}; !- Outlet Port

OS:Node,
  {11a86467-f8ac-43f4-b420-eec75fb68657}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {e0e6ef0f-2e3b-4008-8244-8cd3f927f779}, !- Inlet Port
  {61596bcb-647a-4152-b3af-3227e0c75f1f}; !- Outlet Port

OS:Node,
  {89a56396-999f-4c46-b58f-6bac30468b3c}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {35e61102-c4cf-4286-ad17-dbecbb59b969}, !- Inlet Port
  {44452c3b-d331-41c1-b250-5fd505e7e4f6}; !- Outlet Port

OS:Connector:Mixer,
  {410557da-6f29-422a-b538-26b970cd2d56}, !- Handle
  Connector Mixer 2,                      !- Name
  {caa30c6a-2981-4583-8dca-a79e7fb2708f}, !- Outlet Branch Name
  {a0c61f84-1d56-4278-9591-47ce51339838}, !- Inlet Branch Name 1
  {8dd5163b-27b1-4b26-b907-0ca1ca4f295a}, !- Inlet Branch Name 2
  {fd8f351d-e403-4d14-8ca1-9ec5ee943388}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {7b0b102c-13f9-45e3-aaac-597476d0e179}, !- Handle
  Connector Splitter 2,                   !- Name
  {f813f39b-ed23-4ef5-ab01-f364359c4b3f}, !- Inlet Branch Name
  {35e61102-c4cf-4286-ad17-dbecbb59b969}, !- Outlet Branch Name 1
  {8e330cfa-7aad-4d78-9c8c-4f3cbfbfdff1}, !- Outlet Branch Name 2
  {7c06064a-7854-4c17-9840-ea3e13071d58}; !- Outlet Branch Name 3

OS:Connection,
  {54c2dc7e-6f2b-424a-a97d-49850fe93470}, !- Handle
  {e8d16fc3-1ba9-406d-b875-085b4a3ecd26}, !- Source Object
  17,                                     !- Outlet Port
  {9a1d4a69-f702-4ece-b2d1-9be1305e1b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e61102-c4cf-4286-ad17-dbecbb59b969}, !- Handle
  {7b0b102c-13f9-45e3-aaac-597476d0e179}, !- Source Object
  3,                                      !- Outlet Port
  {89a56396-999f-4c46-b58f-6bac30468b3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61596bcb-647a-4152-b3af-3227e0c75f1f}, !- Handle
  {11a86467-f8ac-43f4-b420-eec75fb68657}, !- Source Object
  3,                                      !- Outlet Port
  {e8d16fc3-1ba9-406d-b875-085b4a3ecd26}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cb4f4a16-daff-4f84-8fd1-be7704ba3645}, !- Handle
  {e8d16fc3-1ba9-406d-b875-085b4a3ecd26}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {37efab9a-817b-48f7-90db-93411b2d111d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {394c81ac-91da-4d92-85fe-ec379053f599}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {dd038681-b49a-4b35-8145-274b04b23c57}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {394c81ac-91da-4d92-85fe-ec379053f599}, !- Schedule Type Limits Name
  {e49ae63a-8e04-43c9-b67d-215b5aeb4642}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e49ae63a-8e04-43c9-b67d-215b5aeb4642}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {394c81ac-91da-4d92-85fe-ec379053f599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8dce1288-db8c-420f-b81c-0e2bd8446a00}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {dd038681-b49a-4b35-8145-274b04b23c57}, !- Schedule Name
  {e0f72e30-2ee1-4b79-b17e-ae464b95c5e9}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {5274b097-5860-46f3-8961-20ffd87db0b4}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {8e787519-1f84-4664-9ee2-f6573d58665b}, !- Inlet Node Name
  {d9401d00-439a-4987-b462-6fdb6b7c8f92}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a600f274-4fb6-4d58-9459-fa02699c3718}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {d9401d00-439a-4987-b462-6fdb6b7c8f92}, !- Inlet Port
  {d72a8a3e-0efb-4539-9c06-d299ac866728}; !- Outlet Port

OS:Connection,
  {8e787519-1f84-4664-9ee2-f6573d58665b}, !- Handle
  {c1f2110f-d77c-4b88-906f-b70dd6202162}, !- Source Object
  3,                                      !- Outlet Port
  {5274b097-5860-46f3-8961-20ffd87db0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9401d00-439a-4987-b462-6fdb6b7c8f92}, !- Handle
  {5274b097-5860-46f3-8961-20ffd87db0b4}, !- Source Object
  3,                                      !- Outlet Port
  {a600f274-4fb6-4d58-9459-fa02699c3718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72a8a3e-0efb-4539-9c06-d299ac866728}, !- Handle
  {a600f274-4fb6-4d58-9459-fa02699c3718}, !- Source Object
  3,                                      !- Outlet Port
  {7f082939-9d75-4fa6-9c95-df1f1544b86e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2270b951-5f07-46de-a60a-eae32918e713}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e8372060-3ca7-4dbf-b30b-6b689179ddae}, !- Handle
  40gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {dd038681-b49a-4b35-8145-274b04b23c57}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  5940.2258566207,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f8d4085a-39da-4522-9ba0-75d81ea9e205}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e359806d-734e-488c-8527-482b81976647}, !- Use Side Inlet Node Name
  {6aa3b039-86ea-460a-b3ac-3cac17a53b32}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2a5c9b94-5132-4f3a-b164-e610fd436280}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  {939fd826-7faf-4806-84a1-fedcadf4002a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {939fd826-7faf-4806-84a1-fedcadf4002a}, !- Handle
  Schedule Day 3,                         !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e681f90-2e06-446a-80f4-90808dae5fea}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  {532280a0-602b-4fe1-a6fb-1c28b72c1000}; !- Default Day Schedule Name

OS:Schedule:Day,
  {532280a0-602b-4fe1-a6fb-1c28b72c1000}, !- Handle
  Schedule Day 4,                         !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8d4085a-39da-4522-9ba0-75d81ea9e205}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {2270b951-5f07-46de-a60a-eae32918e713}, !- Schedule Type Limits Name
  {b6ac277a-19ef-401d-8cab-71a73caecc3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6ac277a-19ef-401d-8cab-71a73caecc3c}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {2270b951-5f07-46de-a60a-eae32918e713}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {a067b909-2dea-4204-9a09-d629f673eb7d}, !- Handle
  40gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {6aa3b039-86ea-460a-b3ac-3cac17a53b32}, !- Inlet Port
  {bd1c0e42-bca8-4cf5-9fa8-307dcd68d517}; !- Outlet Port

OS:Connection,
  {e359806d-734e-488c-8527-482b81976647}, !- Handle
  {6b059679-b6d7-4dda-85da-7f7f73858e92}, !- Source Object
  3,                                      !- Outlet Port
  {e8372060-3ca7-4dbf-b30b-6b689179ddae}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6aa3b039-86ea-460a-b3ac-3cac17a53b32}, !- Handle
  {e8372060-3ca7-4dbf-b30b-6b689179ddae}, !- Source Object
  32,                                     !- Outlet Port
  {a067b909-2dea-4204-9a09-d629f673eb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1c0e42-bca8-4cf5-9fa8-307dcd68d517}, !- Handle
  {a067b909-2dea-4204-9a09-d629f673eb7d}, !- Source Object
  3,                                      !- Outlet Port
  {b51e015c-7467-4512-943e-1acc73fd38ec}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {5ac7ce33-bd40-4ebb-ad11-e08e3a298423}, !- Handle
  {e8372060-3ca7-4dbf-b30b-6b689179ddae}; !- Object Name

OS:Schedule:Ruleset,
  {a707b96e-cb21-4b90-8f40-ae17f28229ef}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  {bd2ebcda-d24c-43a2-8152-cd4df7f81710}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd2ebcda-d24c-43a2-8152-cd4df7f81710}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfc7ead2-64c1-475b-af22-d473556790a4}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  {aebb38ca-c243-49a6-8251-1ea956b88adc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aebb38ca-c243-49a6-8251-1ea956b88adc}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {b9be6975-2d78-42a0-8b3b-706711d03036}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f5e24c8c-67c2-4e3c-b211-5160bde17ab8}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {5c8a66b2-c063-4b42-98f5-315f593b8081}, !- Layer 1
  {b9be6975-2d78-42a0-8b3b-706711d03036}; !- Layer 2

OS:Material,
  {5c8a66b2-c063-4b42-98f5-315f593b8081}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {58fc7b9b-c1c7-4c60-b22a-dcec07821329}, !- Handle
  Office Shared Service Water Loop Pipe 286.0939606684115ft, !- Name
  {f5e24c8c-67c2-4e3c-b211-5160bde17ab8}, !- Construction
  {1b0564d7-06f0-4dc6-abbc-857656151427}, !- Fluid Inlet Node
  {95b772ec-a61d-4361-8f3d-28de8406cad3}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {a707b96e-cb21-4b90-8f40-ae17f28229ef}, !- Ambient Temperature Schedule
  {dfc7ead2-64c1-475b-af22-d473556790a4}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  87.2014392117318;                       !- Pipe Length {m}

OS:Node,
  {c7ac8b76-7d76-4226-8f6d-e0948e3422ff}, !- Handle
  Office Shared Service Water Loop Pipe 286.0939606684115ft Outlet Water Node, !- Name
  {95b772ec-a61d-4361-8f3d-28de8406cad3}, !- Inlet Port
  {f813f39b-ed23-4ef5-ab01-f364359c4b3f}; !- Outlet Port

OS:Connection,
  {1b0564d7-06f0-4dc6-abbc-857656151427}, !- Handle
  {9a1d4a69-f702-4ece-b2d1-9be1305e1b75}, !- Source Object
  3,                                      !- Outlet Port
  {58fc7b9b-c1c7-4c60-b22a-dcec07821329}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95b772ec-a61d-4361-8f3d-28de8406cad3}, !- Handle
  {58fc7b9b-c1c7-4c60-b22a-dcec07821329}, !- Source Object
  4,                                      !- Outlet Port
  {c7ac8b76-7d76-4226-8f6d-e0948e3422ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f813f39b-ed23-4ef5-ab01-f364359c4b3f}, !- Handle
  {c7ac8b76-7d76-4226-8f6d-e0948e3422ff}, !- Source Object
  3,                                      !- Outlet Port
  {7b0b102c-13f9-45e3-aaac-597476d0e179}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad0c1315-bc3b-47e3-8b55-365e6e771865}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {05b2d57e-abea-4928-8780-d88f0a912e6f}, !- Inlet Node Name
  {3e156f83-5f98-4b45-92f8-f1fbda7f2022}; !- Outlet Node Name

OS:Node,
  {3b742ff3-6bba-4e01-92b4-3dcf97ae1b62}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {0d5806c0-bf5c-48c3-bde4-3a69b11cfddf}, !- Inlet Port
  {05b2d57e-abea-4928-8780-d88f0a912e6f}; !- Outlet Port

OS:Connection,
  {0d5806c0-bf5c-48c3-bde4-3a69b11cfddf}, !- Handle
  {7f082939-9d75-4fa6-9c95-df1f1544b86e}, !- Source Object
  4,                                      !- Outlet Port
  {3b742ff3-6bba-4e01-92b4-3dcf97ae1b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0de72fcf-022b-45a4-8f4e-a20e0d2b40c2}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3e156f83-5f98-4b45-92f8-f1fbda7f2022}, !- Inlet Port
  {6d18de07-0d44-48b6-9824-3319129b8146}; !- Outlet Port

OS:Connection,
  {05b2d57e-abea-4928-8780-d88f0a912e6f}, !- Handle
  {3b742ff3-6bba-4e01-92b4-3dcf97ae1b62}, !- Source Object
  3,                                      !- Outlet Port
  {ad0c1315-bc3b-47e3-8b55-365e6e771865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e156f83-5f98-4b45-92f8-f1fbda7f2022}, !- Handle
  {ad0c1315-bc3b-47e3-8b55-365e6e771865}, !- Source Object
  3,                                      !- Outlet Port
  {0de72fcf-022b-45a4-8f4e-a20e0d2b40c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d18de07-0d44-48b6-9824-3319129b8146}, !- Handle
  {0de72fcf-022b-45a4-8f4e-a20e0d2b40c2}, !- Source Object
  3,                                      !- Outlet Port
  {b51e015c-7467-4512-943e-1acc73fd38ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c37ab121-6c0e-4653-9d20-3964370dabcc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {44452c3b-d331-41c1-b250-5fd505e7e4f6}, !- Inlet Node Name
  {890f8dec-7317-480c-930b-d8f19e13bb33}; !- Outlet Node Name

OS:Node,
  {78e961cb-47ca-4d82-8980-021b743e0d2a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {890f8dec-7317-480c-930b-d8f19e13bb33}, !- Inlet Port
  {a0c61f84-1d56-4278-9591-47ce51339838}; !- Outlet Port

OS:Connection,
  {44452c3b-d331-41c1-b250-5fd505e7e4f6}, !- Handle
  {89a56396-999f-4c46-b58f-6bac30468b3c}, !- Source Object
  3,                                      !- Outlet Port
  {c37ab121-6c0e-4653-9d20-3964370dabcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890f8dec-7317-480c-930b-d8f19e13bb33}, !- Handle
  {c37ab121-6c0e-4653-9d20-3964370dabcc}, !- Source Object
  3,                                      !- Outlet Port
  {78e961cb-47ca-4d82-8980-021b743e0d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c61f84-1d56-4278-9591-47ce51339838}, !- Handle
  {78e961cb-47ca-4d82-8980-021b743e0d2a}, !- Source Object
  3,                                      !- Outlet Port
  {410557da-6f29-422a-b538-26b970cd2d56}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e7395c78-d8bc-423c-bf74-12b404a02253}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {e187575c-2af0-406c-b1b4-e17481185905}, !- Inlet Node Name
  {0d561bd9-0cf3-447c-b568-9072137896ba}; !- Outlet Node Name

OS:Node,
  {6df21248-c2f9-40ba-9fd2-989d8c79e306}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {1d1e0a6f-ecb8-43db-a59f-6fc9e45f07f7}, !- Inlet Port
  {e187575c-2af0-406c-b1b4-e17481185905}; !- Outlet Port

OS:Connection,
  {1d1e0a6f-ecb8-43db-a59f-6fc9e45f07f7}, !- Handle
  {b51e015c-7467-4512-943e-1acc73fd38ec}, !- Source Object
  2,                                      !- Outlet Port
  {6df21248-c2f9-40ba-9fd2-989d8c79e306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e187575c-2af0-406c-b1b4-e17481185905}, !- Handle
  {6df21248-c2f9-40ba-9fd2-989d8c79e306}, !- Source Object
  3,                                      !- Outlet Port
  {e7395c78-d8bc-423c-bf74-12b404a02253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d561bd9-0cf3-447c-b568-9072137896ba}, !- Handle
  {e7395c78-d8bc-423c-bf74-12b404a02253}, !- Source Object
  3,                                      !- Outlet Port
  {e0f72e30-2ee1-4b79-b17e-ae464b95c5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d713cfd9-05de-46b7-bfcd-6798bc2b084c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {706eb882-6ab3-4c54-aee5-ecca6ca916c2}, !- Inlet Node Name
  {e0e6ef0f-2e3b-4008-8244-8cd3f927f779}; !- Outlet Node Name

OS:Node,
  {e3e4a5e2-5fa2-455f-98cb-60dbc7b3049b}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {caa30c6a-2981-4583-8dca-a79e7fb2708f}, !- Inlet Port
  {706eb882-6ab3-4c54-aee5-ecca6ca916c2}; !- Outlet Port

OS:Connection,
  {caa30c6a-2981-4583-8dca-a79e7fb2708f}, !- Handle
  {410557da-6f29-422a-b538-26b970cd2d56}, !- Source Object
  2,                                      !- Outlet Port
  {e3e4a5e2-5fa2-455f-98cb-60dbc7b3049b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706eb882-6ab3-4c54-aee5-ecca6ca916c2}, !- Handle
  {e3e4a5e2-5fa2-455f-98cb-60dbc7b3049b}, !- Source Object
  3,                                      !- Outlet Port
  {d713cfd9-05de-46b7-bfcd-6798bc2b084c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e6ef0f-2e3b-4008-8244-8cd3f927f779}, !- Handle
  {d713cfd9-05de-46b7-bfcd-6798bc2b084c}, !- Source Object
  3,                                      !- Outlet Port
  {11a86467-f8ac-43f4-b420-eec75fb68657}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2807a905-f75f-4e4a-9ac8-ce93e1a8ba25}, !- Handle
  Story Ground Blended Space Type WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {8e330cfa-7aad-4d78-9c8c-4f3cbfbfdff1}, !- Inlet Port
  {4c71409c-df78-4b41-b441-d9b8651bb6ed}; !- Outlet Port

OS:Connection,
  {8e330cfa-7aad-4d78-9c8c-4f3cbfbfdff1}, !- Handle
  {7b0b102c-13f9-45e3-aaac-597476d0e179}, !- Source Object
  4,                                      !- Outlet Port
  {2807a905-f75f-4e4a-9ac8-ce93e1a8ba25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f79bef26-cc37-4593-8767-9fcb1f1a1227}, !- Handle
  Story Ground Blended Space Type WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {cd46712f-5661-4450-b933-f8a90ef3b99d}, !- Inlet Port
  {8dd5163b-27b1-4b26-b907-0ca1ca4f295a}; !- Outlet Port

OS:Connection,
  {4c71409c-df78-4b41-b441-d9b8651bb6ed}, !- Handle
  {2807a905-f75f-4e4a-9ac8-ce93e1a8ba25}, !- Source Object
  3,                                      !- Outlet Port
  {86fc8e2c-3d41-4f1b-aae3-9f6beb7e6cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd46712f-5661-4450-b933-f8a90ef3b99d}, !- Handle
  {86fc8e2c-3d41-4f1b-aae3-9f6beb7e6cf0}, !- Source Object
  3,                                      !- Outlet Port
  {f79bef26-cc37-4593-8767-9fcb1f1a1227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd5163b-27b1-4b26-b907-0ca1ca4f295a}, !- Handle
  {f79bef26-cc37-4593-8767-9fcb1f1a1227}, !- Source Object
  3,                                      !- Outlet Port
  {410557da-6f29-422a-b538-26b970cd2d56}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0ce171b7-7845-445f-bc69-caf854629656}, !- Handle
  Story Top Blended Space Type WUC 0.16gpm at 140F Inlet Water Node, !- Name
  {7c06064a-7854-4c17-9840-ea3e13071d58}, !- Inlet Port
  {97fd74a9-ffdf-4ad7-b92f-f256ce0ad4b6}; !- Outlet Port

OS:Connection,
  {7c06064a-7854-4c17-9840-ea3e13071d58}, !- Handle
  {7b0b102c-13f9-45e3-aaac-597476d0e179}, !- Source Object
  5,                                      !- Outlet Port
  {0ce171b7-7845-445f-bc69-caf854629656}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac58778c-6e53-4b20-8dc5-c47ee4c24318}, !- Handle
  Story Top Blended Space Type WUC 0.16gpm at 140F Outlet Water Node, !- Name
  {ff9a0bef-93cf-48a7-b9fb-e863f3926a52}, !- Inlet Port
  {fd8f351d-e403-4d14-8ca1-9ec5ee943388}; !- Outlet Port

OS:Connection,
  {97fd74a9-ffdf-4ad7-b92f-f256ce0ad4b6}, !- Handle
  {0ce171b7-7845-445f-bc69-caf854629656}, !- Source Object
  3,                                      !- Outlet Port
  {e00905d6-a9a4-4459-9686-f95ab5f31d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9a0bef-93cf-48a7-b9fb-e863f3926a52}, !- Handle
  {e00905d6-a9a4-4459-9686-f95ab5f31d2c}, !- Source Object
  3,                                      !- Outlet Port
  {ac58778c-6e53-4b20-8dc5-c47ee4c24318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8f351d-e403-4d14-8ca1-9ec5ee943388}, !- Handle
  {ac58778c-6e53-4b20-8dc5-c47ee4c24318}, !- Source Object
  3,                                      !- Outlet Port
  {410557da-6f29-422a-b538-26b970cd2d56}, !- Target Object
  5;                                      !- Inlet Port

OS:Daylighting:Control,
  {53986d5a-167b-4c02-919c-5748b98a2478}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  {d859e21e-d09e-4b5c-a2b3-37dbfeb53d91}, !- Space Name
  16.5375571584859,                       !- Position X-Coordinate {m}
  1.216852157487,                         !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c3d909ca-3128-41a5-b2fd-c8e34c0b99c3}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  {d859e21e-d09e-4b5c-a2b3-37dbfeb53d91}, !- Space Name
  16.5375544929974,                       !- Position X-Coordinate {m}
  2.45210524264319,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c62b4a78-688a-4eed-8fd1-dd1859406b92}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  {d5779006-2b3b-4dd9-9cb6-98cee6886cce}, !- Space Name
  1.21644901312607,                       !- Position X-Coordinate {m}
  24.8605057741829,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0973d022-cf36-42e9-940e-9a4b5dc326dd}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  {d5779006-2b3b-4dd9-9cb6-98cee6886cce}, !- Space Name
  2.45132907198337,                       !- Position X-Coordinate {m}
  24.8605057741867,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7e2376e3-ef3c-47e5-8196-9dc55e17590a}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  {cc3d36cd-d90e-4419-af65-155648d23e96}, !- Space Name
  16.537455119502,                        !- Position X-Coordinate {m}
  48.5042307542063,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6b14c508-4e83-44b6-92f2-3932027a631d}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  {cc3d36cd-d90e-4419-af65-155648d23e96}, !- Space Name
  16.5374577849612,                       !- Position X-Coordinate {m}
  47.2689776618177,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d924a86e-8665-427a-9245-c2598152e48e}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 1, !- Name
  {da4be0bc-8d75-44f9-86b2-1d3df58b7641}, !- Space Name
  31.858563264902,                        !- Position X-Coordinate {m}
  24.8605718948193,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0e3f8730-5b1b-4eb0-a7c2-d970ce5e6aef}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 2, !- Name
  {da4be0bc-8d75-44f9-86b2-1d3df58b7641}, !- Space Name
  30.6236832060562,                       !- Position X-Coordinate {m}
  24.8605665654572,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8bde3aed-7ef0-4fd6-a6b2-e7d8d60ec53f}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  {dec3ef3e-647c-4c7d-bb5d-4b4b02c37110}, !- Space Name
  16.5375571584859,                       !- Position X-Coordinate {m}
  1.216852157487,                         !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {816097e5-5df6-4576-98ff-b2c432b56341}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  {dec3ef3e-647c-4c7d-bb5d-4b4b02c37110}, !- Space Name
  16.5375544929974,                       !- Position X-Coordinate {m}
  2.45210524264319,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dbcebce8-9d14-43da-a7ae-e8db6f9cef83}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  {b87ebf95-31f7-480e-ac01-cd8f9fbac35c}, !- Space Name
  1.21644901312607,                       !- Position X-Coordinate {m}
  24.8605057741829,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {885cd4b4-a72f-4e85-aeec-e42c5dc3cf44}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 2, !- Name
  {b87ebf95-31f7-480e-ac01-cd8f9fbac35c}, !- Space Name
  2.45132907198337,                       !- Position X-Coordinate {m}
  24.8605057741867,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b4eb7b78-cac2-45e7-a89f-fbc0b70f7a65}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  {5b93e037-b38a-4aa7-a767-a927a81677e5}, !- Space Name
  16.537455119502,                        !- Position X-Coordinate {m}
  48.5042307542064,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5b222adc-3a7d-4210-9df1-34dbf6e76291}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  {5b93e037-b38a-4aa7-a767-a927a81677e5}, !- Space Name
  16.5374577849612,                       !- Position X-Coordinate {m}
  47.2689776618177,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {69f5e8b3-5ce0-4575-86b4-b995f8aacae5}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  {2b9824fb-6270-426e-bc77-e4590d1bfdbd}, !- Space Name
  31.858563264902,                        !- Position X-Coordinate {m}
  24.8605718948193,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f57c4608-61a8-4c32-b39e-52d6168ea814}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 2, !- Name
  {2b9824fb-6270-426e-bc77-e4590d1bfdbd}, !- Space Name
  30.6236832060562,                       !- Position X-Coordinate {m}
  24.8605665654572,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {3eb9eb2b-0cb3-4a7e-849b-03d0d1c26f84}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9e1949ae-16c6-4ded-9502-da245dea38e7}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3eb9eb2b-0cb3-4a7e-849b-03d0d1c26f84}; !- Layer 1

OS:InternalMass:Definition,
  {a1e9b4de-627a-49a8-84ad-e543558a733c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {9e1949ae-16c6-4ded-9502-da245dea38e7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {6d832d42-0ffe-491e-90ab-7c7004078206}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8be2c3a1-37a3-4f31-a4b2-1a0d59623316}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23cbddf1-a603-434d-a7f3-ef3f28eac7a5}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {610ce840-ab6d-4a2e-a05c-8961e6ec3c08}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d38924c-fc89-46a4-88e7-67fc4191d526}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {397fbbce-4563-4295-84e5-88a195642ea2}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {d8036a57-b701-4dd5-8b7f-f722b70bfa03}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a555d92c-7fe1-447c-acb2-2f46c78a5baf}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a6d9abe-02b6-45fc-84f5-2c74d0267d0a}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18d81f6e-4886-4186-9468-a73767f425cb}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45b5f00e-78cc-4503-9996-20dfd25d2929}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {faf95bd4-e79c-4e76-b84e-a982bed6cec0}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Heating Setpoint Temperature Schedule Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {18bd5de3-6398-4fba-a745-8a3176ecbc31}, !- Handle
  Zone PVAV with PFP Boxes and Reheat,  !- Name
  ,                                       !- Controller List Name
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Availability Schedule
  {e3c9e16d-98fa-4e91-8943-fad9d40b2d49}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {006a8424-8e80-407f-9fa7-f41ae40abd5d}, !- Supply Side Inlet Node Name
  {40a2c665-c6b8-4a43-8070-bba77b725a6f}, !- Demand Side Outlet Node Name
  {b6e6289a-5cb3-4f4c-9b4b-e64a858f5a0a}, !- Demand Side Inlet Node A
  {e43326e7-6e30-466b-93bf-8076f9529ec3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fc4388d1-4746-40b8-b927-4a1304541818}, !- Demand Mixer Name
  {0784aa05-06fb-45b6-9604-57c359052818}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8b704efc-c878-4867-a86a-e1d2c5356356}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {006a8424-8e80-407f-9fa7-f41ae40abd5d}, !- Inlet Port
  {213f2786-ca9a-4a82-88ac-84e484d3cde7}; !- Outlet Port

OS:Node,
  {c36c78c0-dd7d-49c0-b810-1b581870f488}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {06392b2b-07e7-49b0-a846-b9120997e878}, !- Inlet Port
  {e43326e7-6e30-466b-93bf-8076f9529ec3}; !- Outlet Port

OS:Connection,
  {006a8424-8e80-407f-9fa7-f41ae40abd5d}, !- Handle
  {18bd5de3-6398-4fba-a745-8a3176ecbc31}, !- Source Object
  9,                                      !- Outlet Port
  {8b704efc-c878-4867-a86a-e1d2c5356356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43326e7-6e30-466b-93bf-8076f9529ec3}, !- Handle
  {c36c78c0-dd7d-49c0-b810-1b581870f488}, !- Source Object
  3,                                      !- Outlet Port
  {18bd5de3-6398-4fba-a745-8a3176ecbc31}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4764c293-a12a-420b-ac19-e9cada12bd4a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {b6e6289a-5cb3-4f4c-9b4b-e64a858f5a0a}, !- Inlet Port
  {4a49745b-9ae9-47cc-b3c3-d36550d55392}; !- Outlet Port

OS:Node,
  {0f8b5490-2a35-457a-a23f-f571cff577e5}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {11bb27e6-67e1-467a-a61d-baf68e8931aa}, !- Inlet Port
  {40a2c665-c6b8-4a43-8070-bba77b725a6f}; !- Outlet Port

OS:Node,
  {c699af9d-13ab-449e-b3ad-56b4b154be3b}, !- Handle
  Building Story 1 ThermalZone PFP Term Outlet Air Node, !- Name
  {13a8898a-0147-4f90-a0e7-d0854c803ac4}, !- Inlet Port
  {d2302a3e-8fa0-4045-945d-951501153150}; !- Outlet Port

OS:Connection,
  {b6e6289a-5cb3-4f4c-9b4b-e64a858f5a0a}, !- Handle
  {18bd5de3-6398-4fba-a745-8a3176ecbc31}, !- Source Object
  11,                                     !- Outlet Port
  {4764c293-a12a-420b-ac19-e9cada12bd4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a2c665-c6b8-4a43-8070-bba77b725a6f}, !- Handle
  {0f8b5490-2a35-457a-a23f-f571cff577e5}, !- Source Object
  3,                                      !- Outlet Port
  {18bd5de3-6398-4fba-a745-8a3176ecbc31}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0784aa05-06fb-45b6-9604-57c359052818}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4a49745b-9ae9-47cc-b3c3-d36550d55392}, !- Inlet Node Name
  {6d0537a7-6a95-4f91-934f-2e67e8817c49}, !- Outlet Node Name 1
  {9ada79ec-6516-482e-91af-5d2e423deff7}, !- Outlet Node Name 2
  {ab50395c-194a-433e-8a4a-9d57eca78831}, !- Outlet Node Name 3
  {cc80b954-7f4e-40f8-bcc6-5d5077397707}, !- Outlet Node Name 4
  {4d7b2bee-dff0-4039-b08b-55052a6ed1f2}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {fc4388d1-4746-40b8-b927-4a1304541818}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {11bb27e6-67e1-467a-a61d-baf68e8931aa}, !- Outlet Node Name
  {8d715ded-43ec-4ce3-84f1-11a068458d2f}, !- Inlet Node Name 1
  {5c19feb7-ed67-4514-8492-2a57a6bd71b7}, !- Inlet Node Name 2
  {cbeed489-ff5f-4d63-83e7-eae9ad78c537}, !- Inlet Node Name 3
  {3eb9f79f-48b9-4e75-8b33-b664bcbd061b}, !- Inlet Node Name 4
  {b2577abb-e064-4da5-b48b-4468b7af4fd6}; !- Inlet Node Name 5

OS:Connection,
  {4a49745b-9ae9-47cc-b3c3-d36550d55392}, !- Handle
  {4764c293-a12a-420b-ac19-e9cada12bd4a}, !- Source Object
  3,                                      !- Outlet Port
  {0784aa05-06fb-45b6-9604-57c359052818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11bb27e6-67e1-467a-a61d-baf68e8931aa}, !- Handle
  {fc4388d1-4746-40b8-b927-4a1304541818}, !- Source Object
  2,                                      !- Outlet Port
  {0f8b5490-2a35-457a-a23f-f571cff577e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1d9ef1b5-11d8-4913-a277-92297daa0e00}, !- Handle
  {18bd5de3-6398-4fba-a745-8a3176ecbc31}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.18350843419522,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e3c9e16d-98fa-4e91-8943-fad9d40b2d49}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b5c1a692-cfaf-46a7-bc1c-cb04fed2bbd8}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {295abb1a-a394-4cfb-abd5-aefdd387e5ec}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  {a9cf6ea6-ad96-4b3a-a691-ff8211172094}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9cf6ea6-ad96-4b3a-a691-ff8211172094}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {6c59dcaf-ab64-43f9-a42f-7f28432c3063}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {afc61c2a-3179-4cc6-bf7b-d0850267a76e}, !- Air Inlet Node Name
  {06392b2b-07e7-49b0-a846-b9120997e878}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {06392b2b-07e7-49b0-a846-b9120997e878}, !- Handle
  {6c59dcaf-ab64-43f9-a42f-7f28432c3063}, !- Source Object
  17,                                     !- Outlet Port
  {c36c78c0-dd7d-49c0-b810-1b581870f488}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {25e63aed-e79a-4f76-8428-7e61fefa6bcf}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  0.9,                                    !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6507bd8d-a9ad-467a-8c95-715102ed8135}, !- Air Inlet Node Name
  {1f3fb200-62ca-43e4-9e6c-7b8d211c36d2}; !- Air Outlet Node Name

OS:Node,
  {32518c0c-fcb7-4901-bdf5-4f6dd6bcc4a1}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {1f3fb200-62ca-43e4-9e6c-7b8d211c36d2}, !- Inlet Port
  {afc61c2a-3179-4cc6-bf7b-d0850267a76e}; !- Outlet Port

OS:Connection,
  {1f3fb200-62ca-43e4-9e6c-7b8d211c36d2}, !- Handle
  {25e63aed-e79a-4f76-8428-7e61fefa6bcf}, !- Source Object
  6,                                      !- Outlet Port
  {32518c0c-fcb7-4901-bdf5-4f6dd6bcc4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc61c2a-3179-4cc6-bf7b-d0850267a76e}, !- Handle
  {32518c0c-fcb7-4901-bdf5-4f6dd6bcc4a1}, !- Source Object
  3,                                      !- Outlet Port
  {6c59dcaf-ab64-43f9-a42f-7f28432c3063}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {759689bd-3d32-43e8-96ec-79c2ef809723}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil 139kBtu/hr 11.0EER, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {557e00b4-1c99-4b50-a5f6-d2df32ae40cc}, !- Air Inlet Node Name
  {7813a3d5-badc-4ed4-9f26-8e08c0d59436}, !- Air Outlet Node Name
  {192306e9-7eb6-4214-8f14-1414f590f7ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {63c47854-1dfa-4ddf-99aa-f6dfde8edf87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {db49c778-377d-4c4f-99ec-5f1dba74bd75}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dfd7ecb-dde8-4738-bdb2-c9f4eb407c3a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d5c73ad8-7154-4589-b47b-a440d82f72cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.7988306741603,                        !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {192306e9-7eb6-4214-8f14-1414f590f7ac}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {db49c778-377d-4c4f-99ec-5f1dba74bd75}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d782032b-00b4-42a9-ac33-6b8e6a18eeea}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {528f2140-6d54-4a65-a775-2712c8349dfe}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e65777b4-c96a-412e-81b8-80c24392a053}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2da358c9-d7b8-4758-ae8c-4047e5d1a30a}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {a1f60276-0f5f-4192-b6f3-2d4ed8b2b5a2}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e49fef88-b31b-4f5e-ab71-350bc3ad8865}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {307840b0-8cf7-4ce8-a528-31b99c883b08}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {6eb170bb-97ba-4461-9430-8aeaab523720}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil Outlet Air Node, !- Name
  {7813a3d5-badc-4ed4-9f26-8e08c0d59436}, !- Inlet Port
  {6507bd8d-a9ad-467a-8c95-715102ed8135}; !- Outlet Port

OS:Connection,
  {7813a3d5-badc-4ed4-9f26-8e08c0d59436}, !- Handle
  {759689bd-3d32-43e8-96ec-79c2ef809723}, !- Source Object
  9,                                      !- Outlet Port
  {6eb170bb-97ba-4461-9430-8aeaab523720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6507bd8d-a9ad-467a-8c95-715102ed8135}, !- Handle
  {6eb170bb-97ba-4461-9430-8aeaab523720}, !- Source Object
  3,                                      !- Outlet Port
  {25e63aed-e79a-4f76-8428-7e61fefa6bcf}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b418112b-652d-46c3-a7dc-4274a6ad58ee}, !- Handle
  Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ed5cb1ba-0eef-4276-ad12-afb7a6e92280}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ed5cb1ba-0eef-4276-ad12-afb7a6e92280}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {336c0d59-b2f3-4890-9ef4-d0ff57782e17}, !- Handle
  Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {b418112b-652d-46c3-a7dc-4274a6ad58ee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2fff05ed-929d-493d-9c64-8480123cda38}, !- Mixed Air Node Name
  {1eafe97f-0983-43f5-9cd9-e7c64276a0fb}, !- Outdoor Air Stream Node Name
  {00759ebd-cd7e-44d1-bec0-4b2b81cc04d3}, !- Relief Air Stream Node Name
  {213f2786-ca9a-4a82-88ac-84e484d3cde7}; !- Return Air Stream Node Name

OS:Node,
  {0ac18d69-75ed-463b-86e9-71640f4c6cba}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1eafe97f-0983-43f5-9cd9-e7c64276a0fb}; !- Outlet Port

OS:Connection,
  {1eafe97f-0983-43f5-9cd9-e7c64276a0fb}, !- Handle
  {0ac18d69-75ed-463b-86e9-71640f4c6cba}, !- Source Object
  3,                                      !- Outlet Port
  {336c0d59-b2f3-4890-9ef4-d0ff57782e17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb52e666-7f62-417c-9083-25f573577302}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {00759ebd-cd7e-44d1-bec0-4b2b81cc04d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00759ebd-cd7e-44d1-bec0-4b2b81cc04d3}, !- Handle
  {336c0d59-b2f3-4890-9ef4-d0ff57782e17}, !- Source Object
  7,                                      !- Outlet Port
  {fb52e666-7f62-417c-9083-25f573577302}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2738918-70de-40ec-aa39-e78015819965}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {2fff05ed-929d-493d-9c64-8480123cda38}, !- Inlet Port
  {557e00b4-1c99-4b50-a5f6-d2df32ae40cc}; !- Outlet Port

OS:Connection,
  {213f2786-ca9a-4a82-88ac-84e484d3cde7}, !- Handle
  {8b704efc-c878-4867-a86a-e1d2c5356356}, !- Source Object
  3,                                      !- Outlet Port
  {336c0d59-b2f3-4890-9ef4-d0ff57782e17}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2fff05ed-929d-493d-9c64-8480123cda38}, !- Handle
  {336c0d59-b2f3-4890-9ef4-d0ff57782e17}, !- Source Object
  5,                                      !- Outlet Port
  {f2738918-70de-40ec-aa39-e78015819965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {557e00b4-1c99-4b50-a5f6-d2df32ae40cc}, !- Handle
  {f2738918-70de-40ec-aa39-e78015819965}, !- Source Object
  3,                                      !- Outlet Port
  {759689bd-3d32-43e8-96ec-79c2ef809723}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b5c1a692-cfaf-46a7-bc1c-cb04fed2bbd8}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8a4a0b4-13eb-404d-a576-0f720ff7e467}, !- Control Zone or Zone List Name
  {414f9949-e10d-433f-8f13-8f98ee6851dd}, !- Cooling Control Zone or Zone List Name
  {f26c006c-2fa9-4d14-a469-6f43ea4154ab}, !- Heating Control Zone or Zone List Name
  {8155499f-71fd-441d-b879-7f877162d7bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8a4a0b4-13eb-404d-a576-0f720ff7e467}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {414f9949-e10d-433f-8f13-8f98ee6851dd}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f26c006c-2fa9-4d14-a469-6f43ea4154ab}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8155499f-71fd-441d-b879-7f877162d7bb}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {b368d44c-6a47-4bf8-9d6c-8fcdfd5696f4}, !- Handle
  Building Story 1 ThermalZone Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {48517975-89d7-4bb2-a903-2e2a9c488b86}, !- Handle
  Building Story 1 ThermalZone PFP Term Fan, !- Name
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {83925917-5b33-46cd-85c6-66c945be2d35}, !- Handle
  Building Story 1 ThermalZone PFP Term,  !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c36515a8-0cfc-42d6-9db8-033e200466e5}, !- Supply Air Inlet Node Name
  {50683768-1f25-4be9-a33c-8e1e6f741177}, !- Secondary Air Inlet Node Name
  {13a8898a-0147-4f90-a0e7-d0854c803ac4}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {48517975-89d7-4bb2-a903-2e2a9c488b86}, !- Fan Name
  {b368d44c-6a47-4bf8-9d6c-8fcdfd5696f4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3fb2c2d6-ebd7-4995-900c-eeaf1e766dc7}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {7d66ae68-8d30-4be3-9766-273af94dae6f}, !- Inlet Port
  {8d715ded-43ec-4ce3-84f1-11a068458d2f}; !- Outlet Port

OS:Connection,
  {d2302a3e-8fa0-4045-945d-951501153150}, !- Handle
  {c699af9d-13ab-449e-b3ad-56b4b154be3b}, !- Source Object
  3,                                      !- Outlet Port
  {c0a17183-cc8c-4558-a33f-cb2882019247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d66ae68-8d30-4be3-9766-273af94dae6f}, !- Handle
  {7455b914-aee1-4981-88c4-3b900156ef6b}, !- Source Object
  2,                                      !- Outlet Port
  {3fb2c2d6-ebd7-4995-900c-eeaf1e766dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d715ded-43ec-4ce3-84f1-11a068458d2f}, !- Handle
  {3fb2c2d6-ebd7-4995-900c-eeaf1e766dc7}, !- Source Object
  3,                                      !- Outlet Port
  {fc4388d1-4746-40b8-b927-4a1304541818}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5211e53-b279-4e2a-8c53-2d302ebc24a5}, !- Handle
  Building Story 1 ThermalZone PFP Term Inlet Air Node, !- Name
  {6d0537a7-6a95-4f91-934f-2e67e8817c49}, !- Inlet Port
  {c36515a8-0cfc-42d6-9db8-033e200466e5}; !- Outlet Port

OS:Connection,
  {6d0537a7-6a95-4f91-934f-2e67e8817c49}, !- Handle
  {0784aa05-06fb-45b6-9604-57c359052818}, !- Source Object
  3,                                      !- Outlet Port
  {f5211e53-b279-4e2a-8c53-2d302ebc24a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36515a8-0cfc-42d6-9db8-033e200466e5}, !- Handle
  {f5211e53-b279-4e2a-8c53-2d302ebc24a5}, !- Source Object
  3,                                      !- Outlet Port
  {83925917-5b33-46cd-85c6-66c945be2d35}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {13a8898a-0147-4f90-a0e7-d0854c803ac4}, !- Handle
  {83925917-5b33-46cd-85c6-66c945be2d35}, !- Source Object
  9,                                      !- Outlet Port
  {c699af9d-13ab-449e-b3ad-56b4b154be3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31a63c65-6022-4623-bfd4-270d8645cc86}, !- Handle
  Node 41,                                !- Name
  {e127c638-a68e-4827-b51a-31b211d9300f}, !- Inlet Port
  {50683768-1f25-4be9-a33c-8e1e6f741177}; !- Outlet Port

OS:Connection,
  {e127c638-a68e-4827-b51a-31b211d9300f}, !- Handle
  {8f7a7daf-396b-47e7-96a1-77d45b0c87a1}, !- Source Object
  2,                                      !- Outlet Port
  {31a63c65-6022-4623-bfd4-270d8645cc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50683768-1f25-4be9-a33c-8e1e6f741177}, !- Handle
  {31a63c65-6022-4623-bfd4-270d8645cc86}, !- Source Object
  3,                                      !- Outlet Port
  {83925917-5b33-46cd-85c6-66c945be2d35}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0d7c52df-0075-4023-baa3-dc99f63e51ec}, !- Handle
  Building Story 1 ThermalZone 1 Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {ea74b44d-69f7-4375-ac04-d9203671e947}, !- Handle
  Building Story 1 ThermalZone 1 PFP Term Fan, !- Name
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c6b57fbd-91df-4585-ac0c-847d81497630}, !- Handle
  Building Story 1 ThermalZone 1 PFP Term, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {45a87a9e-fc57-45e6-a405-ea6156d99c7c}, !- Supply Air Inlet Node Name
  {de9c69d4-64fc-4a55-9f6b-53a3bb555a28}, !- Secondary Air Inlet Node Name
  {cb349c9c-f40c-4f2e-8496-aa09ea03e0fe}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {ea74b44d-69f7-4375-ac04-d9203671e947}, !- Fan Name
  {0d7c52df-0075-4023-baa3-dc99f63e51ec}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e851380d-ef23-49bb-aa93-311f04c1b277}, !- Handle
  Building Story 1 ThermalZone 1 PFP Term Outlet Air Node, !- Name
  {cb349c9c-f40c-4f2e-8496-aa09ea03e0fe}, !- Inlet Port
  {3bb82e2e-cc62-4aac-9ea7-875852aea413}; !- Outlet Port

OS:Node,
  {bee08a52-3bfa-4eba-8394-8d860ecf2229}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {cadf4c8c-9b3c-4fac-a46f-8b1090a3594b}, !- Inlet Port
  {5c19feb7-ed67-4514-8492-2a57a6bd71b7}; !- Outlet Port

OS:Connection,
  {3bb82e2e-cc62-4aac-9ea7-875852aea413}, !- Handle
  {e851380d-ef23-49bb-aa93-311f04c1b277}, !- Source Object
  3,                                      !- Outlet Port
  {c630ab5d-9955-4aa3-8b37-1c3d56fb2735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cadf4c8c-9b3c-4fac-a46f-8b1090a3594b}, !- Handle
  {fd789b95-d1e8-4c9f-86a3-b1b29175fa22}, !- Source Object
  2,                                      !- Outlet Port
  {bee08a52-3bfa-4eba-8394-8d860ecf2229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c19feb7-ed67-4514-8492-2a57a6bd71b7}, !- Handle
  {bee08a52-3bfa-4eba-8394-8d860ecf2229}, !- Source Object
  3,                                      !- Outlet Port
  {fc4388d1-4746-40b8-b927-4a1304541818}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9a206a3d-97eb-4a58-9fe8-a3029224e1f5}, !- Handle
  Building Story 1 ThermalZone 1 PFP Term Inlet Air Node, !- Name
  {9ada79ec-6516-482e-91af-5d2e423deff7}, !- Inlet Port
  {45a87a9e-fc57-45e6-a405-ea6156d99c7c}; !- Outlet Port

OS:Connection,
  {9ada79ec-6516-482e-91af-5d2e423deff7}, !- Handle
  {0784aa05-06fb-45b6-9604-57c359052818}, !- Source Object
  4,                                      !- Outlet Port
  {9a206a3d-97eb-4a58-9fe8-a3029224e1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a87a9e-fc57-45e6-a405-ea6156d99c7c}, !- Handle
  {9a206a3d-97eb-4a58-9fe8-a3029224e1f5}, !- Source Object
  3,                                      !- Outlet Port
  {c6b57fbd-91df-4585-ac0c-847d81497630}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {cb349c9c-f40c-4f2e-8496-aa09ea03e0fe}, !- Handle
  {c6b57fbd-91df-4585-ac0c-847d81497630}, !- Source Object
  9,                                      !- Outlet Port
  {e851380d-ef23-49bb-aa93-311f04c1b277}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f77fbb5b-2ed1-4452-8a71-5e8d00640d50}, !- Handle
  Node 45,                                !- Name
  {0bde75d2-5bd5-4639-84c2-69bc7a126ca2}, !- Inlet Port
  {de9c69d4-64fc-4a55-9f6b-53a3bb555a28}; !- Outlet Port

OS:Connection,
  {0bde75d2-5bd5-4639-84c2-69bc7a126ca2}, !- Handle
  {ea45b4cc-336b-4d1e-92a2-121a1857f2b1}, !- Source Object
  2,                                      !- Outlet Port
  {f77fbb5b-2ed1-4452-8a71-5e8d00640d50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9c69d4-64fc-4a55-9f6b-53a3bb555a28}, !- Handle
  {f77fbb5b-2ed1-4452-8a71-5e8d00640d50}, !- Source Object
  3,                                      !- Outlet Port
  {c6b57fbd-91df-4585-ac0c-847d81497630}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e7e0f34e-7b26-4198-9862-77e5802c9713}, !- Handle
  Building Story 1 ThermalZone 2 Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {72b59512-58e9-4408-989e-b499f1fe87d0}, !- Handle
  Building Story 1 ThermalZone 2 PFP Term Fan, !- Name
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6597289f-caab-4ebc-bd7a-6549515968c7}, !- Handle
  Building Story 1 ThermalZone 2 PFP Term, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {cc0b97b3-a52d-4396-b795-8cb463478368}, !- Supply Air Inlet Node Name
  {1d5847b8-e332-4974-aa54-05fba4d734ef}, !- Secondary Air Inlet Node Name
  {9d93b835-67b4-418e-a917-69d34fcb4a5a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {72b59512-58e9-4408-989e-b499f1fe87d0}, !- Fan Name
  {e7e0f34e-7b26-4198-9862-77e5802c9713}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {79576a00-e1d4-421a-b3e3-1a0a148b0db3}, !- Handle
  Building Story 1 ThermalZone 2 PFP Term Outlet Air Node, !- Name
  {9d93b835-67b4-418e-a917-69d34fcb4a5a}, !- Inlet Port
  {88c8d043-d762-4882-b437-3c728b3e17db}; !- Outlet Port

OS:Node,
  {15108864-f1aa-4280-bd63-3041eed63fae}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {4810eb22-8a50-42c6-aa86-43841f4db01b}, !- Inlet Port
  {cbeed489-ff5f-4d63-83e7-eae9ad78c537}; !- Outlet Port

OS:Connection,
  {88c8d043-d762-4882-b437-3c728b3e17db}, !- Handle
  {79576a00-e1d4-421a-b3e3-1a0a148b0db3}, !- Source Object
  3,                                      !- Outlet Port
  {07601591-c5bf-4705-a314-7a6958c64d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4810eb22-8a50-42c6-aa86-43841f4db01b}, !- Handle
  {1c636217-b691-4e56-8643-40fd6a7fa5bf}, !- Source Object
  2,                                      !- Outlet Port
  {15108864-f1aa-4280-bd63-3041eed63fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbeed489-ff5f-4d63-83e7-eae9ad78c537}, !- Handle
  {15108864-f1aa-4280-bd63-3041eed63fae}, !- Source Object
  3,                                      !- Outlet Port
  {fc4388d1-4746-40b8-b927-4a1304541818}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {24de3993-2c48-4162-b64e-48dff919545f}, !- Handle
  Building Story 1 ThermalZone 2 PFP Term Inlet Air Node, !- Name
  {ab50395c-194a-433e-8a4a-9d57eca78831}, !- Inlet Port
  {cc0b97b3-a52d-4396-b795-8cb463478368}; !- Outlet Port

OS:Connection,
  {ab50395c-194a-433e-8a4a-9d57eca78831}, !- Handle
  {0784aa05-06fb-45b6-9604-57c359052818}, !- Source Object
  5,                                      !- Outlet Port
  {24de3993-2c48-4162-b64e-48dff919545f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0b97b3-a52d-4396-b795-8cb463478368}, !- Handle
  {24de3993-2c48-4162-b64e-48dff919545f}, !- Source Object
  3,                                      !- Outlet Port
  {6597289f-caab-4ebc-bd7a-6549515968c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9d93b835-67b4-418e-a917-69d34fcb4a5a}, !- Handle
  {6597289f-caab-4ebc-bd7a-6549515968c7}, !- Source Object
  9,                                      !- Outlet Port
  {79576a00-e1d4-421a-b3e3-1a0a148b0db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aed163e7-9463-4870-990f-3d8e5107a14e}, !- Handle
  Node 49,                                !- Name
  {426b4f29-9028-450c-b1ca-b9cd804d870c}, !- Inlet Port
  {1d5847b8-e332-4974-aa54-05fba4d734ef}; !- Outlet Port

OS:Connection,
  {426b4f29-9028-450c-b1ca-b9cd804d870c}, !- Handle
  {724deabd-0be9-45c1-a354-4d2ba2068a44}, !- Source Object
  2,                                      !- Outlet Port
  {aed163e7-9463-4870-990f-3d8e5107a14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5847b8-e332-4974-aa54-05fba4d734ef}, !- Handle
  {aed163e7-9463-4870-990f-3d8e5107a14e}, !- Source Object
  3,                                      !- Outlet Port
  {6597289f-caab-4ebc-bd7a-6549515968c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c60098f9-f641-4077-abfb-56e0f5df422f}, !- Handle
  Building Story 1 ThermalZone 3 Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a01c6886-5f82-4f29-9e35-7a872850685b}, !- Handle
  Building Story 1 ThermalZone 3 PFP Term Fan, !- Name
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {0c5da7da-7984-4abd-bd5b-8078481b5145}, !- Handle
  Building Story 1 ThermalZone 3 PFP Term, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {58857a60-ad99-4f7e-b908-c9a7925891cf}, !- Supply Air Inlet Node Name
  {e66dcc3d-a086-4dab-a202-7cde5fe61b1c}, !- Secondary Air Inlet Node Name
  {a629a873-e67d-49a7-8bd8-07a198b3a45e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a01c6886-5f82-4f29-9e35-7a872850685b}, !- Fan Name
  {c60098f9-f641-4077-abfb-56e0f5df422f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ba4dd9b5-fdb6-430b-8cdc-0879bf4dbd7f}, !- Handle
  Building Story 1 ThermalZone 3 PFP Term Outlet Air Node, !- Name
  {a629a873-e67d-49a7-8bd8-07a198b3a45e}, !- Inlet Port
  {2194156a-5962-4cee-a089-1309ba1fb2cb}; !- Outlet Port

OS:Node,
  {888c09a5-2f20-4ede-8c6a-ae688df91e59}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {3682d3fd-50cd-4a50-897e-50a30152c2d6}, !- Inlet Port
  {3eb9f79f-48b9-4e75-8b33-b664bcbd061b}; !- Outlet Port

OS:Connection,
  {2194156a-5962-4cee-a089-1309ba1fb2cb}, !- Handle
  {ba4dd9b5-fdb6-430b-8cdc-0879bf4dbd7f}, !- Source Object
  3,                                      !- Outlet Port
  {2ed381c8-3dab-4fad-93d1-3736b9ede5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3682d3fd-50cd-4a50-897e-50a30152c2d6}, !- Handle
  {24ac2ab8-5cf6-4967-8d80-e099d443d99a}, !- Source Object
  2,                                      !- Outlet Port
  {888c09a5-2f20-4ede-8c6a-ae688df91e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eb9f79f-48b9-4e75-8b33-b664bcbd061b}, !- Handle
  {888c09a5-2f20-4ede-8c6a-ae688df91e59}, !- Source Object
  3,                                      !- Outlet Port
  {fc4388d1-4746-40b8-b927-4a1304541818}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4635a428-71e8-446b-9c0d-13591c41fe12}, !- Handle
  Building Story 1 ThermalZone 3 PFP Term Inlet Air Node, !- Name
  {cc80b954-7f4e-40f8-bcc6-5d5077397707}, !- Inlet Port
  {58857a60-ad99-4f7e-b908-c9a7925891cf}; !- Outlet Port

OS:Connection,
  {cc80b954-7f4e-40f8-bcc6-5d5077397707}, !- Handle
  {0784aa05-06fb-45b6-9604-57c359052818}, !- Source Object
  6,                                      !- Outlet Port
  {4635a428-71e8-446b-9c0d-13591c41fe12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58857a60-ad99-4f7e-b908-c9a7925891cf}, !- Handle
  {4635a428-71e8-446b-9c0d-13591c41fe12}, !- Source Object
  3,                                      !- Outlet Port
  {0c5da7da-7984-4abd-bd5b-8078481b5145}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a629a873-e67d-49a7-8bd8-07a198b3a45e}, !- Handle
  {0c5da7da-7984-4abd-bd5b-8078481b5145}, !- Source Object
  9,                                      !- Outlet Port
  {ba4dd9b5-fdb6-430b-8cdc-0879bf4dbd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bde890f3-3cbc-42b4-a80d-6f151683366a}, !- Handle
  Node 53,                                !- Name
  {24d77765-91f8-4d88-b2ce-fdd1eba5795a}, !- Inlet Port
  {e66dcc3d-a086-4dab-a202-7cde5fe61b1c}; !- Outlet Port

OS:Connection,
  {24d77765-91f8-4d88-b2ce-fdd1eba5795a}, !- Handle
  {78f3440b-8cef-4f76-b18b-7d27c28727aa}, !- Source Object
  2,                                      !- Outlet Port
  {bde890f3-3cbc-42b4-a80d-6f151683366a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e66dcc3d-a086-4dab-a202-7cde5fe61b1c}, !- Handle
  {bde890f3-3cbc-42b4-a80d-6f151683366a}, !- Source Object
  3,                                      !- Outlet Port
  {0c5da7da-7984-4abd-bd5b-8078481b5145}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5949c36e-a974-4811-aa62-7ae7b5981610}, !- Handle
  Building Story 1 ThermalZone 4 Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {43a3dc52-0e8c-4587-9a79-994d17235b09}, !- Handle
  Building Story 1 ThermalZone 4 PFP Term Fan, !- Name
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {96b058ce-43b8-4b86-b4bd-4fb909c6ae32}, !- Handle
  Building Story 1 ThermalZone 4 PFP Term, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {42e714d7-bcfc-4463-a85b-8c22142bdbec}, !- Supply Air Inlet Node Name
  {273b1829-50ce-4771-bfa3-218d825c9662}, !- Secondary Air Inlet Node Name
  {0ef375ad-c31f-4772-b80b-587b193c0cc5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {43a3dc52-0e8c-4587-9a79-994d17235b09}, !- Fan Name
  {5949c36e-a974-4811-aa62-7ae7b5981610}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {9b116bc9-73a9-46a4-951c-50fbbbf817fa}, !- Handle
  Building Story 1 ThermalZone 4 PFP Term Outlet Air Node, !- Name
  {0ef375ad-c31f-4772-b80b-587b193c0cc5}, !- Inlet Port
  {4965a0f8-45a3-47e3-9857-66fa25209593}; !- Outlet Port

OS:Node,
  {446fe021-0469-4b11-b243-356527f6ed2c}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {b9274d8c-f351-456f-99cf-1dd7ab4e0773}, !- Inlet Port
  {b2577abb-e064-4da5-b48b-4468b7af4fd6}; !- Outlet Port

OS:Connection,
  {4965a0f8-45a3-47e3-9857-66fa25209593}, !- Handle
  {9b116bc9-73a9-46a4-951c-50fbbbf817fa}, !- Source Object
  3,                                      !- Outlet Port
  {84bee34d-61d2-4ffe-a930-9db0bd01046d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9274d8c-f351-456f-99cf-1dd7ab4e0773}, !- Handle
  {dc1e93d1-cfc9-4a2f-81a8-b41e897be169}, !- Source Object
  2,                                      !- Outlet Port
  {446fe021-0469-4b11-b243-356527f6ed2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2577abb-e064-4da5-b48b-4468b7af4fd6}, !- Handle
  {446fe021-0469-4b11-b243-356527f6ed2c}, !- Source Object
  3,                                      !- Outlet Port
  {fc4388d1-4746-40b8-b927-4a1304541818}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {95a61a00-2479-47da-b0e2-539af5f057dd}, !- Handle
  Building Story 1 ThermalZone 4 PFP Term Inlet Air Node, !- Name
  {4d7b2bee-dff0-4039-b08b-55052a6ed1f2}, !- Inlet Port
  {42e714d7-bcfc-4463-a85b-8c22142bdbec}; !- Outlet Port

OS:Connection,
  {4d7b2bee-dff0-4039-b08b-55052a6ed1f2}, !- Handle
  {0784aa05-06fb-45b6-9604-57c359052818}, !- Source Object
  7,                                      !- Outlet Port
  {95a61a00-2479-47da-b0e2-539af5f057dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e714d7-bcfc-4463-a85b-8c22142bdbec}, !- Handle
  {95a61a00-2479-47da-b0e2-539af5f057dd}, !- Source Object
  3,                                      !- Outlet Port
  {96b058ce-43b8-4b86-b4bd-4fb909c6ae32}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0ef375ad-c31f-4772-b80b-587b193c0cc5}, !- Handle
  {96b058ce-43b8-4b86-b4bd-4fb909c6ae32}, !- Source Object
  9,                                      !- Outlet Port
  {9b116bc9-73a9-46a4-951c-50fbbbf817fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b00e05c4-3e86-4bf4-b73a-db67299cbafd}, !- Handle
  Node 57,                                !- Name
  {006f860e-d5d9-4b87-a155-5dc01cff082c}, !- Inlet Port
  {273b1829-50ce-4771-bfa3-218d825c9662}; !- Outlet Port

OS:Connection,
  {006f860e-d5d9-4b87-a155-5dc01cff082c}, !- Handle
  {3d5739ad-2a43-448a-aa34-cfd0fdd4037d}, !- Source Object
  2,                                      !- Outlet Port
  {b00e05c4-3e86-4bf4-b73a-db67299cbafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {273b1829-50ce-4771-bfa3-218d825c9662}, !- Handle
  {b00e05c4-3e86-4bf4-b73a-db67299cbafd}, !- Source Object
  3,                                      !- Outlet Port
  {96b058ce-43b8-4b86-b4bd-4fb909c6ae32}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {19905023-28f3-42e2-9238-1782c01805ae}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1, !- Name
  ,                                       !- Controller List Name
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Availability Schedule
  {50e7d597-5178-4beb-8916-b3bb478c5dd8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e20e40c-a528-41f5-8a0f-c7bba39d0962}, !- Supply Side Inlet Node Name
  {3fb5615a-aad4-48a9-89b8-7c604abe97cf}, !- Demand Side Outlet Node Name
  {0edc1043-2dd7-4537-8873-2168ccf629aa}, !- Demand Side Inlet Node A
  {5377759b-a1d2-4aea-88d1-11fcf62e5de9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18a8cc72-384a-4706-97a8-680b1be77a01}, !- Demand Mixer Name
  {9e4896f3-8ec9-4ffe-9175-1118ae49e55c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {868d797d-fa5f-4886-80e4-677968f3dd98}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Supply Inlet Node, !- Name
  {3e20e40c-a528-41f5-8a0f-c7bba39d0962}, !- Inlet Port
  {973fa4cc-aed8-4fc3-90e2-8b9c8cf034c8}; !- Outlet Port

OS:Node,
  {ed436835-ffe9-4b88-9abc-be0f885419a5}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Supply Outlet Node, !- Name
  {bab93771-e033-48a0-9f2b-51eb83ad5c22}, !- Inlet Port
  {5377759b-a1d2-4aea-88d1-11fcf62e5de9}; !- Outlet Port

OS:Connection,
  {3e20e40c-a528-41f5-8a0f-c7bba39d0962}, !- Handle
  {19905023-28f3-42e2-9238-1782c01805ae}, !- Source Object
  9,                                      !- Outlet Port
  {868d797d-fa5f-4886-80e4-677968f3dd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5377759b-a1d2-4aea-88d1-11fcf62e5de9}, !- Handle
  {ed436835-ffe9-4b88-9abc-be0f885419a5}, !- Source Object
  3,                                      !- Outlet Port
  {19905023-28f3-42e2-9238-1782c01805ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30a784b2-a321-43ce-bf41-4dfeffa08914}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Demand Inlet Node, !- Name
  {0edc1043-2dd7-4537-8873-2168ccf629aa}, !- Inlet Port
  {168e8b89-535a-4520-8d26-fd99d4f876ce}; !- Outlet Port

OS:Node,
  {9746f9b2-6673-487b-a438-d8b86d8cc997}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Demand Outlet Node, !- Name
  {28df0a9f-0e40-4e1d-9e4a-bc7fffa62a3b}, !- Inlet Port
  {3fb5615a-aad4-48a9-89b8-7c604abe97cf}; !- Outlet Port

OS:Node,
  {a807bec9-d6e7-4818-b516-6257ffe9df3d}, !- Handle
  Building Story 2 ThermalZone PFP Term Outlet Air Node, !- Name
  {becec36c-3acd-4ac0-8a96-e05be9143d46}, !- Inlet Port
  {38f22784-cd1d-45c0-b6ef-d11782b143b5}; !- Outlet Port

OS:Connection,
  {0edc1043-2dd7-4537-8873-2168ccf629aa}, !- Handle
  {19905023-28f3-42e2-9238-1782c01805ae}, !- Source Object
  11,                                     !- Outlet Port
  {30a784b2-a321-43ce-bf41-4dfeffa08914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb5615a-aad4-48a9-89b8-7c604abe97cf}, !- Handle
  {9746f9b2-6673-487b-a438-d8b86d8cc997}, !- Source Object
  3,                                      !- Outlet Port
  {19905023-28f3-42e2-9238-1782c01805ae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e4896f3-8ec9-4ffe-9175-1118ae49e55c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {168e8b89-535a-4520-8d26-fd99d4f876ce}, !- Inlet Node Name
  {918c411a-69ae-4eda-b92e-13d48de8abb6}, !- Outlet Node Name 1
  {9e25aa44-e01d-449a-b827-a67b7c82ebbf}, !- Outlet Node Name 2
  {7a668720-0788-4d66-9df7-7628180570d6}, !- Outlet Node Name 3
  {c894ccd8-6154-4eed-969e-2cb8d69b0a6c}, !- Outlet Node Name 4
  {20722d74-f134-4e3d-b94f-ab28582ba647}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {18a8cc72-384a-4706-97a8-680b1be77a01}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {28df0a9f-0e40-4e1d-9e4a-bc7fffa62a3b}, !- Outlet Node Name
  {53505cb8-926a-4e69-b1f4-5a2f2e52e5c3}, !- Inlet Node Name 1
  {e15c2c9f-fe64-40ce-ae81-d601d2c22501}, !- Inlet Node Name 2
  {ee00cf29-c851-4c1e-afcd-2df7eb584398}, !- Inlet Node Name 3
  {818f928c-2076-43c0-a3e7-183d5dc71d4c}, !- Inlet Node Name 4
  {78fe6d8d-272a-474a-a916-8d904c4907a8}; !- Inlet Node Name 5

OS:Connection,
  {168e8b89-535a-4520-8d26-fd99d4f876ce}, !- Handle
  {30a784b2-a321-43ce-bf41-4dfeffa08914}, !- Source Object
  3,                                      !- Outlet Port
  {9e4896f3-8ec9-4ffe-9175-1118ae49e55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28df0a9f-0e40-4e1d-9e4a-bc7fffa62a3b}, !- Handle
  {18a8cc72-384a-4706-97a8-680b1be77a01}, !- Source Object
  2,                                      !- Outlet Port
  {9746f9b2-6673-487b-a438-d8b86d8cc997}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {00831496-de20-4d8c-87f0-facd956a9925}, !- Handle
  {19905023-28f3-42e2-9238-1782c01805ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.74682502775004,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {50e7d597-5178-4beb-8916-b3bb478c5dd8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {0e4473e9-cb9c-4fe9-a73b-e79ac14fc00b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7fa6af8f-f45a-46f8-935d-eabacf5cb5f2}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  {931f0ddc-dcb2-44b8-b04b-21b8ea5f2151}; !- Default Day Schedule Name

OS:Schedule:Day,
  {931f0ddc-dcb2-44b8-b04b-21b8ea5f2151}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {f66614fa-2a79-439a-b5a4-230af8e1aaf5}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Fan, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {105b93e6-98ef-4854-885c-7f8e0c172ba3}, !- Air Inlet Node Name
  {bab93771-e033-48a0-9f2b-51eb83ad5c22}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {bab93771-e033-48a0-9f2b-51eb83ad5c22}, !- Handle
  {f66614fa-2a79-439a-b5a4-230af8e1aaf5}, !- Source Object
  17,                                     !- Outlet Port
  {ed436835-ffe9-4b88-9abc-be0f885419a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0cb2cfd7-93f6-4197-aefe-98a78d4d6c70}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Main Htg Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  0.9,                                    !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6e4be398-d4ea-4e04-9693-1157a611ce0e}, !- Air Inlet Node Name
  {b57b8c3a-9633-418d-a27f-8df3ee1632a6}; !- Air Outlet Node Name

OS:Node,
  {7d3233f6-352f-46f4-aa95-cf3f1e47c7d8}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Main Htg Coil Outlet Air Node, !- Name
  {b57b8c3a-9633-418d-a27f-8df3ee1632a6}, !- Inlet Port
  {105b93e6-98ef-4854-885c-7f8e0c172ba3}; !- Outlet Port

OS:Connection,
  {b57b8c3a-9633-418d-a27f-8df3ee1632a6}, !- Handle
  {0cb2cfd7-93f6-4197-aefe-98a78d4d6c70}, !- Source Object
  6,                                      !- Outlet Port
  {7d3233f6-352f-46f4-aa95-cf3f1e47c7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {105b93e6-98ef-4854-885c-7f8e0c172ba3}, !- Handle
  {7d3233f6-352f-46f4-aa95-cf3f1e47c7d8}, !- Source Object
  3,                                      !- Outlet Port
  {f66614fa-2a79-439a-b5a4-230af8e1aaf5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {5ad5d78b-8c11-4bd2-ac9e-f6fe05a38730}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 2spd DX Clg Coil 317kBtu/hr 10.0EER, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {eb66db53-a15a-40fa-ae24-0cc685d8d6b1}, !- Air Inlet Node Name
  {d9d436a8-093a-4159-ae84-de74c4462672}, !- Air Outlet Node Name
  {192306e9-7eb6-4214-8f14-1414f590f7ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {63c47854-1dfa-4ddf-99aa-f6dfde8edf87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {db49c778-377d-4c4f-99ec-5f1dba74bd75}, !- Energy Input Ratio Function of Temperature Curve Name
  {8dfd7ecb-dde8-4738-bdb2-c9f4eb407c3a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d5c73ad8-7154-4589-b47b-a440d82f72cb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {192306e9-7eb6-4214-8f14-1414f590f7ac}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {db49c778-377d-4c4f-99ec-5f1dba74bd75}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f3e59d66-6611-4b67-b5a6-aaa2512ee543}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f3e1403-0535-4ba9-9069-982d077e3297}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8660154-287f-47c0-a944-555ebfb294f2}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59a52ca4-ab19-4f38-a98b-0b1bb3333201}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {82588553-94a3-435f-942a-8e4b3948fc3a}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a2c37b7-b975-43a6-822c-748c0d17b060}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {630d5956-08d0-4732-8be1-3a965e50dc90}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {eb66d7d2-adad-48a6-a265-aeccd2d022c6}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {d9d436a8-093a-4159-ae84-de74c4462672}, !- Inlet Port
  {6e4be398-d4ea-4e04-9693-1157a611ce0e}; !- Outlet Port

OS:Connection,
  {d9d436a8-093a-4159-ae84-de74c4462672}, !- Handle
  {5ad5d78b-8c11-4bd2-ac9e-f6fe05a38730}, !- Source Object
  9,                                      !- Outlet Port
  {eb66d7d2-adad-48a6-a265-aeccd2d022c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4be398-d4ea-4e04-9693-1157a611ce0e}, !- Handle
  {eb66d7d2-adad-48a6-a265-aeccd2d022c6}, !- Source Object
  3,                                      !- Outlet Port
  {0cb2cfd7-93f6-4197-aefe-98a78d4d6c70}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d29aee17-9f07-493a-9b49-cd3577f6cb0c}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b69eb2a8-bc44-419a-b2dc-241719e22ede}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b69eb2a8-bc44-419a-b2dc-241719e22ede}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Vent Controller, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6745f6a3-9e46-4e22-8329-6e72d4b9c880}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 OA System, !- Name
  {d29aee17-9f07-493a-9b49-cd3577f6cb0c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c85a7430-47a1-4c5a-a0c0-8deb43b87c3d}, !- Mixed Air Node Name
  {d07a80e4-20fa-425a-b2b7-b120d4c48460}, !- Outdoor Air Stream Node Name
  {f3b6b5fb-c70d-42d3-9fa6-e7ebd615422a}, !- Relief Air Stream Node Name
  {973fa4cc-aed8-4fc3-90e2-8b9c8cf034c8}; !- Return Air Stream Node Name

OS:Node,
  {8118799d-ddde-48bf-bcb5-e9f0292afabe}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d07a80e4-20fa-425a-b2b7-b120d4c48460}; !- Outlet Port

OS:Connection,
  {d07a80e4-20fa-425a-b2b7-b120d4c48460}, !- Handle
  {8118799d-ddde-48bf-bcb5-e9f0292afabe}, !- Source Object
  3,                                      !- Outlet Port
  {6745f6a3-9e46-4e22-8329-6e72d4b9c880}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f0325d3-5814-4022-b17b-eabf16cae86a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Relief Air Node, !- Name
  {f3b6b5fb-c70d-42d3-9fa6-e7ebd615422a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3b6b5fb-c70d-42d3-9fa6-e7ebd615422a}, !- Handle
  {6745f6a3-9e46-4e22-8329-6e72d4b9c880}, !- Source Object
  7,                                      !- Outlet Port
  {0f0325d3-5814-4022-b17b-eabf16cae86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fc9e6db-b885-48bf-9836-d81030a7ecff}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Mixed Air Node, !- Name
  {c85a7430-47a1-4c5a-a0c0-8deb43b87c3d}, !- Inlet Port
  {eb66db53-a15a-40fa-ae24-0cc685d8d6b1}; !- Outlet Port

OS:Connection,
  {973fa4cc-aed8-4fc3-90e2-8b9c8cf034c8}, !- Handle
  {868d797d-fa5f-4886-80e4-677968f3dd98}, !- Source Object
  3,                                      !- Outlet Port
  {6745f6a3-9e46-4e22-8329-6e72d4b9c880}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c85a7430-47a1-4c5a-a0c0-8deb43b87c3d}, !- Handle
  {6745f6a3-9e46-4e22-8329-6e72d4b9c880}, !- Source Object
  5,                                      !- Outlet Port
  {5fc9e6db-b885-48bf-9836-d81030a7ecff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb66db53-a15a-40fa-ae24-0cc685d8d6b1}, !- Handle
  {5fc9e6db-b885-48bf-9836-d81030a7ecff}, !- Source Object
  3,                                      !- Outlet Port
  {5ad5d78b-8c11-4bd2-ac9e-f6fe05a38730}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0e4473e9-cb9c-4fe9-a73b-e79ac14fc00b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {67817a2f-3666-4370-9a45-794167f4ef72}, !- Control Zone or Zone List Name
  {74f51093-aa00-4366-bd4d-43223c8cbc4a}, !- Cooling Control Zone or Zone List Name
  {4f546976-d3b3-48b0-94c6-1dcf83dc147c}, !- Heating Control Zone or Zone List Name
  {3e78b359-a466-429b-8ff5-db106c833ab5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {67817a2f-3666-4370-9a45-794167f4ef72}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {74f51093-aa00-4366-bd4d-43223c8cbc4a}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4f546976-d3b3-48b0-94c6-1dcf83dc147c}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3e78b359-a466-429b-8ff5-db106c833ab5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {c3a0f918-0d5d-4646-9ea4-426de0851203}, !- Handle
  Building Story 2 ThermalZone Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {e5e82e10-001c-489c-86b2-14a56b08c3a7}, !- Handle
  Building Story 2 ThermalZone PFP Term Fan, !- Name
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {084f189a-0068-49f5-a7dd-32521404adab}, !- Handle
  Building Story 2 ThermalZone PFP Term,  !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {88608133-c188-422e-8667-ad5101921b9e}, !- Supply Air Inlet Node Name
  {0cb00d10-9251-45b1-983a-1f7ffb07002b}, !- Secondary Air Inlet Node Name
  {becec36c-3acd-4ac0-8a96-e05be9143d46}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {e5e82e10-001c-489c-86b2-14a56b08c3a7}, !- Fan Name
  {c3a0f918-0d5d-4646-9ea4-426de0851203}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f0dd8248-dff1-4f56-b0b2-bf4a17684f7f}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {bf88bb6b-6ebb-4c46-860a-b3d4d9c538d0}, !- Inlet Port
  {53505cb8-926a-4e69-b1f4-5a2f2e52e5c3}; !- Outlet Port

OS:Connection,
  {38f22784-cd1d-45c0-b6ef-d11782b143b5}, !- Handle
  {a807bec9-d6e7-4818-b516-6257ffe9df3d}, !- Source Object
  3,                                      !- Outlet Port
  {f873f9fa-2fb8-4b25-be2f-0dc3d002da17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf88bb6b-6ebb-4c46-860a-b3d4d9c538d0}, !- Handle
  {030d7473-1d1b-4642-926d-6bff6fa0bf57}, !- Source Object
  2,                                      !- Outlet Port
  {f0dd8248-dff1-4f56-b0b2-bf4a17684f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53505cb8-926a-4e69-b1f4-5a2f2e52e5c3}, !- Handle
  {f0dd8248-dff1-4f56-b0b2-bf4a17684f7f}, !- Source Object
  3,                                      !- Outlet Port
  {18a8cc72-384a-4706-97a8-680b1be77a01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad1e2d2a-6b3d-4c98-bafe-9cf2a474f35f}, !- Handle
  Building Story 2 ThermalZone PFP Term Inlet Air Node, !- Name
  {918c411a-69ae-4eda-b92e-13d48de8abb6}, !- Inlet Port
  {88608133-c188-422e-8667-ad5101921b9e}; !- Outlet Port

OS:Connection,
  {918c411a-69ae-4eda-b92e-13d48de8abb6}, !- Handle
  {9e4896f3-8ec9-4ffe-9175-1118ae49e55c}, !- Source Object
  3,                                      !- Outlet Port
  {ad1e2d2a-6b3d-4c98-bafe-9cf2a474f35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88608133-c188-422e-8667-ad5101921b9e}, !- Handle
  {ad1e2d2a-6b3d-4c98-bafe-9cf2a474f35f}, !- Source Object
  3,                                      !- Outlet Port
  {084f189a-0068-49f5-a7dd-32521404adab}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {becec36c-3acd-4ac0-8a96-e05be9143d46}, !- Handle
  {084f189a-0068-49f5-a7dd-32521404adab}, !- Source Object
  9,                                      !- Outlet Port
  {a807bec9-d6e7-4818-b516-6257ffe9df3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a00527b7-711e-4131-b4f5-49147dd5dddd}, !- Handle
  Node 13,                                !- Name
  {bf73522f-05a6-41ba-ae27-539b9787112d}, !- Inlet Port
  {0cb00d10-9251-45b1-983a-1f7ffb07002b}; !- Outlet Port

OS:Connection,
  {bf73522f-05a6-41ba-ae27-539b9787112d}, !- Handle
  {405183d7-380e-4f55-ab33-22c3a7027cd7}, !- Source Object
  2,                                      !- Outlet Port
  {a00527b7-711e-4131-b4f5-49147dd5dddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb00d10-9251-45b1-983a-1f7ffb07002b}, !- Handle
  {a00527b7-711e-4131-b4f5-49147dd5dddd}, !- Source Object
  3,                                      !- Outlet Port
  {084f189a-0068-49f5-a7dd-32521404adab}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7d0d37ef-0585-4b67-8fae-a02170b4a28e}, !- Handle
  Building Story 2 ThermalZone 1 Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c7697581-a28d-4c7f-9f33-60e01c6e17eb}, !- Handle
  Building Story 2 ThermalZone 1 PFP Term Fan, !- Name
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8b361c3a-d79c-4f56-9888-62cbfd9b463f}, !- Handle
  Building Story 2 ThermalZone 1 PFP Term, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b5e5f30e-f22f-4bcf-b09e-642829a02f2c}, !- Supply Air Inlet Node Name
  {aa8fcd88-4abc-4222-b9c9-60944429605a}, !- Secondary Air Inlet Node Name
  {01896f91-29a9-4b97-806f-fa470e4d222c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c7697581-a28d-4c7f-9f33-60e01c6e17eb}, !- Fan Name
  {7d0d37ef-0585-4b67-8fae-a02170b4a28e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d045a961-3014-4e9a-ae8f-71e5043c9c68}, !- Handle
  Building Story 2 ThermalZone 1 PFP Term Outlet Air Node, !- Name
  {01896f91-29a9-4b97-806f-fa470e4d222c}, !- Inlet Port
  {7eafc875-8e41-4174-8f9d-e37200eb1ae1}; !- Outlet Port

OS:Node,
  {b3989fb7-0164-4c89-9003-7d32f960e484}, !- Handle
  Building Story 2 ThermalZone 1 Return Air Node, !- Name
  {cc0e8f16-7dab-4bc9-a6ca-9ae4a4db1214}, !- Inlet Port
  {e15c2c9f-fe64-40ce-ae81-d601d2c22501}; !- Outlet Port

OS:Connection,
  {7eafc875-8e41-4174-8f9d-e37200eb1ae1}, !- Handle
  {d045a961-3014-4e9a-ae8f-71e5043c9c68}, !- Source Object
  3,                                      !- Outlet Port
  {80002191-2426-4076-98f0-141fb00b3743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0e8f16-7dab-4bc9-a6ca-9ae4a4db1214}, !- Handle
  {bc9a0a07-75a3-4d69-932d-3400e257906b}, !- Source Object
  2,                                      !- Outlet Port
  {b3989fb7-0164-4c89-9003-7d32f960e484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15c2c9f-fe64-40ce-ae81-d601d2c22501}, !- Handle
  {b3989fb7-0164-4c89-9003-7d32f960e484}, !- Source Object
  3,                                      !- Outlet Port
  {18a8cc72-384a-4706-97a8-680b1be77a01}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fa0e09aa-3edd-4728-9f90-193d041c9116}, !- Handle
  Building Story 2 ThermalZone 1 PFP Term Inlet Air Node, !- Name
  {9e25aa44-e01d-449a-b827-a67b7c82ebbf}, !- Inlet Port
  {b5e5f30e-f22f-4bcf-b09e-642829a02f2c}; !- Outlet Port

OS:Connection,
  {9e25aa44-e01d-449a-b827-a67b7c82ebbf}, !- Handle
  {9e4896f3-8ec9-4ffe-9175-1118ae49e55c}, !- Source Object
  4,                                      !- Outlet Port
  {fa0e09aa-3edd-4728-9f90-193d041c9116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e5f30e-f22f-4bcf-b09e-642829a02f2c}, !- Handle
  {fa0e09aa-3edd-4728-9f90-193d041c9116}, !- Source Object
  3,                                      !- Outlet Port
  {8b361c3a-d79c-4f56-9888-62cbfd9b463f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {01896f91-29a9-4b97-806f-fa470e4d222c}, !- Handle
  {8b361c3a-d79c-4f56-9888-62cbfd9b463f}, !- Source Object
  9,                                      !- Outlet Port
  {d045a961-3014-4e9a-ae8f-71e5043c9c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {211774e6-3f25-4c91-bce5-7add24b05c2b}, !- Handle
  Node 17,                                !- Name
  {32c8e4d3-bf9e-4c24-bb60-0c92da1d7bec}, !- Inlet Port
  {aa8fcd88-4abc-4222-b9c9-60944429605a}; !- Outlet Port

OS:Connection,
  {32c8e4d3-bf9e-4c24-bb60-0c92da1d7bec}, !- Handle
  {c953acd6-319f-462b-90fb-8b24d73dbcf4}, !- Source Object
  2,                                      !- Outlet Port
  {211774e6-3f25-4c91-bce5-7add24b05c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8fcd88-4abc-4222-b9c9-60944429605a}, !- Handle
  {211774e6-3f25-4c91-bce5-7add24b05c2b}, !- Source Object
  3,                                      !- Outlet Port
  {8b361c3a-d79c-4f56-9888-62cbfd9b463f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {66a35427-c0cf-4cc2-aa10-8a78aaffeae1}, !- Handle
  Building Story 2 ThermalZone 2 Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9e6e663b-e39e-48d2-aa06-97704c27c885}, !- Handle
  Building Story 2 ThermalZone 2 PFP Term Fan, !- Name
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cf6eea31-f11d-4fbb-a27b-08d9b435bdb7}, !- Handle
  Building Story 2 ThermalZone 2 PFP Term, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3286972a-6166-46cb-8e93-50ee308f6f0b}, !- Supply Air Inlet Node Name
  {32bbbfbd-9273-472f-b2ed-ebeb1635be08}, !- Secondary Air Inlet Node Name
  {acdbca36-ffc2-4268-87a8-a9eae8839e59}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9e6e663b-e39e-48d2-aa06-97704c27c885}, !- Fan Name
  {66a35427-c0cf-4cc2-aa10-8a78aaffeae1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {079bc200-0b74-49db-8ca7-ce3c223571a4}, !- Handle
  Building Story 2 ThermalZone 2 PFP Term Outlet Air Node, !- Name
  {acdbca36-ffc2-4268-87a8-a9eae8839e59}, !- Inlet Port
  {26568743-87ae-4fe7-a7c2-c170f78b476c}; !- Outlet Port

OS:Node,
  {910971bc-6e19-464d-b937-8683639a8a60}, !- Handle
  Building Story 2 ThermalZone 2 Return Air Node, !- Name
  {c0e00992-67ee-4422-9c3e-625cd98d26f8}, !- Inlet Port
  {ee00cf29-c851-4c1e-afcd-2df7eb584398}; !- Outlet Port

OS:Connection,
  {26568743-87ae-4fe7-a7c2-c170f78b476c}, !- Handle
  {079bc200-0b74-49db-8ca7-ce3c223571a4}, !- Source Object
  3,                                      !- Outlet Port
  {12fd6b0b-42e6-4319-be2c-9e79fe748f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e00992-67ee-4422-9c3e-625cd98d26f8}, !- Handle
  {5ac314de-a77c-42da-8f06-5212873cc587}, !- Source Object
  2,                                      !- Outlet Port
  {910971bc-6e19-464d-b937-8683639a8a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee00cf29-c851-4c1e-afcd-2df7eb584398}, !- Handle
  {910971bc-6e19-464d-b937-8683639a8a60}, !- Source Object
  3,                                      !- Outlet Port
  {18a8cc72-384a-4706-97a8-680b1be77a01}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a03b54ef-0888-4dc2-83a6-d979cd35f4e9}, !- Handle
  Building Story 2 ThermalZone 2 PFP Term Inlet Air Node, !- Name
  {7a668720-0788-4d66-9df7-7628180570d6}, !- Inlet Port
  {3286972a-6166-46cb-8e93-50ee308f6f0b}; !- Outlet Port

OS:Connection,
  {7a668720-0788-4d66-9df7-7628180570d6}, !- Handle
  {9e4896f3-8ec9-4ffe-9175-1118ae49e55c}, !- Source Object
  5,                                      !- Outlet Port
  {a03b54ef-0888-4dc2-83a6-d979cd35f4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3286972a-6166-46cb-8e93-50ee308f6f0b}, !- Handle
  {a03b54ef-0888-4dc2-83a6-d979cd35f4e9}, !- Source Object
  3,                                      !- Outlet Port
  {cf6eea31-f11d-4fbb-a27b-08d9b435bdb7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {acdbca36-ffc2-4268-87a8-a9eae8839e59}, !- Handle
  {cf6eea31-f11d-4fbb-a27b-08d9b435bdb7}, !- Source Object
  9,                                      !- Outlet Port
  {079bc200-0b74-49db-8ca7-ce3c223571a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {005fae1d-94ff-411d-897d-f5282f16e1ec}, !- Handle
  Node 21,                                !- Name
  {6869af6c-2974-4f47-9a33-5581f7f2ce69}, !- Inlet Port
  {32bbbfbd-9273-472f-b2ed-ebeb1635be08}; !- Outlet Port

OS:Connection,
  {6869af6c-2974-4f47-9a33-5581f7f2ce69}, !- Handle
  {88a202da-2584-4f29-9ae1-0bb0233bbdac}, !- Source Object
  2,                                      !- Outlet Port
  {005fae1d-94ff-411d-897d-f5282f16e1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32bbbfbd-9273-472f-b2ed-ebeb1635be08}, !- Handle
  {005fae1d-94ff-411d-897d-f5282f16e1ec}, !- Source Object
  3,                                      !- Outlet Port
  {cf6eea31-f11d-4fbb-a27b-08d9b435bdb7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1840d9be-9218-43f1-9802-972efb896305}, !- Handle
  Building Story 2 ThermalZone 3 Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {96fd425f-9597-4c9b-88c7-8c3368b5a6ac}, !- Handle
  Building Story 2 ThermalZone 3 PFP Term Fan, !- Name
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d331830c-d27e-40d7-94e1-bb3289f44b07}, !- Handle
  Building Story 2 ThermalZone 3 PFP Term, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {629a4628-5954-424a-b196-3657489d78df}, !- Supply Air Inlet Node Name
  {e0361487-f2b3-4988-a478-3986f3aafb7e}, !- Secondary Air Inlet Node Name
  {d673b8aa-6b9a-4dc4-90f6-68cba1438dbc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {96fd425f-9597-4c9b-88c7-8c3368b5a6ac}, !- Fan Name
  {1840d9be-9218-43f1-9802-972efb896305}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {be4ea472-5b00-4ff1-b6a2-d08965406c38}, !- Handle
  Building Story 2 ThermalZone 3 PFP Term Outlet Air Node, !- Name
  {d673b8aa-6b9a-4dc4-90f6-68cba1438dbc}, !- Inlet Port
  {4fd0ca0e-2376-46e3-9e60-63058a70b9b5}; !- Outlet Port

OS:Node,
  {c755ddca-6b7c-4857-9fd4-7ecd82400f6b}, !- Handle
  Building Story 2 ThermalZone 3 Return Air Node, !- Name
  {2927da0d-f3da-45a8-a90a-e9d049700b85}, !- Inlet Port
  {818f928c-2076-43c0-a3e7-183d5dc71d4c}; !- Outlet Port

OS:Connection,
  {4fd0ca0e-2376-46e3-9e60-63058a70b9b5}, !- Handle
  {be4ea472-5b00-4ff1-b6a2-d08965406c38}, !- Source Object
  3,                                      !- Outlet Port
  {f0c4edd0-5cbe-4764-bf88-dad9e9123127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2927da0d-f3da-45a8-a90a-e9d049700b85}, !- Handle
  {3ca1d31a-37c4-4201-a2b2-47429360e0d0}, !- Source Object
  2,                                      !- Outlet Port
  {c755ddca-6b7c-4857-9fd4-7ecd82400f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818f928c-2076-43c0-a3e7-183d5dc71d4c}, !- Handle
  {c755ddca-6b7c-4857-9fd4-7ecd82400f6b}, !- Source Object
  3,                                      !- Outlet Port
  {18a8cc72-384a-4706-97a8-680b1be77a01}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7bd6691d-edce-453e-99a6-0db5f68f489b}, !- Handle
  Building Story 2 ThermalZone 3 PFP Term Inlet Air Node, !- Name
  {c894ccd8-6154-4eed-969e-2cb8d69b0a6c}, !- Inlet Port
  {629a4628-5954-424a-b196-3657489d78df}; !- Outlet Port

OS:Connection,
  {c894ccd8-6154-4eed-969e-2cb8d69b0a6c}, !- Handle
  {9e4896f3-8ec9-4ffe-9175-1118ae49e55c}, !- Source Object
  6,                                      !- Outlet Port
  {7bd6691d-edce-453e-99a6-0db5f68f489b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629a4628-5954-424a-b196-3657489d78df}, !- Handle
  {7bd6691d-edce-453e-99a6-0db5f68f489b}, !- Source Object
  3,                                      !- Outlet Port
  {d331830c-d27e-40d7-94e1-bb3289f44b07}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d673b8aa-6b9a-4dc4-90f6-68cba1438dbc}, !- Handle
  {d331830c-d27e-40d7-94e1-bb3289f44b07}, !- Source Object
  9,                                      !- Outlet Port
  {be4ea472-5b00-4ff1-b6a2-d08965406c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00aceb2a-be1c-47e0-897d-6768073eac04}, !- Handle
  Node 25,                                !- Name
  {d9533e3a-e202-4813-9e42-654624945eaa}, !- Inlet Port
  {e0361487-f2b3-4988-a478-3986f3aafb7e}; !- Outlet Port

OS:Connection,
  {d9533e3a-e202-4813-9e42-654624945eaa}, !- Handle
  {cc32cf0f-6212-4de1-bf5d-4de4e0560a61}, !- Source Object
  2,                                      !- Outlet Port
  {00aceb2a-be1c-47e0-897d-6768073eac04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0361487-f2b3-4988-a478-3986f3aafb7e}, !- Handle
  {00aceb2a-be1c-47e0-897d-6768073eac04}, !- Source Object
  3,                                      !- Outlet Port
  {d331830c-d27e-40d7-94e1-bb3289f44b07}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1e7aae8b-29b3-4833-aa56-33248c670dff}, !- Handle
  Building Story 2 ThermalZone 4 Electric Reheat Coil, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {01874c7e-a974-4bcb-8487-d7086f42d7ad}, !- Handle
  Building Story 2 ThermalZone 4 PFP Term Fan, !- Name
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {516eff04-3222-40da-89ce-b8d037420529}, !- Handle
  Building Story 2 ThermalZone 4 PFP Term, !- Name
  {834ba9f8-147b-49e6-aebe-705be16d12ad}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {8986945a-d907-49e0-addc-662e509b467e}, !- Supply Air Inlet Node Name
  {4453e700-da75-4c6f-94ef-ef4786b80a81}, !- Secondary Air Inlet Node Name
  {12429189-beed-48d6-8daf-119bb73d4c6b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {01874c7e-a974-4bcb-8487-d7086f42d7ad}, !- Fan Name
  {1e7aae8b-29b3-4833-aa56-33248c670dff}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {84e72783-78e7-4723-8725-739eb0673f8b}, !- Handle
  Building Story 2 ThermalZone 4 PFP Term Outlet Air Node, !- Name
  {12429189-beed-48d6-8daf-119bb73d4c6b}, !- Inlet Port
  {5456d07d-d614-4acc-8614-35affd0088c8}; !- Outlet Port

OS:Node,
  {f29d47dc-bbb7-4494-b128-1f7e03caaa70}, !- Handle
  Building Story 2 ThermalZone 4 Return Air Node, !- Name
  {80fe3993-9b9e-484c-8f07-adc40db089be}, !- Inlet Port
  {78fe6d8d-272a-474a-a916-8d904c4907a8}; !- Outlet Port

OS:Connection,
  {5456d07d-d614-4acc-8614-35affd0088c8}, !- Handle
  {84e72783-78e7-4723-8725-739eb0673f8b}, !- Source Object
  3,                                      !- Outlet Port
  {505c0c3c-6c32-408e-a249-6805ab6e7e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fe3993-9b9e-484c-8f07-adc40db089be}, !- Handle
  {0dc43bc8-6af4-4534-84f9-cf27d5605de6}, !- Source Object
  2,                                      !- Outlet Port
  {f29d47dc-bbb7-4494-b128-1f7e03caaa70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78fe6d8d-272a-474a-a916-8d904c4907a8}, !- Handle
  {f29d47dc-bbb7-4494-b128-1f7e03caaa70}, !- Source Object
  3,                                      !- Outlet Port
  {18a8cc72-384a-4706-97a8-680b1be77a01}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {51f72433-cd1a-4932-b7ca-09169d2f3552}, !- Handle
  Building Story 2 ThermalZone 4 PFP Term Inlet Air Node, !- Name
  {20722d74-f134-4e3d-b94f-ab28582ba647}, !- Inlet Port
  {8986945a-d907-49e0-addc-662e509b467e}; !- Outlet Port

OS:Connection,
  {20722d74-f134-4e3d-b94f-ab28582ba647}, !- Handle
  {9e4896f3-8ec9-4ffe-9175-1118ae49e55c}, !- Source Object
  7,                                      !- Outlet Port
  {51f72433-cd1a-4932-b7ca-09169d2f3552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8986945a-d907-49e0-addc-662e509b467e}, !- Handle
  {51f72433-cd1a-4932-b7ca-09169d2f3552}, !- Source Object
  3,                                      !- Outlet Port
  {516eff04-3222-40da-89ce-b8d037420529}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {12429189-beed-48d6-8daf-119bb73d4c6b}, !- Handle
  {516eff04-3222-40da-89ce-b8d037420529}, !- Source Object
  9,                                      !- Outlet Port
  {84e72783-78e7-4723-8725-739eb0673f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47713a80-0e7c-493c-9995-e119e4de1c8c}, !- Handle
  Node 29,                                !- Name
  {b557293f-546a-433d-b8ec-3543386f2993}, !- Inlet Port
  {4453e700-da75-4c6f-94ef-ef4786b80a81}; !- Outlet Port

OS:Connection,
  {b557293f-546a-433d-b8ec-3543386f2993}, !- Handle
  {2d18c71f-fd58-45d2-b547-165ea0cb57e1}, !- Source Object
  2,                                      !- Outlet Port
  {47713a80-0e7c-493c-9995-e119e4de1c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4453e700-da75-4c6f-94ef-ef4786b80a81}, !- Handle
  {47713a80-0e7c-493c-9995-e119e4de1c8c}, !- Source Object
  3,                                      !- Outlet Port
  {516eff04-3222-40da-89ce-b8d037420529}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4664fb3f-7891-45e6-a2e2-b94778260591}, !- Handle
  Building Hours of Operation NonResidential 1, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  {815c4bee-208a-4632-a9e2-5ac01cad81d7}, !- Default Day Schedule Name
  {ae0555e2-1b71-4058-92a2-bacbad88c967}, !- Summer Design Day Schedule Name
  {5cbf5f32-5eb7-4968-948a-9de81918daba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {815c4bee-208a-4632-a9e2-5ac01cad81d7}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d5a840f5-1b1c-4cf8-9a6e-2c7db9f048ad}, !- Handle
  {4664fb3f-7891-45e6-a2e2-b94778260591}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  198.25678853176581,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:44:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:44:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d779684-1004-40ab-8007-eb9e6d512fad}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cbf5f32-5eb7-4968-948a-9de81918daba}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e463080-2b87-41d7-89ce-0454c48c2cc8}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae0555e2-1b71-4058-92a2-bacbad88c967}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aad3569c-cc59-40d1-a6c2-9f3977f5f09a}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule 1, !- Name
  {4664fb3f-7891-45e6-a2e2-b94778260591}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9838da6-5d1e-4377-a6a4-76fdbde30bbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9838da6-5d1e-4377-a6a4-76fdbde30bbb}, !- Handle
  Building Hours of Operation NonResidential Sunday 1, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {acdb7aa2-084b-4b4b-8f02-c1794c9239bf}, !- Handle
  Building Default Schedule Set 1,        !- Name
  {4664fb3f-7891-45e6-a2e2-b94778260591}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {bf5085c4-b768-4ed8-b125-5f6f4cdd4159}, !- Handle
  {7fa6af8f-f45a-46f8-935d-eabacf5cb5f2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {a97f5e86-8af0-45ee-bf36-dc7a54134c7f}, !- Handle
  {931f0ddc-dcb2-44b8-b04b-21b8ea5f2151}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00f96ef2-11e2-4ac3-a520-55dfab9569f0}, !- Handle
  {295abb1a-a394-4cfb-abd5-aefdd387e5ec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {0ce2dd2f-3e4c-4c4d-bccf-bcf39b363ccc}, !- Handle
  {a9cf6ea6-ad96-4b3a-a691-ff8211172094}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {87188d03-dfb3-4c6c-947b-0f4046f15690}, !- Handle
  {a751bf2d-b381-4877-831d-650061af7f21}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {fd1fe498-8965-4898-b236-6909ec97f6c3}, !- Handle
  {1b7d099a-9add-4292-ba38-8664f722ec57}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start - 1.0 ~ 0.27 | hoo_start ~ 0.55 | hoo_start + 1.0 ~ 0.64 | hoo_start + 2.0 ~ 0.64 | mid - 1.0 ~ 0.82 | mid ~ 1.0 | mid + 1.0 ~ 0.91 | mid + 2.0 ~ 0.55 | hoo_end - 1.0 ~ 0.55 | hoo_end ~ 0.73 | hoo_end + 1.0 ~ 0.37 | hoo_end + 2.0 ~ 0.37 | hoo_end + 3.0 ~ 0.18 | hoo_end + 4.0 ~ 0.27 | hoo_end + 5.0 ~ 0.09 | hoo_end + 6.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {810bac6a-8b45-46ce-bfde-c98c844d5690}, !- Handle
  {4ed3c50c-c125-46fa-8075-0ee883413387}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {a7f839f2-ac19-4d36-8a39-97971b18d289}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {295abb1a-a394-4cfb-abd5-aefdd387e5ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bd8d1a1-db41-4eed-ac56-172cdeca43db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  6,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  12,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  13,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  19,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  20,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  26,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  27,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  3,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  9,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  10,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  16,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  17,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  23,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  24,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  2,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  10,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  16,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  17,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  23,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  24,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  30,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  31,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  7,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  13,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  14,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  20,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  21,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  27,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  28,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  4,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  12,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  18,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  19,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  25,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  26,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  1,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  2,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  8,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  9,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  15,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  16,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  22,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  23,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  29,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  30,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  6,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  7,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  13,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  14,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  20,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  21,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  27,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  28,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  3,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  4,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  10,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  11,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  17,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  18,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  24,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  25,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  31,                                     !- Specific Day 69
  9,                                      !- Specific Month 70
  1,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  7,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  8,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  14,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  15,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  21,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  22,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  28,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  29,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  5,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  6,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  12,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  13,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  19,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  20,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  26,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  27,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  2,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  3,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  9,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  10,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  16,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  17,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  23,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  24,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  30,                                     !- Specific Day 95
  12,                                     !- Specific Month 96
  1,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  7,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  8,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  14,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  15,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  21,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  22,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  28,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  29;                                     !- Specific Day 104

OS:Schedule:Day,
  {9bd8d1a1-db41-4eed-ac56-172cdeca43db}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {d2db0068-3e57-4c7f-8092-966ad7a2594c}, !- Handle
  {9bd8d1a1-db41-4eed-ac56-172cdeca43db}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {64c1d788-2134-4f7c-af2f-8ae02a074d01}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0,    !- Name
  {7fa6af8f-f45a-46f8-935d-eabacf5cb5f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8ff02fe-627b-4c02-aa75-6a63f6bd77dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  6,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  12,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  13,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  19,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  20,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  26,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  27,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  3,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  9,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  10,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  16,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  17,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  23,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  24,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  2,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  10,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  16,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  17,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  23,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  24,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  30,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  31,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  7,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  13,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  14,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  20,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  21,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  27,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  28,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  4,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  12,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  18,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  19,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  25,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  26,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  1,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  2,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  8,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  9,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  15,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  16,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  22,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  23,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  29,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  30,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  6,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  7,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  13,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  14,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  20,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  21,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  27,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  28,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  3,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  4,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  10,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  11,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  17,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  18,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  24,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  25,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  31,                                     !- Specific Day 69
  9,                                      !- Specific Month 70
  1,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  7,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  8,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  14,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  15,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  21,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  22,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  28,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  29,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  5,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  6,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  12,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  13,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  19,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  20,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  26,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  27,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  2,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  3,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  9,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  10,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  16,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  17,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  23,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  24,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  30,                                     !- Specific Day 95
  12,                                     !- Specific Month 96
  1,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  7,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  8,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  14,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  15,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  21,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  22,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  28,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  29;                                     !- Specific Day 104

OS:Schedule:Day,
  {d8ff02fe-627b-4c02-aa75-6a63f6bd77dc}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0_day_sch, !- Name
  {fcde25c8-33bf-4c92-a025-6cf7f0550cc3}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {aca7e1a9-efc2-44db-b1b8-d9cbc728110c}, !- Handle
  {d8ff02fe-627b-4c02-aa75-6a63f6bd77dc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {7d99ae03-5f2d-47fa-9a84-3d295187de5d}, !- Handle
  {1737a89e-cc90-483a-999a-07d3fd1f9574}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVAV with PFP boxes;                    !- Feature Value 1

OS:Schedule:Ruleset,
  {77bab12d-0294-43bc-9563-c5c791eda5a6}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {47c3faa0-8695-4db1-a250-8b50380b3f48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47c3faa0-8695-4db1-a250-8b50380b3f48}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  {16f26aec-cd51-48a8-ac03-a32cb9522eac}, !- Default Day Schedule Name
  {15b5a754-5a31-4523-9dbc-4b176460d571}, !- Summer Design Day Schedule Name
  {1a851827-f718-4c8a-b10c-3bca6f8be29b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16f26aec-cd51-48a8-ac03-a32cb9522eac}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a757ef9d-09cb-467c-ab3d-ac9613ec3e15}, !- Handle
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  99.128394265882918,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:44:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:44:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {33d67da3-cbba-4cd8-a84b-9fe09b00a799}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a851827-f718-4c8a-b10c-3bca6f8be29b}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8cf34f0-61ed-4f55-85f6-1516332a5c82}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15b5a754-5a31-4523-9dbc-4b176460d571}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {261c7371-7324-4c02-b8e2-0007b2a7f8d1}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday Rule, !- Name
  {539e2293-0162-4254-9101-0fa07c33f763}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57e07a80-68e0-4c6b-b670-99b8bbb904e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57e07a80-68e0-4c6b-b670-99b8bbb904e5}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {ca4fb9f3-abe0-4a3f-b59a-f11bd97aa557}, !- Handle
  Zone PVAV with PFP Boxes and Reheat SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c36c78c0-dd7d-49c0-b810-1b581870f488}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  {99e91d96-a4ed-468b-84b5-13ea6f8a0e0c}, !- Default Day Schedule Name
  {c10e8dd0-57ac-4f0e-8377-f2230c9237f5}, !- Summer Design Day Schedule Name
  {8a59cfe8-f514-4dd1-97f5-7596e9164aed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99e91d96-a4ed-468b-84b5-13ea6f8a0e0c}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Default, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0564bc52-1a8f-4e71-8bdd-f18517374ec9}, !- Handle
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  99.128394265882918,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:44:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:44:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {98f013f7-6b72-452a-9cf4-c939614633a6}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a59cfe8-f514-4dd1-97f5-7596e9164aed}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Winter Design Day, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00551f71-0a93-4eba-bcff-3e32888128c5}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c10e8dd0-57ac-4f0e-8377-f2230c9237f5}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Summer Design Day, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ff3e6fc-7286-4e36-8f14-2b6afc6af5e8}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Sunday Rule, !- Name
  {18fed6d7-2302-4bdd-9e26-09f42426123d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {934dbb5f-55a3-4fa1-aedc-5dee493449a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {934dbb5f-55a3-4fa1-aedc-5dee493449a2}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Sunday, !- Name
  {6a09fbc1-9f99-4cc1-b506-e2c0019f2a62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {07c07912-7dc7-4e61-8e31-1a8a04f29477}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ed436835-ffe9-4b88-9abc-be0f885419a5}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6f0dabc8-19d2-4b92-8bff-4508462f8769}, !- Handle
  SYSzonePVAVwithPFPBoxesandReheat1HtgSch0, !- Name
  {e20341d7-185a-4ddf-af2f-1a10485724d0}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {654d6fb1-8e18-4c44-baa6-b9ae37ee4bd0}, !- Handle
  SYSzonePVAVwithPFPBoxesandReheat1ClgSch0, !- Name
  {9a47209b-92fc-4e9c-b265-4acba36c3a1b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c3066a9d-4989-4279-8c44-4ecfe7e90141}, !- Handle
  SYSzonePVAVwithPFPBoxesandReheat1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}<23.9 && {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}>1.7, !- Program Line 1
  SET {654d6fb1-8e18-4c44-baa6-b9ae37ee4bd0} = 29.4, !- Program Line 2
  SET {6f0dabc8-19d2-4b92-8bff-4508462f8769} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}<23.9 && {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}>1.7, !- Program Line 4
  SET {654d6fb1-8e18-4c44-baa6-b9ae37ee4bd0} = 29.4, !- Program Line 5
  SET {6f0dabc8-19d2-4b92-8bff-4508462f8769} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}<23.9 && {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}>1.7, !- Program Line 7
  SET {654d6fb1-8e18-4c44-baa6-b9ae37ee4bd0} = 29.4, !- Program Line 8
  SET {6f0dabc8-19d2-4b92-8bff-4508462f8769} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}<23.9 && {4ab58bb8-0ec5-48c2-877c-b6a2cbc140f6}>1.7, !- Program Line 10
  SET {654d6fb1-8e18-4c44-baa6-b9ae37ee4bd0} = 29.4, !- Program Line 11
  SET {6f0dabc8-19d2-4b92-8bff-4508462f8769} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {654d6fb1-8e18-4c44-baa6-b9ae37ee4bd0} = NULL, !- Program Line 14
  SET {6f0dabc8-19d2-4b92-8bff-4508462f8769} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b1f3f946-34c9-4e04-941b-cf89fb515d23}, !- Handle
  SYSzonePVAVwithPFPBoxesandReheat1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c3066a9d-4989-4279-8c44-4ecfe7e90141}; !- Program Name 1

OS:Curve:Biquadratic,
  {192306e9-7eb6-4214-8f14-1414f590f7ac}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {63c47854-1dfa-4ddf-99aa-f6dfde8edf87}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {db49c778-377d-4c4f-99ec-5f1dba74bd75}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8dfd7ecb-dde8-4738-bdb2-c9f4eb407c3a}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d5c73ad8-7154-4589-b47b-a440d82f72cb}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {fde8bb79-3087-4942-8a49-0947f4013fcb}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d04fe5f6-f8e4-4739-97a7-958f93a13b55}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {fde8bb79-3087-4942-8a49-0947f4013fcb}; !- Layer 1

OS:InternalMass:Definition,
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Handle
  Internal Mass Definition 3,             !- Name
  {d04fe5f6-f8e4-4739-97a7-958f93a13b55}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e57165a0-db09-4e8b-a16a-6b88897543c5}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {54f27242-66cb-493b-97bd-1cfa92a7eb4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3578aaf-adf6-4174-aa87-dcd811915ce3}, !- Handle
  Building Story 1 Space 4 Mass,          !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {da4be0bc-8d75-44f9-86b2-1d3df58b7641}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0fdee918-91d3-4dd7-9c76-ab8721aff57a}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {9b3d7fee-848d-47d7-819e-04c16189b800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7251fb72-3284-49db-bd15-702124964ca4}, !- Handle
  Building Story 2 Space 1 Mass,          !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {dec3ef3e-647c-4c7d-bb5d-4b4b02c37110}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bec2ecd4-5254-4b4d-ae4e-f0cbe5e3d759}, !- Handle
  Building Story 1 Space 3 Mass,          !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {cc3d36cd-d90e-4419-af65-155648d23e96}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b3e3f471-7ec1-4a02-a9f2-fa02dc19456e}, !- Handle
  Building Story 1 Space 2 Mass,          !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {d5779006-2b3b-4dd9-9cb6-98cee6886cce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {88c28d9a-e5a9-43b4-8ad0-02894e3afa2d}, !- Handle
  Building Story 1 Space 1 Mass,          !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {d859e21e-d09e-4b5c-a2b3-37dbfeb53d91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1cee0e1d-c1e7-45dd-bb6c-68c08122f57e}, !- Handle
  Building Story 2 Space 4 Mass,          !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {2b9824fb-6270-426e-bc77-e4590d1bfdbd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f48c937-06ac-4543-a82c-33e304ca8a9c}, !- Handle
  Building Story 2 Space 2 Mass,          !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {b87ebf95-31f7-480e-ac01-cd8f9fbac35c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c26669fd-4822-40d5-9456-c599adcb6b46}, !- Handle
  Building Story 2 Space 3 Mass,          !- Name
  {2435603b-0aa8-439a-abe7-5b61a728b597}, !- Internal Mass Definition Name
  {5b93e037-b38a-4aa7-a767-a927a81677e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {6c1adb54-b8ba-495b-9c2a-93fcaa1f467f}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {cee21612-61b0-4b39-bb80-1c7f26d21529}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4136f78d-5c80-4492-b754-0d634b8b8f02}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {c49c55d4-a9e2-4ba4-860d-ca46dabc66a6}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {cc0991fb-6c4a-4b7a-a8a9-0cce2d47c928}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e23abbaa-d725-4120-81bb-acce6ef50201}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {565c7d5d-8560-4056-84a6-b7ff88b9b5d6}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {3926f4d7-a163-40b4-960e-0bd5420fb333}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4537a2b8-8496-4ca5-8bc0-934ff4724124}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {eb2639e3-6230-45e8-aa89-4113c4e4c7d9}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Construction,
  {0a22d3bb-25d7-4c7a-b697-b510bea4f114}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11 adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {2d3972a5-f7c6-4344-a3c5-242a181a47f8}, !- Layer 1
  {d6f8b468-af45-49dc-92b7-198856273b15}, !- Layer 2
  {04f40d90-0067-4508-8311-b5a535eb0420}, !- Layer 3
  {22c4ac91-0a7d-4e20-b831-876f8397a30a}; !- Layer 4

OS:StandardsInformation:Construction,
  {c9ff4a61-7f49-4378-ab3d-22530594c34b}, !- Handle
  {0a22d3bb-25d7-4c7a-b697-b510bea4f114}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {04f40d90-0067-4508-8311-b5a535eb0420}, !- Handle
  Typical Insulation R-8.72_R-value 20.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  3.52220367364612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {34d52c72-fbb5-4d2d-8ba8-c16f1efd1631}, !- Handle
  Res 90.1-2019 - Office - ASHRAE 169-2013-5B adj ext wall insulation, !- Name
  {64f6a9bc-0440-42a8-a1b7-fb0258dbd076}, !- Default Exterior Surface Constructions Name
  {63588609-e10d-418b-a90d-2cb526826b6b}, !- Default Interior Surface Constructions Name
  {33a9743a-632c-4ca1-9790-55679dd89efb}, !- Default Ground Contact Surface Constructions Name
  {43dbbf23-5fce-40f3-ae89-1ec7a87b7bf6}, !- Default Exterior SubSurface Constructions Name
  {08f89509-6930-40f7-b483-103510ac48bd}, !- Default Interior SubSurface Constructions Name
  {4ae0fdb4-98f9-4580-aea3-ab6f4d66058a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {64f6a9bc-0440-42a8-a1b7-fb0258dbd076}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation, !- Name
  {c185cdd8-1fb7-4495-a72e-7ca6362224d7}, !- Floor Construction Name
  {0a22d3bb-25d7-4c7a-b697-b510bea4f114}, !- Wall Construction Name
  {f55933ed-d793-4cd3-bac5-556b5875f9b0}; !- Roof Ceiling Construction Name

OS:ElectricEquipment:Definition,
  {7c822746-d2f6-4eb5-bd09-6ae1f1da98ba}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition - 20.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.4250108500217,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {aa6a2216-104d-4963-84c6-000cb5bbf83e}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W. - 20.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.015041455671936,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {949ab0f2-2c91-4748-9f63-9c289fa2d708}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W. - 20.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0157172995527022,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {8c29f882-70c9-47e9-97d4-b9bbe4767514}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W. - 20.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.80069206072442,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Lights:Definition,
  {4b7d7f1b-5712-480a-af32-88ef9a2fbbb4}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition - 10.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.2000124000248,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2165c696-7c82-4431-aba9-bb67b700ccbf}, !- Handle
  {4b7d7f1b-5712-480a-af32-88ef9a2fbbb4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

