  {2a896486-883d-49b9-9c9b-50c320d75fc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa90ada0-3296-49c9-8979-750c8f9870b1}, !- Handle
  Building Story 2 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {2a896486-883d-49b9-9c9b-50c320d75fc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5100542f-68a3-4569-9f8b-226c75e1d82e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {86a2eed5-d56d-43c1-9fdc-2339ad4924cd}, !- Handle
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8e9bafe-8d1c-4a1c-b8a0-0c0bb888ae9a}, !- Zone Air Inlet Port List
  {ac8834f3-0b1e-4477-9d51-158e65bedcf8}, !- Zone Air Exhaust Port List
  {4475a6ce-8724-439a-a78d-2ee2a4684e11}, !- Zone Air Node Name
  {5a379a66-2c53-4389-81a5-118853b18e6e}, !- Zone Return Air Port List
  {469410cf-c399-4e53-97f1-c918e02ddbe8}, !- Primary Daylighting Control Name
  0.446,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ac74c3c6-9893-4aba-a9ff-a31664e4f066}, !- Secondary Daylighting Control Name
  0.11,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {069f910f-efdf-4b5a-ac0e-fed7b7ccfd8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9888c1f5-357e-4aed-9df8-6a20483922b3}, !- Handle
  Building Story 2 ThermalZone 3 Zone Air Node, !- Name
  {4475a6ce-8724-439a-a78d-2ee2a4684e11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4475a6ce-8724-439a-a78d-2ee2a4684e11}, !- Handle
  {86a2eed5-d56d-43c1-9fdc-2339ad4924cd}, !- Source Object
  11,                                     !- Outlet Port
  {9888c1f5-357e-4aed-9df8-6a20483922b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8e9bafe-8d1c-4a1c-b8a0-0c0bb888ae9a}, !- Handle
  {86a2eed5-d56d-43c1-9fdc-2339ad4924cd}, !- HVAC Component
  {3d03e57d-35d3-4785-b449-cf2857bf39e8}; !- Port 1

OS:PortList,
  {ac8834f3-0b1e-4477-9d51-158e65bedcf8}, !- Handle
  {86a2eed5-d56d-43c1-9fdc-2339ad4924cd}, !- HVAC Component
  {64a844e1-0066-4ee3-82f1-45a8216abb94}; !- Port 1

OS:PortList,
  {5a379a66-2c53-4389-81a5-118853b18e6e}, !- Handle
  {86a2eed5-d56d-43c1-9fdc-2339ad4924cd}, !- HVAC Component
  {9ad66b81-b16c-491d-b1a0-52905a252c0f}; !- Port 1

OS:Sizing:Zone,
  {ce6c93b7-134d-4998-b088-b9a9d9db7511}, !- Handle
  {86a2eed5-d56d-43c1-9fdc-2339ad4924cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44a240e5-09ff-4cf3-bd09-34acdf099d88}, !- Handle
  Building Story 2 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {86a2eed5-d56d-43c1-9fdc-2339ad4924cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07ec4f99-53f9-4f1d-971f-16cf94cb5790}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b66be8ce-969a-4640-a2c2-98193e103603}, !- Handle
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dff75d28-5942-4c4a-8c16-5abd39dd6a2a}, !- Zone Air Inlet Port List
  {793da993-f059-4039-ae21-d0526787f7a4}, !- Zone Air Exhaust Port List
  {2117b23c-318b-4efc-9f3f-d46f99145f8d}, !- Zone Air Node Name
  {651f2a3b-e5a8-41fb-8802-501b4c03f944}, !- Zone Return Air Port List
  {6f0cce05-f82b-44e4-95f9-851760e33e2e}, !- Primary Daylighting Control Name
  0.467,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5fe881d7-885f-4251-85f1-8ff55024c530}, !- Secondary Daylighting Control Name
  0.1,                                    !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14e2522f-4a3d-40fa-a7fb-b68e35a04dda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8d07d4f-34a0-4fed-930c-e504936f9492}, !- Handle
  Building Story 2 ThermalZone 4 Zone Air Node, !- Name
  {2117b23c-318b-4efc-9f3f-d46f99145f8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2117b23c-318b-4efc-9f3f-d46f99145f8d}, !- Handle
  {b66be8ce-969a-4640-a2c2-98193e103603}, !- Source Object
  11,                                     !- Outlet Port
  {f8d07d4f-34a0-4fed-930c-e504936f9492}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dff75d28-5942-4c4a-8c16-5abd39dd6a2a}, !- Handle
  {b66be8ce-969a-4640-a2c2-98193e103603}, !- HVAC Component
  {da6856c1-88a0-43c7-9a54-b3ad1df71b09}; !- Port 1

OS:PortList,
  {793da993-f059-4039-ae21-d0526787f7a4}, !- Handle
  {b66be8ce-969a-4640-a2c2-98193e103603}, !- HVAC Component
  {14680602-21bc-4a61-956e-96aff0f6b080}; !- Port 1

OS:PortList,
  {651f2a3b-e5a8-41fb-8802-501b4c03f944}, !- Handle
  {b66be8ce-969a-4640-a2c2-98193e103603}, !- HVAC Component
  {611fa6c8-46f1-4783-be67-369ea7c985a6}; !- Port 1

OS:Sizing:Zone,
  {a1c3318b-880a-4acf-b038-e37e512f1d76}, !- Handle
  {b66be8ce-969a-4640-a2c2-98193e103603}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5421759-0fa7-4a06-84c0-5ca7441ba3c8}, !- Handle
  Building Story 2 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {b66be8ce-969a-4640-a2c2-98193e103603}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d64e266a-e275-4e21-821a-3619d11a2222}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ebb80659-7e4e-467e-9b24-8ecac20c0b59}, !- Handle
  Building Story 3 Space,                 !- Name
  {741e0982-cb52-4f67-a2cd-781211b1c715}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a7e1556-732b-4550-a4d4-254f914bbfec}, !- Building Story Name
  {94ae1a19-2c62-4c01-81d9-a46770748b5b}; !- Thermal Zone Name

OS:Surface,
  {dddbe97e-735e-491a-8f7d-6852b6eb8f91}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {ebb80659-7e4e-467e-9b24-8ecac20c0b59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 7.2, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bccece42-590f-4d61-8201-a3e09a0a0590}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {ebb80659-7e4e-467e-9b24-8ecac20c0b59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 7.2, !- X,Y,Z Vertex 2 {m}
  138.660885466946, 2.82969399722867, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d23b9b7f-2235-4dc5-a87a-968766fc02da}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {ebb80659-7e4e-467e-9b24-8ecac20c0b59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82841407063319, 2.82844017879894, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fac2bd4-d9b2-4c3a-98c1-41537e0ad6ff}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {ebb80659-7e4e-467e-9b24-8ecac20c0b59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 1 {m}
  138.660575222256, 18.2206268277652, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82844017866466, 18.2193730125031, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8354b5b3-f718-4783-bc83-11b002a778b6}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {ebb80659-7e4e-467e-9b24-8ecac20c0b59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 1 {m}
  138.660885466946, 2.82969399722867, 7.2, !- X,Y,Z Vertex 2 {m}
  138.660575222256, 18.2206268277652, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912e41e1-b83f-469c-9654-a04827328af7}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {ebb80659-7e4e-467e-9b24-8ecac20c0b59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Handle
  Building Story 3 Space 1,               !- Name
  {741e0982-cb52-4f67-a2cd-781211b1c715}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a7e1556-732b-4550-a4d4-254f914bbfec}, !- Building Story Name
  {909f8b37-c4e3-4351-b257-121f9b2cda5b}; !- Thermal Zone Name

OS:Surface,
  {db163966-fb1c-4336-8ff9-4af16749dad1}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.489351753698, 0.00130603503023252, 7.2, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043fc2bd-f4db-43e7-93c5-83f285a46765}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  141.489351753698, 0.00130603503023252, 7.2, !- X,Y,Z Vertex 3 {m}
  141.489351753698, 0.00130603503023252, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a0d4ad3-4dce-47b3-8757-780ec68b2e90}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 7.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31b6cb2b-36df-425d-8dba-f96c973c4715}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 1 {m}
  138.660885466946, 2.82969399722867, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82841407063319, 2.82844017879894, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a37519c1-ab6e-4ae4-b228-afb27133485b}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 1 {m}
  141.489351753698, 0.00130603503023252, 7.2, !- X,Y,Z Vertex 2 {m}
  138.660885466946, 2.82969399722867, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0d2a67-f47a-4850-8352-a130fa6da630}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 3 {m}
  141.489351753698, 0.00130603503023252, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Handle
  Building Story 3 Space 2,               !- Name
  {741e0982-cb52-4f67-a2cd-781211b1c715}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a7e1556-732b-4550-a4d4-254f914bbfec}, !- Building Story Name
  {8000f204-fa3b-4a3c-9ba6-d0482f0218f4}; !- Thermal Zone Name

OS:Surface,
  {a7b50b12-ba24-4894-998c-fea13584a3fb}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.2,                              !- X,Y,Z Vertex 1 {m}
  -1.3363887774176e-10, 21.0477870831369, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82841407063319, 2.82844017879894, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c847cdf-5e36-4e92-acc8-5d0a2e6cb006}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 1 {m}
  -1.3363887774176e-10, 21.0477870831369, 7.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9049a8e8-b06d-4173-a251-c0e86be4a3a4}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 7.2, !- X,Y,Z Vertex 2 {m}
  -1.3363887774176e-10, 21.0477870831369, 7.2, !- X,Y,Z Vertex 3 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {088979fe-36b2-4a22-96b8-f610b80a4681}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82844017866466, 18.2193730125031, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3b0083-a731-4410-8c51-bf4a1d2e1641}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.8,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 7.2,                              !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82841407063319, 2.82844017879894, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61037756-bb6d-4cde-a357-793c117a8aff}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9396676d-94c1-48e2-91ae-d11fd6910ca2}, !- Construction Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 2 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 3 {m}
  0, 0, 10.8;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Handle
  Building Story 3 Space 3,               !- Name
  {741e0982-cb52-4f67-a2cd-781211b1c715}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a7e1556-732b-4550-a4d4-254f914bbfec}, !- Building Story Name
  {540f6b41-165b-4aa3-afb1-00f1f1b571bd}; !- Thermal Zone Name

OS:Surface,
  {b9b38db1-e388-4cd5-abf1-ae1f01cc726c}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3363887774176e-10, 21.0477870831369, 7.2, !- X,Y,Z Vertex 1 {m}
  141.488963184456, 21.0490931145163, 7.2, !- X,Y,Z Vertex 2 {m}
  138.660575222256, 18.2206268277652, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82844017866466, 18.2193730125031, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b65023e0-0fe2-4803-9353-3fa15b140e35}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 1 {m}
  141.488963184456, 21.0490931145163, 7.2, !- X,Y,Z Vertex 2 {m}
  -1.3363887774176e-10, 21.0477870831369, 7.2, !- X,Y,Z Vertex 3 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d1b69f-15df-481f-ba3f-9a4fc005fe3a}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 1 {m}
  138.660575222256, 18.2206268277652, 7.2, !- X,Y,Z Vertex 2 {m}
  141.488963184456, 21.0490931145163, 7.2, !- X,Y,Z Vertex 3 {m}
  141.488963184456, 21.0490931145163, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7732d9e9-9b0c-4bb4-a7b9-231a2a32cbf7}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 7.2, !- X,Y,Z Vertex 2 {m}
  138.660575222256, 18.2206268277652, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3c00c1-36a9-4152-a8c7-7e354f299e02}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 1 {m}
  -1.3363887774176e-10, 21.0477870831369, 7.2, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 7.2, !- X,Y,Z Vertex 3 {m}
  2.82844017866466, 18.2193730125031, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6804c8fd-9222-4ad7-80d8-3aaccaf539b4}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9396676d-94c1-48e2-91ae-d11fd6910ca2}, !- Construction Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 1 {m}
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 2 {m}
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 3 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Handle
  Building Story 3 Space 4,               !- Name
  {741e0982-cb52-4f67-a2cd-781211b1c715}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a7e1556-732b-4550-a4d4-254f914bbfec}, !- Building Story Name
  {aaad5ff7-6782-4383-b6cf-7a834fdd620d}; !- Thermal Zone Name

OS:Surface,
  {e6aedb8b-aa53-4f3d-8e93-a8197696f634}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.488963184456, 21.0490931145163, 7.2, !- X,Y,Z Vertex 1 {m}
  141.489351753698, 0.00130603503023252, 7.2, !- X,Y,Z Vertex 2 {m}
  138.660885466946, 2.82969399722867, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4eeb823-f2c8-49d6-b788-32ade56072c6}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 1 {m}
  141.489351753698, 0.00130603503023252, 7.2, !- X,Y,Z Vertex 2 {m}
  141.488963184456, 21.0490931145163, 7.2, !- X,Y,Z Vertex 3 {m}
  141.488963184456, 21.0490931145163, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b80ab9f-5ef3-48ad-b212-2732b24bd5d1}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 1 {m}
  138.660885466946, 2.82969399722867, 7.2, !- X,Y,Z Vertex 2 {m}
  141.489351753698, 0.00130603503023252, 7.2, !- X,Y,Z Vertex 3 {m}
  141.489351753698, 0.00130603503023252, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea53d1e-5ea9-4ed8-bc9e-d88845fcfb66}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 1 {m}
  138.660575222256, 18.2206268277652, 7.2, !- X,Y,Z Vertex 2 {m}
  138.660885466946, 2.82969399722867, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8479de19-69d7-446d-a23e-693f6acd6001}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 1 {m}
  141.488963184456, 21.0490931145163, 7.2, !- X,Y,Z Vertex 2 {m}
  138.660575222256, 18.2206268277652, 7.2, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c35d02-a8cc-496a-9b53-9acae0a64ab7}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {9396676d-94c1-48e2-91ae-d11fd6910ca2}, !- Construction Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 1 {m}
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 2 {m}
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 3 {m}
  141.488963184456, 21.0490931145163, 10.8; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {5a7e1556-732b-4550-a4d4-254f914bbfec}, !- Handle
  Building Story 3,                       !- Name
  10.8,                                   !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {94ae1a19-2c62-4c01-81d9-a46770748b5b}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {908b8c60-fdfb-4c0c-a227-b2ec6d96e7ed}, !- Zone Air Inlet Port List
  {4e9d48e4-8592-492f-b510-59b5e8ced5d5}, !- Zone Air Exhaust Port List
  {c9acba7a-e4c5-4b46-88e9-c55b88cd6e50}, !- Zone Air Node Name
  {0210ac53-5a71-404b-920c-9ce1062edb53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10cf3fb9-8051-4962-b9cf-393354f34d3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06f30f03-964a-4957-aa03-199757134aa2}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {c9acba7a-e4c5-4b46-88e9-c55b88cd6e50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9acba7a-e4c5-4b46-88e9-c55b88cd6e50}, !- Handle
  {94ae1a19-2c62-4c01-81d9-a46770748b5b}, !- Source Object
  11,                                     !- Outlet Port
  {06f30f03-964a-4957-aa03-199757134aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {908b8c60-fdfb-4c0c-a227-b2ec6d96e7ed}, !- Handle
  {94ae1a19-2c62-4c01-81d9-a46770748b5b}, !- HVAC Component
  {091f1668-64e1-487e-a061-20191318f4e7}; !- Port 1

OS:PortList,
  {4e9d48e4-8592-492f-b510-59b5e8ced5d5}, !- Handle
  {94ae1a19-2c62-4c01-81d9-a46770748b5b}, !- HVAC Component
  {3ee7fd80-fcf1-40c3-8ad2-c6c749bdf6f1}; !- Port 1

OS:PortList,
  {0210ac53-5a71-404b-920c-9ce1062edb53}, !- Handle
  {94ae1a19-2c62-4c01-81d9-a46770748b5b}, !- HVAC Component
  {77e35d69-290a-429e-abf4-8e660e309a78}; !- Port 1

OS:Sizing:Zone,
  {b32ba223-b169-45a9-8535-af52a2b4a480}, !- Handle
  {94ae1a19-2c62-4c01-81d9-a46770748b5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25c848a6-e993-4eb2-84ac-bd6f6291cf50}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {94ae1a19-2c62-4c01-81d9-a46770748b5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14c4073d-55cb-473c-9b78-34e808b196c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {909f8b37-c4e3-4351-b257-121f9b2cda5b}, !- Handle
  Building Story 3 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b79626e4-6975-4094-8c14-d4ea5daf175c}, !- Zone Air Inlet Port List
  {3a164e91-882e-4e25-b50a-321dfdf34421}, !- Zone Air Exhaust Port List
  {93433c68-37fc-4445-8aad-dde76d34a1e6}, !- Zone Air Node Name
  {47ae95fc-6e58-4c65-ae4c-ec35e41002a2}, !- Zone Return Air Port List
  {314f8593-3f5e-48a3-9fbe-80a35d515de0}, !- Primary Daylighting Control Name
  0.446,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {970d78cd-27a8-48d0-b00d-88e7ddffe521}, !- Secondary Daylighting Control Name
  0.11,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c7cb906-5a1d-42fc-80f0-13b12a10ed2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e91c3cf-9bf5-4e54-9c18-3e75a820fb14}, !- Handle
  Building Story 3 ThermalZone 1 Zone Air Node, !- Name
  {93433c68-37fc-4445-8aad-dde76d34a1e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93433c68-37fc-4445-8aad-dde76d34a1e6}, !- Handle
  {909f8b37-c4e3-4351-b257-121f9b2cda5b}, !- Source Object
  11,                                     !- Outlet Port
  {4e91c3cf-9bf5-4e54-9c18-3e75a820fb14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b79626e4-6975-4094-8c14-d4ea5daf175c}, !- Handle
  {909f8b37-c4e3-4351-b257-121f9b2cda5b}, !- HVAC Component
  {a100d8f5-3e92-4973-a2b6-7d9586052182}; !- Port 1

OS:PortList,
  {3a164e91-882e-4e25-b50a-321dfdf34421}, !- Handle
  {909f8b37-c4e3-4351-b257-121f9b2cda5b}, !- HVAC Component
  {1eb4829d-3213-4262-9f40-d0045f66ef44}; !- Port 1

OS:PortList,
  {47ae95fc-6e58-4c65-ae4c-ec35e41002a2}, !- Handle
  {909f8b37-c4e3-4351-b257-121f9b2cda5b}, !- HVAC Component
  {d814d926-3331-4ea9-bd21-b6368f675b5e}; !- Port 1

OS:Sizing:Zone,
  {4a937c82-8fd4-484a-9a24-8f01dafa69e4}, !- Handle
  {909f8b37-c4e3-4351-b257-121f9b2cda5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {315e7695-9683-4e96-b7e8-c584e6046f20}, !- Handle
  Building Story 3 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {909f8b37-c4e3-4351-b257-121f9b2cda5b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11837080-f4e5-46ed-9a7d-4d5e3286adc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8000f204-fa3b-4a3c-9ba6-d0482f0218f4}, !- Handle
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36ed77e7-9a04-4826-b406-ae378548741c}, !- Zone Air Inlet Port List
  {b21f391f-850e-4416-bc6a-f42ac0d28e7f}, !- Zone Air Exhaust Port List
  {41900b0a-addf-47d0-9f76-c4c49bd5d64f}, !- Zone Air Node Name
  {0517db05-89f6-48ed-9226-f7931eece020}, !- Zone Return Air Port List
  {7fb263a9-8e38-4bc6-b5b3-9c33c309218f}, !- Primary Daylighting Control Name
  0.467,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ffcd337f-3bc8-402b-91c9-7ae73b4ff2e9}, !- Secondary Daylighting Control Name
  0.1,                                    !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8c43f04-811d-49ad-9d26-384511611de2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa096cb0-2d1b-4230-b958-101a92bd2a8e}, !- Handle
  Building Story 3 ThermalZone 2 Zone Air Node, !- Name
  {41900b0a-addf-47d0-9f76-c4c49bd5d64f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41900b0a-addf-47d0-9f76-c4c49bd5d64f}, !- Handle
  {8000f204-fa3b-4a3c-9ba6-d0482f0218f4}, !- Source Object
  11,                                     !- Outlet Port
  {aa096cb0-2d1b-4230-b958-101a92bd2a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36ed77e7-9a04-4826-b406-ae378548741c}, !- Handle
  {8000f204-fa3b-4a3c-9ba6-d0482f0218f4}, !- HVAC Component
  {2bd18555-2643-42f4-b3ef-bad9ed4ad71c}; !- Port 1

OS:PortList,
  {b21f391f-850e-4416-bc6a-f42ac0d28e7f}, !- Handle
  {8000f204-fa3b-4a3c-9ba6-d0482f0218f4}, !- HVAC Component
  {58393104-6350-434d-8a78-626943976709}; !- Port 1

OS:PortList,
  {0517db05-89f6-48ed-9226-f7931eece020}, !- Handle
  {8000f204-fa3b-4a3c-9ba6-d0482f0218f4}, !- HVAC Component
  {07413f20-fd01-4af3-9d6d-b9820a1fb486}; !- Port 1

OS:Sizing:Zone,
  {59846af8-ee08-4f8d-8686-e98a968be51d}, !- Handle
  {8000f204-fa3b-4a3c-9ba6-d0482f0218f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {79090ef3-6442-4a74-9608-198d54f41d0a}, !- Handle
  Building Story 3 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {8000f204-fa3b-4a3c-9ba6-d0482f0218f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf64b244-7a62-42a1-9f14-855252465869}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {540f6b41-165b-4aa3-afb1-00f1f1b571bd}, !- Handle
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b24339e-9e06-4c9a-bce6-2d6400147dff}, !- Zone Air Inlet Port List
  {bae28137-cb22-44a6-86b8-34b23c344b1a}, !- Zone Air Exhaust Port List
  {5e293a54-e3fc-4460-b8c0-61c6aec2b9fd}, !- Zone Air Node Name
  {600b104a-d383-4dbd-aec9-26e055e7d427}, !- Zone Return Air Port List
  {08f5e119-4eeb-473d-b4bc-6d85496c5638}, !- Primary Daylighting Control Name
  0.446,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {95cb24cc-f1a2-4e3d-b1ef-f2b40447b29e}, !- Secondary Daylighting Control Name
  0.11,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ead1a56c-93c8-4a94-a684-234f98b40985}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e261ed9e-393c-4a6a-b1c2-670204c76fb3}, !- Handle
  Building Story 3 ThermalZone 3 Zone Air Node, !- Name
  {5e293a54-e3fc-4460-b8c0-61c6aec2b9fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e293a54-e3fc-4460-b8c0-61c6aec2b9fd}, !- Handle
  {540f6b41-165b-4aa3-afb1-00f1f1b571bd}, !- Source Object
  11,                                     !- Outlet Port
  {e261ed9e-393c-4a6a-b1c2-670204c76fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b24339e-9e06-4c9a-bce6-2d6400147dff}, !- Handle
  {540f6b41-165b-4aa3-afb1-00f1f1b571bd}, !- HVAC Component
  {f8244ef7-5396-458e-b134-939263f17ae8}; !- Port 1

OS:PortList,
  {bae28137-cb22-44a6-86b8-34b23c344b1a}, !- Handle
  {540f6b41-165b-4aa3-afb1-00f1f1b571bd}, !- HVAC Component
  {c7a0abce-e976-4672-9ba0-65ff87555a06}; !- Port 1

OS:PortList,
  {600b104a-d383-4dbd-aec9-26e055e7d427}, !- Handle
  {540f6b41-165b-4aa3-afb1-00f1f1b571bd}, !- HVAC Component
  {e0f59802-0f5c-41e6-afa3-1034438c906a}; !- Port 1

OS:Sizing:Zone,
  {f36dfb9b-b0f5-403d-ace8-e440b943012c}, !- Handle
  {540f6b41-165b-4aa3-afb1-00f1f1b571bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {406ef253-1262-4736-a2c5-3a1d137639e5}, !- Handle
  Building Story 3 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {540f6b41-165b-4aa3-afb1-00f1f1b571bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f06a6ed6-df3c-403c-86b7-bf516fcadaba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {aaad5ff7-6782-4383-b6cf-7a834fdd620d}, !- Handle
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57dd2cfc-33b6-41f9-9e3a-b315aaaca77f}, !- Zone Air Inlet Port List
  {53032da2-70ec-416a-b721-54d8d9a687b0}, !- Zone Air Exhaust Port List
  {c5d2e022-78e6-4fb3-9580-174b8fc6f937}, !- Zone Air Node Name
  {2ef8a848-fb2e-4fa6-ae86-e5b2dafce176}, !- Zone Return Air Port List
  {bfae5e02-b39b-4775-9120-8a53122a17c2}, !- Primary Daylighting Control Name
  0.467,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {785092da-1f40-4629-9219-2802cd3d722b}, !- Secondary Daylighting Control Name
  0.1,                                    !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e59a320-5b6d-433c-abbf-78e8cce58e56}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f71ccb7-b7cf-4603-84c6-d3a611040b80}, !- Handle
  Building Story 3 ThermalZone 4 Zone Air Node, !- Name
  {c5d2e022-78e6-4fb3-9580-174b8fc6f937}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5d2e022-78e6-4fb3-9580-174b8fc6f937}, !- Handle
  {aaad5ff7-6782-4383-b6cf-7a834fdd620d}, !- Source Object
  11,                                     !- Outlet Port
  {6f71ccb7-b7cf-4603-84c6-d3a611040b80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57dd2cfc-33b6-41f9-9e3a-b315aaaca77f}, !- Handle
  {aaad5ff7-6782-4383-b6cf-7a834fdd620d}, !- HVAC Component
  {bb4aa921-bfd8-4a6f-9ccc-ae09b8e89200}; !- Port 1

OS:PortList,
  {53032da2-70ec-416a-b721-54d8d9a687b0}, !- Handle
  {aaad5ff7-6782-4383-b6cf-7a834fdd620d}, !- HVAC Component
  {016d76ba-409b-4858-9c03-9a40bbdd49f5}; !- Port 1

OS:PortList,
  {2ef8a848-fb2e-4fa6-ae86-e5b2dafce176}, !- Handle
  {aaad5ff7-6782-4383-b6cf-7a834fdd620d}, !- HVAC Component
  {5af265c7-a905-4716-9624-794b2019b9ff}; !- Port 1

OS:Sizing:Zone,
  {c997ac54-05bd-4ccc-86ed-7f27805ccf46}, !- Handle
  {aaad5ff7-6782-4383-b6cf-7a834fdd620d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bc8770b-3a96-4381-8a6b-fc1aa0a7b537}, !- Handle
  Building Story 3 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {aaad5ff7-6782-4383-b6cf-7a834fdd620d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35d0ff95-66e5-4e7f-8b37-d1c365ce898c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {082aa521-d774-4c37-98c1-317a98f1c81c}, !- Handle
  Building Story 4 Space,                 !- Name
  {14d796f2-9041-401f-a970-925bb25fa961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {199ead6c-6555-475d-b71a-0a9ce9467f40}, !- Building Story Name
  {f7d99aeb-df28-4bd9-867f-699aa47d1801}; !- Thermal Zone Name

OS:Surface,
  {c0f345b6-ed24-4b1c-ada2-7c12f1cec9a3}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {082aa521-d774-4c37-98c1-317a98f1c81c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9d0f7f-8d1b-4b76-bb2b-75d5d125d4a8}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {082aa521-d774-4c37-98c1-317a98f1c81c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82841407063319, 2.82844017879894, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 2 {m}
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a5fbe3-31bd-4314-9b72-99d41c59b027}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {082aa521-d774-4c37-98c1-317a98f1c81c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82844017866466, 18.2193730125031, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82841407063319, 2.82844017879894, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca19dbc7-8434-4e0f-898a-880bdd3d7f0e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {082aa521-d774-4c37-98c1-317a98f1c81c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 14.4, !- X,Y,Z Vertex 1 {m}
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82844017866466, 18.2193730125031, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf0245df-321d-4c08-8075-6092e1c2e571}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {082aa521-d774-4c37-98c1-317a98f1c81c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 14.4, !- X,Y,Z Vertex 1 {m}
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 2 {m}
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68104e63-e359-41fb-a97e-b2e1681f0af0}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {082aa521-d774-4c37-98c1-317a98f1c81c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 14.4, !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 14.4, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Handle
  Building Story 4 Space 1,               !- Name
  {14d796f2-9041-401f-a970-925bb25fa961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {199ead6c-6555-475d-b71a-0a9ce9467f40}, !- Building Story Name
  {77deb4c4-b076-4324-bed6-323be605eb3a}; !- Thermal Zone Name

OS:Surface,
  {a3227e12-d0ac-4a2b-ab6e-edf1054a8242}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {792754d2-ee06-40f7-8fcc-ff269e0edd3d}, !- Construction Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 1 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b52d4e8e-46cc-448b-a68f-3b71748437c3}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.4,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 2 {m}
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 3 {m}
  141.489351753698, 0.00130603503023252, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9132fc76-53ce-40ac-8e24-2f953d5b2331}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82841407063319, 2.82844017879894, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 14.4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f0d08a-321e-42b5-9d7b-4e77f08c7afe}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 14.4, !- X,Y,Z Vertex 1 {m}
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82841407063319, 2.82844017879894, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de0db47-9628-4efd-a244-6921f9f9f73b}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.489351753698, 0.00130603503023252, 14.4, !- X,Y,Z Vertex 1 {m}
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 2 {m}
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbbd4160-a3e6-4c8e-83c4-ae5ef645c0c5}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 14.4, !- X,Y,Z Vertex 2 {m}
  0, 0, 14.4,                             !- X,Y,Z Vertex 3 {m}
  141.489351753698, 0.00130603503023252, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Handle
  Building Story 4 Space 2,               !- Name
  {14d796f2-9041-401f-a970-925bb25fa961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {199ead6c-6555-475d-b71a-0a9ce9467f40}, !- Building Story Name
  {4630c34e-64a6-4840-bc8e-021d8e449111}; !- Thermal Zone Name

OS:Surface,
  {96c248c0-6661-4967-b5b2-b19f35814040}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {9396676d-94c1-48e2-91ae-d11fd6910ca2}, !- Construction Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.8,                             !- X,Y,Z Vertex 1 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82841407063319, 2.82844017879894, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6453f207-0d4b-4855-b816-d445754d2dae}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3363887774176e-10, 21.0477870831369, 14.4, !- X,Y,Z Vertex 1 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 2 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 14.4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c23772-19f7-4100-90df-3226679cc321}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82844017866466, 18.2193730125031, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 2 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 3 {m}
  -1.3363887774176e-10, 21.0477870831369, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8720058-23e9-4369-a20a-b624505cf0fa}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82841407063319, 2.82844017879894, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82844017866466, 18.2193730125031, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2c33fa-7d15-4ade-8843-bb8b640a02a0}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.4,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 10.8,                             !- X,Y,Z Vertex 2 {m}
  2.82841407063319, 2.82844017879894, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82841407063319, 2.82844017879894, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6fc274-612a-4792-85c7-8e24ac3606a6}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82841407063319, 2.82844017879894, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 14.4, !- X,Y,Z Vertex 2 {m}
  -1.3363887774176e-10, 21.0477870831369, 14.4, !- X,Y,Z Vertex 3 {m}
  0, 0, 14.4;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Handle
  Building Story 4 Space 3,               !- Name
  {14d796f2-9041-401f-a970-925bb25fa961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {199ead6c-6555-475d-b71a-0a9ce9467f40}, !- Building Story Name
  {e218b4e8-1d2e-426b-95ba-7ecddb4e9d3e}; !- Thermal Zone Name

OS:Surface,
  {e974b2a9-d150-4761-a239-7f3f9938e088}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {9396676d-94c1-48e2-91ae-d11fd6910ca2}, !- Construction Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 1 {m}
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 2 {m}
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82844017866466, 18.2193730125031, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f134349-f412-47b2-a117-7d6f3de71721}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.488963184456, 21.0490931145163, 14.4, !- X,Y,Z Vertex 1 {m}
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 2 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 3 {m}
  -1.3363887774176e-10, 21.0477870831369, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e01c86a-deef-4c44-a051-3d54f4e15f58}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 14.4, !- X,Y,Z Vertex 1 {m}
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 2 {m}
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 3 {m}
  141.488963184456, 21.0490931145163, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5dc95e2-e4b2-42df-baaa-1b0b58c9abaa}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82844017866466, 18.2193730125031, 14.4, !- X,Y,Z Vertex 1 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 2 {m}
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741242bf-3493-4ffa-9b2d-bf5d00b90715}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3363887774176e-10, 21.0477870831369, 14.4, !- X,Y,Z Vertex 1 {m}
  -1.3363887774176e-10, 21.0477870831369, 10.8, !- X,Y,Z Vertex 2 {m}
  2.82844017866466, 18.2193730125031, 10.8, !- X,Y,Z Vertex 3 {m}
  2.82844017866466, 18.2193730125031, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8c87d3-6c59-4aa0-86e5-32573be698fe}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.82844017866466, 18.2193730125031, 14.4, !- X,Y,Z Vertex 1 {m}
  138.660575222256, 18.2206268277652, 14.4, !- X,Y,Z Vertex 2 {m}
  141.488963184456, 21.0490931145163, 14.4, !- X,Y,Z Vertex 3 {m}
  -1.3363887774176e-10, 21.0477870831369, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Handle
  Building Story 4 Space 4,               !- Name
  {14d796f2-9041-401f-a970-925bb25fa961}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {199ead6c-6555-475d-b71a-0a9ce9467f40}, !- Building Story Name
  {e06a7118-d913-4164-80f3-6eeb97c93683}; !- Thermal Zone Name

OS:Surface,
  {4ac3ccfe-964c-4cee-969b-603345113785}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {9396676d-94c1-48e2-91ae-d11fd6910ca2}, !- Construction Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 1 {m}
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 2 {m}
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0806a4d-a214-49f4-a706-422b5661482f}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.489351753698, 0.00130603503023252, 14.4, !- X,Y,Z Vertex 1 {m}
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 2 {m}
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 3 {m}
  141.488963184456, 21.0490931145163, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eadc6de-6635-484a-afa0-0205a9978a78}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660885466946, 2.82969399722867, 14.4, !- X,Y,Z Vertex 1 {m}
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 2 {m}
  141.489351753698, 0.00130603503023252, 10.8, !- X,Y,Z Vertex 3 {m}
  141.489351753698, 0.00130603503023252, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0d9f36-7367-4b45-b42c-4ef61f93d55e}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 14.4, !- X,Y,Z Vertex 1 {m}
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 2 {m}
  138.660885466946, 2.82969399722867, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660885466946, 2.82969399722867, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8cd7375-b136-4c01-8722-8e46c5a7a9f1}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  {59e68e2a-92c5-4ec9-abaa-5bf80fd16610}, !- Construction Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  141.488963184456, 21.0490931145163, 14.4, !- X,Y,Z Vertex 1 {m}
  141.488963184456, 21.0490931145163, 10.8, !- X,Y,Z Vertex 2 {m}
  138.660575222256, 18.2206268277652, 10.8, !- X,Y,Z Vertex 3 {m}
  138.660575222256, 18.2206268277652, 14.4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b73640-6ad5-40e1-b1b0-a9409f2e037d}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  138.660575222256, 18.2206268277652, 14.4, !- X,Y,Z Vertex 1 {m}
  138.660885466946, 2.82969399722867, 14.4, !- X,Y,Z Vertex 2 {m}
  141.489351753698, 0.00130603503023252, 14.4, !- X,Y,Z Vertex 3 {m}
  141.488963184456, 21.0490931145163, 14.4; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {199ead6c-6555-475d-b71a-0a9ce9467f40}, !- Handle
  Building Story 4,                       !- Name
  14.4,                                   !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {f7d99aeb-df28-4bd9-867f-699aa47d1801}, !- Handle
  Building Story 4 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a035f75a-08ea-4289-937a-1fb7dfb86b21}, !- Zone Air Inlet Port List
  {bacda5fb-58fd-4f11-b74f-f81ffaa3d373}, !- Zone Air Exhaust Port List
  {c429b372-396d-4335-aa3e-a1e2b9d93cfa}, !- Zone Air Node Name
  {ce911af6-aa5d-4d4d-82eb-d4081b8b195b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d1ef354-8200-4bee-b95c-a5a46bcf4856}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1998d6bc-b831-4367-b0cb-3cca055eb2c1}, !- Handle
  Building Story 4 ThermalZone Zone Air Node, !- Name
  {c429b372-396d-4335-aa3e-a1e2b9d93cfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c429b372-396d-4335-aa3e-a1e2b9d93cfa}, !- Handle
  {f7d99aeb-df28-4bd9-867f-699aa47d1801}, !- Source Object
  11,                                     !- Outlet Port
  {1998d6bc-b831-4367-b0cb-3cca055eb2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a035f75a-08ea-4289-937a-1fb7dfb86b21}, !- Handle
  {f7d99aeb-df28-4bd9-867f-699aa47d1801}, !- HVAC Component
  {4a265e57-c968-4888-8248-dceee5343166}; !- Port 1

OS:PortList,
  {bacda5fb-58fd-4f11-b74f-f81ffaa3d373}, !- Handle
  {f7d99aeb-df28-4bd9-867f-699aa47d1801}, !- HVAC Component
  {09ca7f2c-9d41-44c5-a0c9-edc78c499cf4}; !- Port 1

OS:PortList,
  {ce911af6-aa5d-4d4d-82eb-d4081b8b195b}, !- Handle
  {f7d99aeb-df28-4bd9-867f-699aa47d1801}, !- HVAC Component
  {de31a58c-7db2-4f98-aea1-a58442804c5e}; !- Port 1

OS:Sizing:Zone,
  {656b0c83-ed25-4fb3-8bb7-6b985f5418c7}, !- Handle
  {f7d99aeb-df28-4bd9-867f-699aa47d1801}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca9f1a33-b75c-48ae-8bd8-b1ee0fb0f396}, !- Handle
  Building Story 4 ThermalZone Zone HVAC Equipment List, !- Name
  {f7d99aeb-df28-4bd9-867f-699aa47d1801}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b4f09ab-864a-480f-a029-8bf8d7f1f134}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {77deb4c4-b076-4324-bed6-323be605eb3a}, !- Handle
  Building Story 4 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {830ac49a-8011-4432-b857-345328d24fb2}, !- Zone Air Inlet Port List
  {cb183261-66ae-419d-ae8a-b654843b1f39}, !- Zone Air Exhaust Port List
  {d2bf0e34-c3a6-4cd1-87f8-74b7f5a83922}, !- Zone Air Node Name
  {6ce1afb9-b8ef-456d-a576-69c511626ac2}, !- Zone Return Air Port List
  {c1405548-3fdf-4db4-817d-f6f72d9f4ba0}, !- Primary Daylighting Control Name
  0.446,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {29cc2222-4f9d-40ba-9b28-66fcddec95b0}, !- Secondary Daylighting Control Name
  0.11,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1fda9eeb-8283-468b-acfd-44c22ca4bfc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09d87144-0065-4bb6-abc4-01624aa7ac23}, !- Handle
  Building Story 4 ThermalZone 1 Zone Air Node, !- Name
  {d2bf0e34-c3a6-4cd1-87f8-74b7f5a83922}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2bf0e34-c3a6-4cd1-87f8-74b7f5a83922}, !- Handle
  {77deb4c4-b076-4324-bed6-323be605eb3a}, !- Source Object
  11,                                     !- Outlet Port
  {09d87144-0065-4bb6-abc4-01624aa7ac23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {830ac49a-8011-4432-b857-345328d24fb2}, !- Handle
  {77deb4c4-b076-4324-bed6-323be605eb3a}, !- HVAC Component
  {5cd16cbf-df2e-46c1-b6bb-05783f0a5033}; !- Port 1

OS:PortList,
  {cb183261-66ae-419d-ae8a-b654843b1f39}, !- Handle
  {77deb4c4-b076-4324-bed6-323be605eb3a}, !- HVAC Component
  {7c7a856f-5037-49cb-8c49-05464696f0c2}; !- Port 1

OS:PortList,
  {6ce1afb9-b8ef-456d-a576-69c511626ac2}, !- Handle
  {77deb4c4-b076-4324-bed6-323be605eb3a}, !- HVAC Component
  {0b07b385-f9e5-4cb7-af98-f83cc77e5f57}; !- Port 1

OS:Sizing:Zone,
  {da4f6393-4135-4830-a85f-b3b66ef6365c}, !- Handle
  {77deb4c4-b076-4324-bed6-323be605eb3a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6431d7f-11dc-43c9-afc9-e44115a9e0d4}, !- Handle
  Building Story 4 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {77deb4c4-b076-4324-bed6-323be605eb3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e17532d8-ce5c-46a1-94cb-8997f628c0f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4630c34e-64a6-4840-bc8e-021d8e449111}, !- Handle
  Building Story 4 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae858fcf-d587-470c-acce-1cd8adc3ccd5}, !- Zone Air Inlet Port List
  {8bb94023-d806-428d-b789-a2a0d00c548e}, !- Zone Air Exhaust Port List
  {34d96153-7843-40d5-bdcd-894a5dc33b2b}, !- Zone Air Node Name
  {887f0956-3a1c-4e57-8680-4e774436c348}, !- Zone Return Air Port List
  {fe49128f-e2df-4abf-9cfe-9e4a51f5ef6b}, !- Primary Daylighting Control Name
  0.467,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {800da62e-5273-44b6-81f7-d8e9f86682f5}, !- Secondary Daylighting Control Name
  0.1,                                    !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e9c5d38-7833-49c9-aef6-03b32f4fb98a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e9a74e9-88b8-40d9-bfaa-37205cd2597c}, !- Handle
  Building Story 4 ThermalZone 2 Zone Air Node, !- Name
  {34d96153-7843-40d5-bdcd-894a5dc33b2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34d96153-7843-40d5-bdcd-894a5dc33b2b}, !- Handle
  {4630c34e-64a6-4840-bc8e-021d8e449111}, !- Source Object
  11,                                     !- Outlet Port
  {7e9a74e9-88b8-40d9-bfaa-37205cd2597c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae858fcf-d587-470c-acce-1cd8adc3ccd5}, !- Handle
  {4630c34e-64a6-4840-bc8e-021d8e449111}, !- HVAC Component
  {e9ccd58a-91c2-4cc8-a609-9766c285b0d7}; !- Port 1

OS:PortList,
  {8bb94023-d806-428d-b789-a2a0d00c548e}, !- Handle
  {4630c34e-64a6-4840-bc8e-021d8e449111}, !- HVAC Component
  {8db13a93-c164-4f1d-95a0-17d288f93818}; !- Port 1

OS:PortList,
  {887f0956-3a1c-4e57-8680-4e774436c348}, !- Handle
  {4630c34e-64a6-4840-bc8e-021d8e449111}, !- HVAC Component
  {04a99da4-49d7-4151-bd97-e8b1aa392e58}; !- Port 1

OS:Sizing:Zone,
  {1784df58-3b9d-4dcd-bc12-8a2b930505c1}, !- Handle
  {4630c34e-64a6-4840-bc8e-021d8e449111}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8324e105-1bc2-4f8d-b332-8d78ae619ea7}, !- Handle
  Building Story 4 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {4630c34e-64a6-4840-bc8e-021d8e449111}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3d411a59-72f8-440a-9abc-f5823772bb86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e218b4e8-1d2e-426b-95ba-7ecddb4e9d3e}, !- Handle
  Building Story 4 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad6f7b6d-b979-45cf-b8eb-baa3086999a3}, !- Zone Air Inlet Port List
  {7b029dae-7dd6-480a-9389-ee0a5dc93cf3}, !- Zone Air Exhaust Port List
  {f75389c2-4e69-4816-a065-1dcfaed501f7}, !- Zone Air Node Name
  {e0dbe85e-ad04-4530-95d7-c2ced76800f6}, !- Zone Return Air Port List
  {6a3be814-d234-464a-8131-462260c7df63}, !- Primary Daylighting Control Name
  0.446,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {32106ee7-5959-4039-93bf-8f0cbbcbc226}, !- Secondary Daylighting Control Name
  0.11,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8443fad2-f174-4add-82a0-4b07f8d2c137}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49ebd63a-5d9b-4c78-86fa-eaed1095d2e5}, !- Handle
  Building Story 4 ThermalZone 3 Zone Air Node, !- Name
  {f75389c2-4e69-4816-a065-1dcfaed501f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f75389c2-4e69-4816-a065-1dcfaed501f7}, !- Handle
  {e218b4e8-1d2e-426b-95ba-7ecddb4e9d3e}, !- Source Object
  11,                                     !- Outlet Port
  {49ebd63a-5d9b-4c78-86fa-eaed1095d2e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad6f7b6d-b979-45cf-b8eb-baa3086999a3}, !- Handle
  {e218b4e8-1d2e-426b-95ba-7ecddb4e9d3e}, !- HVAC Component
  {e28e1c42-aeb8-42f7-9648-d3070d0473d5}; !- Port 1

OS:PortList,
  {7b029dae-7dd6-480a-9389-ee0a5dc93cf3}, !- Handle
  {e218b4e8-1d2e-426b-95ba-7ecddb4e9d3e}, !- HVAC Component
  {0e0f6334-ea4e-4149-b636-3ce615da01d5}; !- Port 1

OS:PortList,
  {e0dbe85e-ad04-4530-95d7-c2ced76800f6}, !- Handle
  {e218b4e8-1d2e-426b-95ba-7ecddb4e9d3e}, !- HVAC Component
  {920e0e7b-5c97-4b47-93f8-ed6253864e05}; !- Port 1

OS:Sizing:Zone,
  {486e91c1-e57a-47cd-bbe3-e44ff4e959e6}, !- Handle
  {e218b4e8-1d2e-426b-95ba-7ecddb4e9d3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71a5fab2-af67-431e-bda3-7636866856de}, !- Handle
  Building Story 4 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {e218b4e8-1d2e-426b-95ba-7ecddb4e9d3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c21b759b-0de7-45d6-a9cf-2dcd00cb6eb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e06a7118-d913-4164-80f3-6eeb97c93683}, !- Handle
  Building Story 4 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37a815ed-4a65-4530-99d7-12c79fb3b982}, !- Zone Air Inlet Port List
  {a22d949f-8ec3-4f35-91e7-cb993cd6b365}, !- Zone Air Exhaust Port List
  {e3555b02-98de-4134-83d1-37c1bae2af29}, !- Zone Air Node Name
  {b9c8d1ad-9555-479a-a60d-f6313197de2e}, !- Zone Return Air Port List
  {5e8a99dc-94a1-4614-8e6d-ee8067029a56}, !- Primary Daylighting Control Name
  0.467,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {83ce0e0c-bc26-437d-bad2-617838c3d994}, !- Secondary Daylighting Control Name
  0.1,                                    !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f999f04d-ebbe-45a7-b920-6e43ae0cb834}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70557c7a-08f0-4324-8e0d-cc8f4f6c45b5}, !- Handle
  Building Story 4 ThermalZone 4 Zone Air Node, !- Name
  {e3555b02-98de-4134-83d1-37c1bae2af29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3555b02-98de-4134-83d1-37c1bae2af29}, !- Handle
  {e06a7118-d913-4164-80f3-6eeb97c93683}, !- Source Object
  11,                                     !- Outlet Port
  {70557c7a-08f0-4324-8e0d-cc8f4f6c45b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37a815ed-4a65-4530-99d7-12c79fb3b982}, !- Handle
  {e06a7118-d913-4164-80f3-6eeb97c93683}, !- HVAC Component
  {eef893e0-634f-4351-8359-475adb4dccdf}; !- Port 1

OS:PortList,
  {a22d949f-8ec3-4f35-91e7-cb993cd6b365}, !- Handle
  {e06a7118-d913-4164-80f3-6eeb97c93683}, !- HVAC Component
  {aec33bec-e137-4ddf-beee-84f47b57d468}; !- Port 1

OS:PortList,
  {b9c8d1ad-9555-479a-a60d-f6313197de2e}, !- Handle
  {e06a7118-d913-4164-80f3-6eeb97c93683}, !- HVAC Component
  {5393a8fd-fe00-40d1-86e3-9c447cd836a5}; !- Port 1

OS:Sizing:Zone,
  {8d2012d8-106d-4664-8c6e-8adf6437b381}, !- Handle
  {e06a7118-d913-4164-80f3-6eeb97c93683}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a00b3525-9236-4b1f-8f9b-890e08989220}, !- Handle
  Building Story 4 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {e06a7118-d913-4164-80f3-6eeb97c93683}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6601019-5a35-48af-8192-9a87733ea63d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {2585339f-bb9e-4003-bfc4-a261a8009c44}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77f36f95-97ac-43ed-b1ae-5f770fbf0942}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999989179, 2.34457853932642e-07, 1.84238789989941, !- X,Y,Z Vertex 1 {m}
  0.0253999999989179, 2.34457853932642e-07, 0.762, !- X,Y,Z Vertex 2 {m}
  141.463951753699, 0.00130580057237859, 0.762, !- X,Y,Z Vertex 3 {m}
  141.463951753699, 0.00130580057237859, 1.84238789989941; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d08c67ac-7f9c-48e2-99e1-272473c589a2}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {068f9dd8-7459-4ec1-8ee2-c080754cb537}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.33477605324796e-10, 21.0223870831369, 1.84461294631381, !- X,Y,Z Vertex 1 {m}
  -1.33477605324796e-10, 21.0223870831369, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.6127241696395e-13, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.6127241696395e-13, 0.0253999999999976, 1.84461294631381; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8a8a045-3bda-4319-a4d6-bc319dafc101}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67f8733b-6210-4133-8dd7-38f4df30d46e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.463563184457, 21.0490928800585, 1.84238790096507, !- X,Y,Z Vertex 1 {m}
  141.463563184457, 21.0490928800585, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999998653001, 21.0477873175947, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999998653001, 21.0477873175947, 1.84238790096507; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a17ee83-bc03-4f0a-b605-2422db38f0dc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b06717f4-04b7-4955-95be-da5c7be9123d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.489351284781, 0.0267060350259041, 1.84461294631382, !- X,Y,Z Vertex 1 {m}
  141.489351284781, 0.0267060350259041, 0.762, !- X,Y,Z Vertex 2 {m}
  141.488963653373, 21.0236931145206, 0.762, !- X,Y,Z Vertex 3 {m}
  141.488963653373, 21.0236931145206, 1.84461294631382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25703c6b-3edc-4e8b-b465-e0ca4cae81b6}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a6cd21f-5dea-4daa-8c91-9fed1d6b0918}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999989179, 2.34457853932642e-07, 5.44238789989941, !- X,Y,Z Vertex 1 {m}
  0.0253999999989179, 2.34457853932642e-07, 4.362, !- X,Y,Z Vertex 2 {m}
  141.463951753699, 0.00130580057237859, 4.362, !- X,Y,Z Vertex 3 {m}
  141.463951753699, 0.00130580057237859, 5.44238789989941; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c88307c-39ae-4ea4-a6d6-261d3d1ade91}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db23fd14-cc77-49a2-a82a-c7246585a885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.33477605324796e-10, 21.0223870831369, 5.44461294631381, !- X,Y,Z Vertex 1 {m}
  -1.33477605324796e-10, 21.0223870831369, 4.362, !- X,Y,Z Vertex 2 {m}
  -1.6127241696395e-13, 0.0253999999999976, 4.362, !- X,Y,Z Vertex 3 {m}
  -1.6127241696395e-13, 0.0253999999999976, 5.44461294631381; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e21f282-6450-40c5-88e8-60d73a55ffd9}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53eacfb3-2dda-48cd-8e1b-aa67d4d96098}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.463563184457, 21.0490928800585, 5.44238790096508, !- X,Y,Z Vertex 1 {m}
  141.463563184457, 21.0490928800585, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0253999998653001, 21.0477873175947, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0253999998653001, 21.0477873175947, 5.44238790096508; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8e6305a-1ba2-49c7-ad79-dec078590607}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d734951d-162c-45b6-88a9-ba8340b339b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.489351284781, 0.0267060350259041, 5.44461294631382, !- X,Y,Z Vertex 1 {m}
  141.489351284781, 0.0267060350259041, 4.362, !- X,Y,Z Vertex 2 {m}
  141.488963653373, 21.0236931145206, 4.362, !- X,Y,Z Vertex 3 {m}
  141.488963653373, 21.0236931145206, 5.44461294631382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f597f87-b56a-421e-ade6-40d47cb2e18b}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {043fc2bd-f4db-43e7-93c5-83f285a46765}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999989179, 2.34457853932642e-07, 9.04238789989941, !- X,Y,Z Vertex 1 {m}
  0.0253999999989179, 2.34457853932642e-07, 7.962, !- X,Y,Z Vertex 2 {m}
  141.463951753699, 0.00130580057237859, 7.962, !- X,Y,Z Vertex 3 {m}
  141.463951753699, 0.00130580057237859, 9.04238789989941; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac75d6ed-6de7-4101-8d62-0d05f8e57673}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c847cdf-5e36-4e92-acc8-5d0a2e6cb006}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.33477605324796e-10, 21.0223870831369, 9.04461294631381, !- X,Y,Z Vertex 1 {m}
  -1.33477605324796e-10, 21.0223870831369, 7.962, !- X,Y,Z Vertex 2 {m}
  -1.6127241696395e-13, 0.0253999999999976, 7.962, !- X,Y,Z Vertex 3 {m}
  -1.6127241696395e-13, 0.0253999999999976, 9.04461294631381; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ef1d9d3-fb71-4091-ae15-1a580a6bc479}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b65023e0-0fe2-4803-9353-3fa15b140e35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.463563184457, 21.0490928800585, 9.04238790096507, !- X,Y,Z Vertex 1 {m}
  141.463563184457, 21.0490928800585, 7.962, !- X,Y,Z Vertex 2 {m}
  0.0253999998653001, 21.0477873175947, 7.962, !- X,Y,Z Vertex 3 {m}
  0.0253999998653001, 21.0477873175947, 9.04238790096507; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57dfef54-da28-4ea5-b764-f8b1100730c1}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4eeb823-f2c8-49d6-b788-32ade56072c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.489351284781, 0.0267060350259041, 9.04461294631382, !- X,Y,Z Vertex 1 {m}
  141.489351284781, 0.0267060350259041, 7.962, !- X,Y,Z Vertex 2 {m}
  141.488963653373, 21.0236931145206, 7.962, !- X,Y,Z Vertex 3 {m}
  141.488963653373, 21.0236931145206, 9.04461294631382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e9ba165-eaa2-41d1-a327-37c94d18b035}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b52d4e8e-46cc-448b-a68f-3b71748437c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999989179, 2.34457853932642e-07, 12.6423878998994, !- X,Y,Z Vertex 1 {m}
  0.0253999999989179, 2.34457853932642e-07, 11.562, !- X,Y,Z Vertex 2 {m}
  141.463951753699, 0.00130580057237859, 11.562, !- X,Y,Z Vertex 3 {m}
  141.463951753699, 0.00130580057237859, 12.6423878998994; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f744f018-e8b1-4456-ad34-b6f1976f3b74}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6453f207-0d4b-4855-b816-d445754d2dae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.33477605324796e-10, 21.0223870831369, 12.6446129463138, !- X,Y,Z Vertex 1 {m}
  -1.33477605324796e-10, 21.0223870831369, 11.562, !- X,Y,Z Vertex 2 {m}
  -1.6127241696395e-13, 0.0253999999999976, 11.562, !- X,Y,Z Vertex 3 {m}
  -1.6127241696395e-13, 0.0253999999999976, 12.6446129463138; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f79a5f99-9885-49a2-af00-c3bd93891a00}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f134349-f412-47b2-a117-7d6f3de71721}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.463563184457, 21.0490928800585, 12.6423879009651, !- X,Y,Z Vertex 1 {m}
  141.463563184457, 21.0490928800585, 11.562, !- X,Y,Z Vertex 2 {m}
  0.0253999998652716, 21.0477873175947, 11.562, !- X,Y,Z Vertex 3 {m}
  0.0253999998652716, 21.0477873175947, 12.6423879009651; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0cc01c2-0923-4255-a6a1-cfc708348d45}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0806a4d-a214-49f4-a706-422b5661482f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  141.489351284781, 0.0267060350259041, 12.6446129463138, !- X,Y,Z Vertex 1 {m}
  141.489351284781, 0.0267060350259041, 11.562, !- X,Y,Z Vertex 2 {m}
  141.488963653373, 21.0236931145206, 11.562, !- X,Y,Z Vertex 3 {m}
  141.488963653373, 21.0236931145206, 12.6446129463138; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Handle
  Building New Building_37 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5858fdfb-f3b3-4cc0-9c32-87d34e017c29}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -129.235100148267, 243.724805499195, 0, !- X,Y,Z Vertex 1 {m}
  -158.940775526016, 243.725363992848, 0, !- X,Y,Z Vertex 2 {m}
  -176.701545793234, 304.731743406786, 0, !- X,Y,Z Vertex 3 {m}
  -176.701398093462, 311.137343967637, 0, !- X,Y,Z Vertex 4 {m}
  -172.720138276897, 316.017709542398, 0, !- X,Y,Z Vertex 5 {m}
  -166.288989875846, 319.6779057795, 0,   !- X,Y,Z Vertex 6 {m}
  -122.190252238843, 319.67707580194, 0,  !- X,Y,Z Vertex 7 {m}
  -122.190699689871, 291.614438796175, 0, !- X,Y,Z Vertex 8 {m}
  -142.708946822809, 291.614793401752, 0; !- X,Y,Z Vertex 9 {m}

OS:ShadingSurface,
  {137ed14f-48d4-461e-81e8-d338b6b454f3}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -122.190252238843, 319.67707580194, 15, !- X,Y,Z Vertex 1 {m}
  -122.190252238843, 319.67707580194, 0,  !- X,Y,Z Vertex 2 {m}
  -166.288989875846, 319.6779057795, 0,   !- X,Y,Z Vertex 3 {m}
  -166.288989875846, 319.6779057795, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {06d4ec56-f69e-4c8a-abdb-87fa2e9962fb}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -129.235100148267, 243.724805499195, 15, !- X,Y,Z Vertex 1 {m}
  -129.235100148267, 243.724805499195, 0, !- X,Y,Z Vertex 2 {m}
  -142.708946822809, 291.614793401752, 0, !- X,Y,Z Vertex 3 {m}
  -142.708946822809, 291.614793401752, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9ee54787-b5eb-405d-bf34-45325fb80d3d}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.701398093462, 311.137343967637, 15, !- X,Y,Z Vertex 1 {m}
  -176.701398093462, 311.137343967637, 0, !- X,Y,Z Vertex 2 {m}
  -176.701545793234, 304.731743406786, 0, !- X,Y,Z Vertex 3 {m}
  -176.701545793234, 304.731743406786, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {94f5e276-8f5c-4b73-8549-167d22d084a9}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -122.190699689871, 291.614438796175, 15, !- X,Y,Z Vertex 1 {m}
  -122.190699689871, 291.614438796175, 0, !- X,Y,Z Vertex 2 {m}
  -122.190252238843, 319.67707580194, 0,  !- X,Y,Z Vertex 3 {m}
  -122.190252238843, 319.67707580194, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {59a300c5-b996-40e0-918f-282108f458a1}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -172.720138276897, 316.017709542398, 15, !- X,Y,Z Vertex 1 {m}
  -172.720138276897, 316.017709542398, 0, !- X,Y,Z Vertex 2 {m}
  -176.701398093462, 311.137343967637, 0, !- X,Y,Z Vertex 3 {m}
  -176.701398093462, 311.137343967637, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7568ffd3-b7b5-4a5a-9e0c-b987eecc5157}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -158.940775526016, 243.725363992848, 15, !- X,Y,Z Vertex 1 {m}
  -158.940775526016, 243.725363992848, 0, !- X,Y,Z Vertex 2 {m}
  -129.235100148267, 243.724805499195, 0, !- X,Y,Z Vertex 3 {m}
  -129.235100148267, 243.724805499195, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9dfb22a1-ec6e-4a32-b007-ac6a185f064b}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -176.701545793234, 304.731743406786, 15, !- X,Y,Z Vertex 1 {m}
  -176.701545793234, 304.731743406786, 0, !- X,Y,Z Vertex 2 {m}
  -158.940775526016, 243.725363992848, 0, !- X,Y,Z Vertex 3 {m}
  -158.940775526016, 243.725363992848, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f3f598c3-9e5a-4186-89a3-e9a792f38295}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -142.708946822809, 291.614793401752, 15, !- X,Y,Z Vertex 1 {m}
  -122.190699689871, 291.614438796175, 15, !- X,Y,Z Vertex 2 {m}
  -122.190252238843, 319.67707580194, 15, !- X,Y,Z Vertex 3 {m}
  -166.288989875846, 319.6779057795, 15,  !- X,Y,Z Vertex 4 {m}
  -172.720138276897, 316.017709542398, 15, !- X,Y,Z Vertex 5 {m}
  -176.701398093462, 311.137343967637, 15, !- X,Y,Z Vertex 6 {m}
  -176.701545793234, 304.731743406786, 15, !- X,Y,Z Vertex 7 {m}
  -158.940775526016, 243.725363992848, 15, !- X,Y,Z Vertex 8 {m}
  -129.235100148267, 243.724805499195, 15; !- X,Y,Z Vertex 9 {m}

OS:ShadingSurface,
  {1f075f10-dfea-4ae3-b299-601ac5b751da}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -166.288989875846, 319.6779057795, 15,  !- X,Y,Z Vertex 1 {m}
  -166.288989875846, 319.6779057795, 0,   !- X,Y,Z Vertex 2 {m}
  -172.720138276897, 316.017709542398, 0, !- X,Y,Z Vertex 3 {m}
  -172.720138276897, 316.017709542398, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b4cc6855-6af7-4123-a032-d535cef90a56}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {8b420823-35e6-4f75-9033-6d3abfbe21c7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -142.708946822809, 291.614793401752, 15, !- X,Y,Z Vertex 1 {m}
  -142.708946822809, 291.614793401752, 0, !- X,Y,Z Vertex 2 {m}
  -122.190699689871, 291.614438796175, 0, !- X,Y,Z Vertex 3 {m}
  -122.190699689871, 291.614438796175, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {81b37fbb-4247-47dc-9fbb-c4622a9f2d16}, !- Handle
  Building New Building_38 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {74607f46-28de-453e-a45b-f9489dea2c9c}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {81b37fbb-4247-47dc-9fbb-c4622a9f2d16}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.0493697059276, 319.371102964783, 0, !- X,Y,Z Vertex 1 {m}
  -22.0495943819568, 241.283507437539, 0, !- X,Y,Z Vertex 2 {m}
  -56.9614521494412, 241.283687399605, 0, !- X,Y,Z Vertex 3 {m}
  -56.9608717366678, 319.371282925439, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7edcd98-cfc5-47b2-a288-1379a83c83e7}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {81b37fbb-4247-47dc-9fbb-c4622a9f2d16}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.9614521494412, 241.283687399605, 36, !- X,Y,Z Vertex 1 {m}
  -56.9614521494412, 241.283687399605, 0, !- X,Y,Z Vertex 2 {m}
  -22.0495943819568, 241.283507437539, 0, !- X,Y,Z Vertex 3 {m}
  -22.0495943819568, 241.283507437539, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {91527faa-139b-46e2-a7eb-e382e9a87c92}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {81b37fbb-4247-47dc-9fbb-c4622a9f2d16}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.9608717366678, 319.371282925439, 36, !- X,Y,Z Vertex 1 {m}
  -56.9608717366678, 319.371282925439, 0, !- X,Y,Z Vertex 2 {m}
  -56.9614521494412, 241.283687399605, 0, !- X,Y,Z Vertex 3 {m}
  -56.9614521494412, 241.283687399605, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bfb44763-892b-4a65-b4e9-bfb402e03caf}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {81b37fbb-4247-47dc-9fbb-c4622a9f2d16}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.0493697059276, 319.371102964783, 36, !- X,Y,Z Vertex 1 {m}
  -22.0493697059276, 319.371102964783, 0, !- X,Y,Z Vertex 2 {m}
  -56.9608717366678, 319.371282925439, 0, !- X,Y,Z Vertex 3 {m}
  -56.9608717366678, 319.371282925439, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3823583a-7bba-475d-9df8-bd73ab35f61e}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {81b37fbb-4247-47dc-9fbb-c4622a9f2d16}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.9608717366678, 319.371282925439, 36, !- X,Y,Z Vertex 1 {m}
  -56.9614521494412, 241.283687399605, 36, !- X,Y,Z Vertex 2 {m}
  -22.0495943819568, 241.283507437539, 36, !- X,Y,Z Vertex 3 {m}
  -22.0493697059276, 319.371102964783, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3bf828c9-7def-4411-b06e-a636c939975f}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {81b37fbb-4247-47dc-9fbb-c4622a9f2d16}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.0495943819568, 241.283507437539, 36, !- X,Y,Z Vertex 1 {m}
  -22.0495943819568, 241.283507437539, 0, !- X,Y,Z Vertex 2 {m}
  -22.0493697059276, 319.371102964783, 0, !- X,Y,Z Vertex 3 {m}
  -22.0493697059276, 319.371102964783, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8d138c4-496f-4e1f-b32e-c7eb100e7450}, !- Handle
  Building New Building_39 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {60b4ef32-0ff9-47e7-a0b1-0082dfd31f9b}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {c8d138c4-496f-4e1f-b32e-c7eb100e7450}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.392807488437, 145.504770399545, 15, !- X,Y,Z Vertex 1 {m}
  -161.392807488437, 145.504770399545, 0, !- X,Y,Z Vertex 2 {m}
  -131.380493848388, 145.504197146009, 0, !- X,Y,Z Vertex 3 {m}
  -131.380493848388, 145.504197146009, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3bb0d4d6-8b19-4002-ba67-0a190f04e339}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {c8d138c4-496f-4e1f-b32e-c7eb100e7450}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.391207960694, 221.458118492234, 15, !- X,Y,Z Vertex 1 {m}
  -161.391207960694, 221.458118492234, 0, !- X,Y,Z Vertex 2 {m}
  -161.392807488437, 145.504770399545, 0, !- X,Y,Z Vertex 3 {m}
  -161.392807488437, 145.504770399545, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bbf8f1d0-890c-4293-8fdf-af7f824366c0}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {c8d138c4-496f-4e1f-b32e-c7eb100e7450}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -131.379191766085, 221.457545244742, 15, !- X,Y,Z Vertex 1 {m}
  -131.379191766085, 221.457545244742, 0, !- X,Y,Z Vertex 2 {m}
  -161.391207960694, 221.458118492234, 0, !- X,Y,Z Vertex 3 {m}
  -161.391207960694, 221.458118492234, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {69b7fcbd-baca-41be-abed-7bac0fcbfa38}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {c8d138c4-496f-4e1f-b32e-c7eb100e7450}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.391207960694, 221.458118492234, 15, !- X,Y,Z Vertex 1 {m}
  -161.392807488437, 145.504770399545, 15, !- X,Y,Z Vertex 2 {m}
  -131.380493848388, 145.504197146009, 15, !- X,Y,Z Vertex 3 {m}
  -131.379191766085, 221.457545244742, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {136cdad7-aeec-499f-80fb-a59d97f099bf}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {c8d138c4-496f-4e1f-b32e-c7eb100e7450}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -131.380493848388, 145.504197146009, 15, !- X,Y,Z Vertex 1 {m}
  -131.380493848388, 145.504197146009, 0, !- X,Y,Z Vertex 2 {m}
  -131.379191766085, 221.457545244742, 0, !- X,Y,Z Vertex 3 {m}
  -131.379191766085, 221.457545244742, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c3af487a-5c4b-4fb7-a335-c3993f232db2}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {c8d138c4-496f-4e1f-b32e-c7eb100e7450}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -131.379191766085, 221.457545244742, 0, !- X,Y,Z Vertex 1 {m}
  -131.380493848388, 145.504197146009, 0, !- X,Y,Z Vertex 2 {m}
  -161.392807488437, 145.504770399545, 0, !- X,Y,Z Vertex 3 {m}
  -161.391207960694, 221.458118492234, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {546652e2-c755-44cd-b601-0013ef066425}, !- Handle
  Building New Building_40 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {bca74e9c-db9b-405a-bb2d-807303243e60}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {546652e2-c755-44cd-b601-0013ef066425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.356114594539, 146.723238950103, 0,  !- X,Y,Z Vertex 1 {m}
  -44.0997515877739, 146.723333221778, 0, !- X,Y,Z Vertex 2 {m}
  -44.0995374447205, 183.937513836577, 0, !- X,Y,Z Vertex 3 {m}
  -76.8679205033587, 183.937772444247, 0, !- X,Y,Z Vertex 4 {m}
  -76.8675472395385, 221.151773784426, 0, !- X,Y,Z Vertex 5 {m}
  -22.3558974769901, 221.151420906748, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {d4814669-9e40-46af-8c42-20be6b21ef07}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {546652e2-c755-44cd-b601-0013ef066425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -44.0997515877739, 146.723333221778, 24, !- X,Y,Z Vertex 1 {m}
  -44.0997515877739, 146.723333221778, 0, !- X,Y,Z Vertex 2 {m}
  -22.356114594539, 146.723238950103, 0,  !- X,Y,Z Vertex 3 {m}
  -22.356114594539, 146.723238950103, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {de236582-528b-4e1e-bb13-32e58e7a76f2}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {546652e2-c755-44cd-b601-0013ef066425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.356114594539, 146.723238950103, 24, !- X,Y,Z Vertex 1 {m}
  -22.356114594539, 146.723238950103, 0,  !- X,Y,Z Vertex 2 {m}
  -22.3558974769901, 221.151420906748, 0, !- X,Y,Z Vertex 3 {m}
  -22.3558974769901, 221.151420906748, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {48437c16-fa7f-493a-a3be-37a3de51d73c}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {546652e2-c755-44cd-b601-0013ef066425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.3558974769901, 221.151420906748, 24, !- X,Y,Z Vertex 1 {m}
  -22.3558974769901, 221.151420906748, 0, !- X,Y,Z Vertex 2 {m}
  -76.8675472395385, 221.151773784426, 0, !- X,Y,Z Vertex 3 {m}
  -76.8675472395385, 221.151773784426, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e3ec7074-9bb0-42a7-bcfe-a86120370e27}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {546652e2-c755-44cd-b601-0013ef066425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.8679205033587, 183.937772444247, 24, !- X,Y,Z Vertex 1 {m}
  -76.8679205033587, 183.937772444247, 0, !- X,Y,Z Vertex 2 {m}
  -44.0995374447205, 183.937513836577, 0, !- X,Y,Z Vertex 3 {m}
  -44.0995374447205, 183.937513836577, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {20df4c61-6b3d-47a2-b683-8cb5c64848bd}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {546652e2-c755-44cd-b601-0013ef066425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.3558974769901, 221.151420906748, 24, !- X,Y,Z Vertex 1 {m}
  -76.8675472395385, 221.151773784426, 24, !- X,Y,Z Vertex 2 {m}
  -76.8679205033587, 183.937772444247, 24, !- X,Y,Z Vertex 3 {m}
  -44.0995374447205, 183.937513836577, 24, !- X,Y,Z Vertex 4 {m}
  -44.0997515877739, 146.723333221778, 24, !- X,Y,Z Vertex 5 {m}
  -22.356114594539, 146.723238950103, 24; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {cf0110c1-5060-4b87-802e-0f183677fdcb}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {546652e2-c755-44cd-b601-0013ef066425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -44.0995374447205, 183.937513836577, 24, !- X,Y,Z Vertex 1 {m}
  -44.0995374447205, 183.937513836577, 0, !- X,Y,Z Vertex 2 {m}
  -44.0997515877739, 146.723333221778, 0, !- X,Y,Z Vertex 3 {m}
  -44.0997515877739, 146.723333221778, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dfe977b9-d07a-400b-b27d-4c6933df6689}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {546652e2-c755-44cd-b601-0013ef066425}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -76.8675472395385, 221.151773784426, 24, !- X,Y,Z Vertex 1 {m}
  -76.8675472395385, 221.151773784426, 0, !- X,Y,Z Vertex 2 {m}
  -76.8679205033587, 183.937772444247, 0, !- X,Y,Z Vertex 3 {m}
  -76.8679205033587, 183.937772444247, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dc6739ef-2612-4c33-b0fd-3098dbc20504}, !- Handle
  Building New Building_41 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5a023f72-b1bb-4b5a-a854-fd76190cf20e}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {dc6739ef-2612-4c33-b0fd-3098dbc20504}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.393928147138, 92.7335377254918, 15, !- X,Y,Z Vertex 1 {m}
  -161.393928147138, 92.7335377254918, 0, !- X,Y,Z Vertex 2 {m}
  -67.0688162720076, 92.7321318226132, 0, !- X,Y,Z Vertex 3 {m}
  -67.0688162720076, 92.7321318226132, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f4af6609-ae8e-46c9-817e-7ae01e9fe611}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {dc6739ef-2612-4c33-b0fd-3098dbc20504}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.393279345638, 123.542220639452, 15, !- X,Y,Z Vertex 1 {m}
  -161.393279345638, 123.542220639452, 0, !- X,Y,Z Vertex 2 {m}
  -161.393928147138, 92.7335377254918, 0, !- X,Y,Z Vertex 3 {m}
  -161.393928147138, 92.7335377254918, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c1941ec1-84f8-47d2-a25d-5f0bc6b9c34f}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {dc6739ef-2612-4c33-b0fd-3098dbc20504}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.393279345638, 123.542220639452, 15, !- X,Y,Z Vertex 1 {m}
  -161.393928147138, 92.7335377254918, 15, !- X,Y,Z Vertex 2 {m}
  -67.0688162720076, 92.7321318226132, 15, !- X,Y,Z Vertex 3 {m}
  -67.0685466562207, 123.540814741875, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d68f586a-8bbc-487b-af42-993fa8967657}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {dc6739ef-2612-4c33-b0fd-3098dbc20504}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.0688162720076, 92.7321318226132, 15, !- X,Y,Z Vertex 1 {m}
  -67.0688162720076, 92.7321318226132, 0, !- X,Y,Z Vertex 2 {m}
  -67.0685466562207, 123.540814741875, 0, !- X,Y,Z Vertex 3 {m}
  -67.0685466562207, 123.540814741875, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9e4b049c-f315-4df9-90dc-62dd64f9eaa1}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {dc6739ef-2612-4c33-b0fd-3098dbc20504}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.0685466562207, 123.540814741875, 0, !- X,Y,Z Vertex 1 {m}
  -67.0688162720076, 92.7321318226132, 0, !- X,Y,Z Vertex 2 {m}
  -161.393928147138, 92.7335377254918, 0, !- X,Y,Z Vertex 3 {m}
  -161.393279345638, 123.542220639452, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7af5dc3-9fd7-46e5-a626-073e9d3779c3}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {dc6739ef-2612-4c33-b0fd-3098dbc20504}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -67.0685466562207, 123.540814741875, 15, !- X,Y,Z Vertex 1 {m}
  -67.0685466562207, 123.540814741875, 0, !- X,Y,Z Vertex 2 {m}
  -161.393279345638, 123.542220639452, 0, !- X,Y,Z Vertex 3 {m}
  -161.393279345638, 123.542220639452, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {386755ae-71db-4bde-b1bf-bcbf857a9613}, !- Handle
  Building New Building_42 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {0fa8f92f-47fb-4a18-b97e-e73eaf7d210c}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {386755ae-71db-4bde-b1bf-bcbf857a9613}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -160.782394354067, 45.757659960802, 15, !- X,Y,Z Vertex 1 {m}
  -160.782394354067, 45.757659960802, 0,  !- X,Y,Z Vertex 2 {m}
  -89.1193843098802, 45.7564916069755, 0, !- X,Y,Z Vertex 3 {m}
  -89.1193843098802, 45.7564916069755, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {098de4f4-a302-4779-a429-8c4fd495a989}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {386755ae-71db-4bde-b1bf-bcbf857a9613}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -89.1190225070444, 76.8704019260489, 0, !- X,Y,Z Vertex 1 {m}
  -89.1193843098802, 45.7564916069755, 0, !- X,Y,Z Vertex 2 {m}
  -160.782394354067, 45.757659960802, 0,  !- X,Y,Z Vertex 3 {m}
  -160.781741617328, 76.8715702751927, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {04727e28-2667-42ab-a872-266b4d99b264}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {386755ae-71db-4bde-b1bf-bcbf857a9613}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -160.781741617328, 76.8715702751927, 15, !- X,Y,Z Vertex 1 {m}
  -160.782394354067, 45.757659960802, 15, !- X,Y,Z Vertex 2 {m}
  -89.1193843098802, 45.7564916069755, 15, !- X,Y,Z Vertex 3 {m}
  -89.1190225070444, 76.8704019260489, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b29960a7-9c8b-4284-aeeb-f1fafcda46a2}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {386755ae-71db-4bde-b1bf-bcbf857a9613}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -89.1193843098802, 45.7564916069755, 15, !- X,Y,Z Vertex 1 {m}
  -89.1193843098802, 45.7564916069755, 0, !- X,Y,Z Vertex 2 {m}
  -89.1190225070444, 76.8704019260489, 0, !- X,Y,Z Vertex 3 {m}
  -89.1190225070444, 76.8704019260489, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3a2ea940-72d1-479f-9236-0c9d458b3a08}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {386755ae-71db-4bde-b1bf-bcbf857a9613}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -160.781741617328, 76.8715702751927, 15, !- X,Y,Z Vertex 1 {m}
  -160.781741617328, 76.8715702751927, 0, !- X,Y,Z Vertex 2 {m}
  -160.782394354067, 45.757659960802, 0,  !- X,Y,Z Vertex 3 {m}
  -160.782394354067, 45.757659960802, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eda092ea-d2d9-4db8-b4c2-9a2a86f9a4c3}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {386755ae-71db-4bde-b1bf-bcbf857a9613}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -89.1190225070444, 76.8704019260489, 15, !- X,Y,Z Vertex 1 {m}
  -89.1190225070444, 76.8704019260489, 0, !- X,Y,Z Vertex 2 {m}
  -160.781741617328, 76.8715702751927, 0, !- X,Y,Z Vertex 3 {m}
  -160.781741617328, 76.8715702751927, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Handle
  Building New Building_43 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1032830c-f920-468e-858e-4e70e40e28b9}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.049933148286, 123.540552999366, 21, !- X,Y,Z Vertex 1 {m}
  -51.4498440118403, 123.540693976074, 21, !- X,Y,Z Vertex 2 {m}
  -51.1439556156652, 72.2944872364143, 21, !- X,Y,Z Vertex 3 {m}
  -66.4565022332401, 72.2946047177242, 21, !- X,Y,Z Vertex 4 {m}
  -66.4567376448848, 45.1461929689234, 21, !- X,Y,Z Vertex 5 {m}
  -21.7439251870832, 45.1459356846617, 21; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {fa3e0660-92b5-4cf4-ab92-4369e295e039}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.4498440118403, 123.540693976074, 21, !- X,Y,Z Vertex 1 {m}
  -51.4498440118403, 123.540693976074, 0, !- X,Y,Z Vertex 2 {m}
  -51.1439556156652, 72.2944872364143, 0, !- X,Y,Z Vertex 3 {m}
  -51.1439556156652, 72.2944872364143, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2e58d112-9f41-4763-ad3c-51c83e015046}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -51.1439556156652, 72.2944872364143, 21, !- X,Y,Z Vertex 1 {m}
  -51.1439556156652, 72.2944872364143, 0, !- X,Y,Z Vertex 2 {m}
  -66.4565022332401, 72.2946047177242, 0, !- X,Y,Z Vertex 3 {m}
  -66.4565022332401, 72.2946047177242, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1b15fd3-a0a9-40b4-b179-4218aeba24c5}, !- Handle
  Shading Surface 47,                     !- Name
  ,                                       !- Construction Name
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.049933148286, 123.540552999366, 21, !- X,Y,Z Vertex 1 {m}
  -22.049933148286, 123.540552999366, 0,  !- X,Y,Z Vertex 2 {m}
  -51.4498440118403, 123.540693976074, 0, !- X,Y,Z Vertex 3 {m}
  -51.4498440118403, 123.540693976074, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {70a5ff9c-4525-4629-a3c9-4a1ef658f817}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7439251870832, 45.1459356846617, 21, !- X,Y,Z Vertex 1 {m}
  -21.7439251870832, 45.1459356846617, 0, !- X,Y,Z Vertex 2 {m}
  -22.049933148286, 123.540552999366, 0,  !- X,Y,Z Vertex 3 {m}
  -22.049933148286, 123.540552999366, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4400b9aa-96ce-4e5c-a771-6c6c5bc7c3de}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -66.4567376448848, 45.1461929689234, 21, !- X,Y,Z Vertex 1 {m}
  -66.4567376448848, 45.1461929689234, 0, !- X,Y,Z Vertex 2 {m}
  -21.7439251870832, 45.1459356846617, 0, !- X,Y,Z Vertex 3 {m}
  -21.7439251870832, 45.1459356846617, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {21649141-3c0f-416a-bd05-b298b2903f72}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7439251870832, 45.1459356846617, 0, !- X,Y,Z Vertex 1 {m}
  -66.4567376448848, 45.1461929689234, 0, !- X,Y,Z Vertex 2 {m}
  -66.4565022332401, 72.2946047177242, 0, !- X,Y,Z Vertex 3 {m}
  -51.1439556156652, 72.2944872364143, 0, !- X,Y,Z Vertex 4 {m}
  -51.4498440118403, 123.540693976074, 0, !- X,Y,Z Vertex 5 {m}
  -22.049933148286, 123.540552999366, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {783edc51-f417-4a4e-8562-8d31f1b0d5e0}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {eda118e5-6a5f-4a49-b3e8-e778903ba035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -66.4565022332401, 72.2946047177242, 21, !- X,Y,Z Vertex 1 {m}
  -66.4565022332401, 72.2946047177242, 0, !- X,Y,Z Vertex 2 {m}
  -66.4567376448848, 45.1461929689234, 0, !- X,Y,Z Vertex 3 {m}
  -66.4567376448848, 45.1461929689234, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Handle
  Building New Building_44 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d6b467ee-b9f5-4ae6-9c65-c8afdb621718}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.70162071775, 23.4898131059168, 15, !- X,Y,Z Vertex 1 {m}
  -161.70162071775, 23.4898131059168, 0,  !- X,Y,Z Vertex 2 {m}
  -162.009514505757, -53.6856521750524, 0, !- X,Y,Z Vertex 3 {m}
  -162.009514505757, -53.6856521750524, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {00dd3ab8-3233-41ee-8007-b82647524432}, !- Handle
  Shading Surface 53,                     !- Name
  ,                                       !- Construction Name
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -95.5509577077469, 23.4887029023535, 15, !- X,Y,Z Vertex 1 {m}
  -95.5509577077469, 23.4887029023535, 0, !- X,Y,Z Vertex 2 {m}
  -161.70162071775, 23.4898131059168, 0,  !- X,Y,Z Vertex 3 {m}
  -161.70162071775, 23.4898131059168, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2064000f-32f3-4b4a-b3b8-9d584e923cb8}, !- Handle
  Shading Surface 54,                     !- Name
  ,                                       !- Construction Name
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.608084592556, -5.18454506825371, 15, !- X,Y,Z Vertex 1 {m}
  -132.608084592556, -5.18454506825371, 0, !- X,Y,Z Vertex 2 {m}
  -95.5513151943002, -5.18509665407692, 0, !- X,Y,Z Vertex 3 {m}
  -95.5513151943002, -5.18509665407692, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6bfc5275-2328-4683-a9c4-6b08bebe8243}, !- Handle
  Shading Surface 55,                     !- Name
  ,                                       !- Construction Name
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.915189285097, -53.6862119635368, 0, !- X,Y,Z Vertex 1 {m}
  -162.009514505757, -53.6856521750524, 0, !- X,Y,Z Vertex 2 {m}
  -161.70162071775, 23.4898131059168, 0,  !- X,Y,Z Vertex 3 {m}
  -95.5509577077469, 23.4887029023535, 0, !- X,Y,Z Vertex 4 {m}
  -95.5513151943002, -5.18509665407692, 0, !- X,Y,Z Vertex 5 {m}
  -132.608084592556, -5.18454506825371, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {f6c46467-2892-4e31-808d-40425826aa6e}, !- Handle
  Shading Surface 56,                     !- Name
  ,                                       !- Construction Name
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -95.5513151943002, -5.18509665407692, 15, !- X,Y,Z Vertex 1 {m}
  -95.5513151943002, -5.18509665407692, 0, !- X,Y,Z Vertex 2 {m}
  -95.5509577077469, 23.4887029023535, 0, !- X,Y,Z Vertex 3 {m}
  -95.5509577077469, 23.4887029023535, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {41dd2191-35ce-4db4-892d-8d3a48e6f970}, !- Handle
  Shading Surface 57,                     !- Name
  ,                                       !- Construction Name
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.608084592556, -5.18454506825371, 15, !- X,Y,Z Vertex 1 {m}
  -95.5513151943002, -5.18509665407692, 15, !- X,Y,Z Vertex 2 {m}
  -95.5509577077469, 23.4887029023535, 15, !- X,Y,Z Vertex 3 {m}
  -161.70162071775, 23.4898131059168, 15, !- X,Y,Z Vertex 4 {m}
  -162.009514505757, -53.6856521750524, 15, !- X,Y,Z Vertex 5 {m}
  -132.915189285097, -53.6862119635368, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {db4e990d-8f89-4d67-bb80-654ff4f51e1b}, !- Handle
  Shading Surface 58,                     !- Name
  ,                                       !- Construction Name
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -162.009514505757, -53.6856521750524, 15, !- X,Y,Z Vertex 1 {m}
  -162.009514505757, -53.6856521750524, 0, !- X,Y,Z Vertex 2 {m}
  -132.915189285097, -53.6862119635368, 0, !- X,Y,Z Vertex 3 {m}
  -132.915189285097, -53.6862119635368, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cdfcacc2-f787-4b6c-b957-f2f5c2a1e56a}, !- Handle
  Shading Surface 59,                     !- Name
  ,                                       !- Construction Name
  {a86746b6-1458-4b23-9341-9e80f4bfed0a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.915189285097, -53.6862119635368, 15, !- X,Y,Z Vertex 1 {m}
  -132.915189285097, -53.6862119635368, 0, !- X,Y,Z Vertex 2 {m}
  -132.608084592556, -5.18454506825371, 0, !- X,Y,Z Vertex 3 {m}
  -132.608084592556, -5.18454506825371, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Handle
  Building New Building_45 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b9bf7cf4-1413-4662-b4e9-ed48dcc297de}, !- Handle
  Shading Surface 60,                     !- Name
  ,                                       !- Construction Name
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -49.0006896590737, -6.10065858568611, 15, !- X,Y,Z Vertex 1 {m}
  -49.0006896590737, -6.10065858568611, 0, !- X,Y,Z Vertex 2 {m}
  -49.0010017036507, -54.9073748043657, 0, !- X,Y,Z Vertex 3 {m}
  -49.0010017036507, -54.9073748043657, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e9db69a7-d0e1-493f-b926-98886b960a14}, !- Handle
  Shading Surface 61,                     !- Name
  ,                                       !- Construction Name
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.5191748966312, -54.9075039810265, 0, !- X,Y,Z Vertex 1 {m}
  -49.0010017036507, -54.9073748043657, 0, !- X,Y,Z Vertex 2 {m}
  -49.0006896590737, -6.10065858568611, 0, !- X,Y,Z Vertex 3 {m}
  -82.0761488662657, -6.10037574668274, 0, !- X,Y,Z Vertex 4 {m}
  -82.0758385276765, 22.8784624132378, 0, !- X,Y,Z Vertex 5 {m}
  -20.5189666432936, 22.8780504005891, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {21175d7c-6300-42c8-9641-65085b9b0128}, !- Handle
  Shading Surface 62,                     !- Name
  ,                                       !- Construction Name
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -49.0010017036507, -54.9073748043657, 15, !- X,Y,Z Vertex 1 {m}
  -49.0010017036507, -54.9073748043657, 0, !- X,Y,Z Vertex 2 {m}
  -20.5191748966312, -54.9075039810265, 0, !- X,Y,Z Vertex 3 {m}
  -20.5191748966312, -54.9075039810265, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {08e62a98-4912-4803-a70e-8dcf27337939}, !- Handle
  Shading Surface 63,                     !- Name
  ,                                       !- Construction Name
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -82.0761488662657, -6.10037574668274, 15, !- X,Y,Z Vertex 1 {m}
  -82.0761488662657, -6.10037574668274, 0, !- X,Y,Z Vertex 2 {m}
  -49.0006896590737, -6.10065858568611, 0, !- X,Y,Z Vertex 3 {m}
  -49.0006896590737, -6.10065858568611, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4840ed00-a2dc-4871-b6cd-3e9f75d02d97}, !- Handle
  Shading Surface 64,                     !- Name
  ,                                       !- Construction Name
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -82.0758385276765, 22.8784624132378, 15, !- X,Y,Z Vertex 1 {m}
  -82.0758385276765, 22.8784624132378, 0, !- X,Y,Z Vertex 2 {m}
  -82.0761488662657, -6.10037574668274, 0, !- X,Y,Z Vertex 3 {m}
  -82.0761488662657, -6.10037574668274, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {832fca85-2c13-4b12-8889-1781ef8dbc3a}, !- Handle
  Shading Surface 65,                     !- Name
  ,                                       !- Construction Name
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.5189666432936, 22.8780504005891, 15, !- X,Y,Z Vertex 1 {m}
  -20.5189666432936, 22.8780504005891, 0, !- X,Y,Z Vertex 2 {m}
  -82.0758385276765, 22.8784624132378, 0, !- X,Y,Z Vertex 3 {m}
  -82.0758385276765, 22.8784624132378, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {123d6952-4d71-42b0-9a2a-945ab27ec7d8}, !- Handle
  Shading Surface 66,                     !- Name
  ,                                       !- Construction Name
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.5191748966312, -54.9075039810265, 15, !- X,Y,Z Vertex 1 {m}
  -20.5191748966312, -54.9075039810265, 0, !- X,Y,Z Vertex 2 {m}
  -20.5189666432936, 22.8780504005891, 0, !- X,Y,Z Vertex 3 {m}
  -20.5189666432936, 22.8780504005891, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5b635fee-b570-4355-a4e8-54e8a5810945}, !- Handle
  Shading Surface 67,                     !- Name
  ,                                       !- Construction Name
  {4bc56754-bfac-4119-9717-c1a7063ea729}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.5189666432936, 22.8780504005891, 15, !- X,Y,Z Vertex 1 {m}
  -82.0758385276765, 22.8784624132378, 15, !- X,Y,Z Vertex 2 {m}
  -82.0761488662657, -6.10037574668274, 15, !- X,Y,Z Vertex 3 {m}
  -49.0006896590737, -6.10065858568611, 15, !- X,Y,Z Vertex 4 {m}
  -49.0010017036507, -54.9073748043657, 15, !- X,Y,Z Vertex 5 {m}
  -20.5191748966312, -54.9075039810265, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {2174d490-fca3-4647-b888-789729a4b035}, !- Handle
  Building New Building_46 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {498b93e0-539a-4dc1-83dc-4b72a172edce}, !- Handle
  Shading Surface 68,                     !- Name
  ,                                       !- Construction Name
  {2174d490-fca3-4647-b888-789729a4b035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.79046057574, -78.0897774724046, 0, !- X,Y,Z Vertex 1 {m}
  -126.791707015599, -153.435975851532, 0, !- X,Y,Z Vertex 2 {m}
  -161.705362885758, -153.435318745479, 0, !- X,Y,Z Vertex 3 {m}
  -161.703773223112, -78.0891203733827, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {86faa96a-aca2-476e-b6ae-26e7e18d1e20}, !- Handle
  Shading Surface 69,                     !- Name
  ,                                       !- Construction Name
  {2174d490-fca3-4647-b888-789729a4b035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.703773223112, -78.0891203733827, 15, !- X,Y,Z Vertex 1 {m}
  -161.705362885758, -153.435318745479, 15, !- X,Y,Z Vertex 2 {m}
  -126.791707015599, -153.435975851532, 15, !- X,Y,Z Vertex 3 {m}
  -126.79046057574, -78.0897774724046, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {42f45ce9-d2b5-4765-9a05-75674faf9aac}, !- Handle
  Shading Surface 70,                     !- Name
  ,                                       !- Construction Name
  {2174d490-fca3-4647-b888-789729a4b035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.703773223112, -78.0891203733827, 15, !- X,Y,Z Vertex 1 {m}
  -161.703773223112, -78.0891203733827, 0, !- X,Y,Z Vertex 2 {m}
  -161.705362885758, -153.435318745479, 0, !- X,Y,Z Vertex 3 {m}
  -161.705362885758, -153.435318745479, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {df7ffd99-1979-4deb-9ae0-12c45a9ad30b}, !- Handle
  Shading Surface 71,                     !- Name
  ,                                       !- Construction Name
  {2174d490-fca3-4647-b888-789729a4b035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.705362885758, -153.435318745479, 15, !- X,Y,Z Vertex 1 {m}
  -161.705362885758, -153.435318745479, 0, !- X,Y,Z Vertex 2 {m}
  -126.791707015599, -153.435975851532, 0, !- X,Y,Z Vertex 3 {m}
  -126.791707015599, -153.435975851532, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6524595b-db5b-44e4-bec5-1af1d4e5881c}, !- Handle
  Shading Surface 72,                     !- Name
  ,                                       !- Construction Name
  {2174d490-fca3-4647-b888-789729a4b035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.791707015599, -153.435975851532, 15, !- X,Y,Z Vertex 1 {m}
  -126.791707015599, -153.435975851532, 0, !- X,Y,Z Vertex 2 {m}
  -126.79046057574, -78.0897774724046, 0, !- X,Y,Z Vertex 3 {m}
  -126.79046057574, -78.0897774724046, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b4b4848e-b458-4c18-a4d1-344f78194f3e}, !- Handle
  Shading Surface 73,                     !- Name
  ,                                       !- Construction Name
  {2174d490-fca3-4647-b888-789729a4b035}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -126.79046057574, -78.0897774724046, 15, !- X,Y,Z Vertex 1 {m}
  -126.79046057574, -78.0897774724046, 0, !- X,Y,Z Vertex 2 {m}
  -161.703773223112, -78.0891203733827, 0, !- X,Y,Z Vertex 3 {m}
  -161.703773223112, -78.0891203733827, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Handle
  Building New Building_47 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {8348de93-25d6-47ff-809b-a9d09dd985f5}, !- Handle
  Shading Surface 74,                     !- Name
  ,                                       !- Construction Name
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7444707569784, -153.742035945216, 33, !- X,Y,Z Vertex 1 {m}
  -21.7444707569784, -153.742035945216, 0, !- X,Y,Z Vertex 2 {m}
  -21.7443634434188, -115.916326563621, 0, !- X,Y,Z Vertex 3 {m}
  -21.7443634434188, -115.916326563621, 33; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dd8aa42b-1b61-4f03-98a8-7cf86b205e5a}, !- Handle
  Shading Surface 75,                     !- Name
  ,                                       !- Construction Name
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7444707569784, -153.742035945216, 0, !- X,Y,Z Vertex 1 {m}
  -71.9711542981384, -153.741728869829, 0, !- X,Y,Z Vertex 2 {m}
  -71.9704467777349, -78.3955344921089, 0, !- X,Y,Z Vertex 3 {m}
  -38.5884090866414, -78.3957752658427, 0, !- X,Y,Z Vertex 4 {m}
  -38.5885979946164, -115.91626026469, 0, !- X,Y,Z Vertex 5 {m}
  -21.7443634434188, -115.916326563621, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {00f8ef04-9679-4404-976f-a74f12d7e36a}, !- Handle
  Shading Surface 76,                     !- Name
  ,                                       !- Construction Name
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.5885979946164, -115.91626026469, 33, !- X,Y,Z Vertex 1 {m}
  -38.5885979946164, -115.91626026469, 0, !- X,Y,Z Vertex 2 {m}
  -38.5884090866414, -78.3957752658427, 0, !- X,Y,Z Vertex 3 {m}
  -38.5884090866414, -78.3957752658427, 33; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c571f8f7-27e9-4f32-9b0f-f919ddfbc5dc}, !- Handle
  Shading Surface 77,                     !- Name
  ,                                       !- Construction Name
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7443634434188, -115.916326563621, 33, !- X,Y,Z Vertex 1 {m}
  -38.5885979946164, -115.91626026469, 33, !- X,Y,Z Vertex 2 {m}
  -38.5884090866414, -78.3957752658427, 33, !- X,Y,Z Vertex 3 {m}
  -71.9704467777349, -78.3955344921089, 33, !- X,Y,Z Vertex 4 {m}
  -71.9711542981384, -153.741728869829, 33, !- X,Y,Z Vertex 5 {m}
  -21.7444707569784, -153.742035945216, 33; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {33f6aaeb-4dca-4711-88f6-16d4f1c1ed80}, !- Handle
  Shading Surface 78,                     !- Name
  ,                                       !- Construction Name
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.5884090866414, -78.3957752658427, 33, !- X,Y,Z Vertex 1 {m}
  -38.5884090866414, -78.3957752658427, 0, !- X,Y,Z Vertex 2 {m}
  -71.9704467777349, -78.3955344921089, 0, !- X,Y,Z Vertex 3 {m}
  -71.9704467777349, -78.3955344921089, 33; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {583d4657-99c2-42ea-92f9-3c4f8368009e}, !- Handle
  Shading Surface 79,                     !- Name
  ,                                       !- Construction Name
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.9711542981384, -153.741728869829, 33, !- X,Y,Z Vertex 1 {m}
  -71.9711542981384, -153.741728869829, 0, !- X,Y,Z Vertex 2 {m}
  -21.7444707569784, -153.742035945216, 0, !- X,Y,Z Vertex 3 {m}
  -21.7444707569784, -153.742035945216, 33; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4a4de4b6-d504-4a5f-b795-744e1ad0f391}, !- Handle
  Shading Surface 80,                     !- Name
  ,                                       !- Construction Name
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7443634434188, -115.916326563621, 33, !- X,Y,Z Vertex 1 {m}
  -21.7443634434188, -115.916326563621, 0, !- X,Y,Z Vertex 2 {m}
  -38.5885979946164, -115.91626026469, 0, !- X,Y,Z Vertex 3 {m}
  -38.5885979946164, -115.91626026469, 33; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e5ee8fce-47b6-4f06-acaa-2f7a3cf35ef5}, !- Handle
  Shading Surface 81,                     !- Name
  ,                                       !- Construction Name
  {3c8e0029-afb7-4aa8-80ab-b3c1cd2f254f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -71.9704467777349, -78.3955344921089, 33, !- X,Y,Z Vertex 1 {m}
  -71.9704467777349, -78.3955344921089, 0, !- X,Y,Z Vertex 2 {m}
  -71.9711542981384, -153.741728869829, 0, !- X,Y,Z Vertex 3 {m}
  -71.9711542981384, -153.741728869829, 33; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Handle
  Building New Building_48 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {9d696ffd-052f-42ad-8b7d-654e35366655}, !- Handle
  Shading Surface 82,                     !- Name
  ,                                       !- Construction Name
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.306079809547, -251.356530976324, 15, !- X,Y,Z Vertex 1 {m}
  -132.306079809547, -251.356530976324, 0, !- X,Y,Z Vertex 2 {m}
  -132.611640693341, -210.17479341069, 0, !- X,Y,Z Vertex 3 {m}
  -132.611640693341, -210.17479341069, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {817899ca-a9bd-4b66-a3b1-ae5621a31aee}, !- Handle
  Shading Surface 83,                     !- Name
  ,                                       !- Construction Name
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.611640693341, -210.17479341069, 15, !- X,Y,Z Vertex 1 {m}
  -132.611640693341, -210.17479341069, 0, !- X,Y,Z Vertex 2 {m}
  -106.885598555373, -210.175195357602, 0, !- X,Y,Z Vertex 3 {m}
  -106.885598555373, -210.175195357602, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bb943a70-fe72-4512-bf72-fe8850997216}, !- Handle
  Shading Surface 84,                     !- Name
  ,                                       !- Construction Name
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.88511785319, -175.704724298738, 15, !- X,Y,Z Vertex 1 {m}
  -106.88511785319, -175.704724298738, 0, !- X,Y,Z Vertex 2 {m}
  -161.399562328448, -175.703770174794, 0, !- X,Y,Z Vertex 3 {m}
  -161.399562328448, -175.703770174794, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8f4a21c9-0931-4dc5-86e9-23b280c1a93a}, !- Handle
  Shading Surface 85,                     !- Name
  ,                                       !- Construction Name
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.094910034529, -251.355979941903, 15, !- X,Y,Z Vertex 1 {m}
  -161.094910034529, -251.355979941903, 0, !- X,Y,Z Vertex 2 {m}
  -132.306079809547, -251.356530976324, 0, !- X,Y,Z Vertex 3 {m}
  -132.306079809547, -251.356530976324, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {79924f52-8cde-405e-a988-98b49a531b0c}, !- Handle
  Shading Surface 86,                     !- Name
  ,                                       !- Construction Name
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.399562328448, -175.703770174794, 15, !- X,Y,Z Vertex 1 {m}
  -161.399562328448, -175.703770174794, 0, !- X,Y,Z Vertex 2 {m}
  -161.094910034529, -251.355979941903, 0, !- X,Y,Z Vertex 3 {m}
  -161.094910034529, -251.355979941903, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {23ff5919-55c0-4a0e-9b85-ee5c68f303e4}, !- Handle
  Shading Surface 87,                     !- Name
  ,                                       !- Construction Name
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.306079809547, -251.356530976324, 0, !- X,Y,Z Vertex 1 {m}
  -161.094910034529, -251.355979941903, 0, !- X,Y,Z Vertex 2 {m}
  -161.399562328448, -175.703770174794, 0, !- X,Y,Z Vertex 3 {m}
  -106.88511785319, -175.704724298738, 0, !- X,Y,Z Vertex 4 {m}
  -106.885598555373, -210.175195357602, 0, !- X,Y,Z Vertex 5 {m}
  -132.611640693341, -210.17479341069, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {33d45c27-bbdd-4d36-8f2b-a4dd2e6eaa5e}, !- Handle
  Shading Surface 88,                     !- Name
  ,                                       !- Construction Name
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -106.885598555373, -210.175195357602, 15, !- X,Y,Z Vertex 1 {m}
  -106.885598555373, -210.175195357602, 0, !- X,Y,Z Vertex 2 {m}
  -106.88511785319, -175.704724298738, 0, !- X,Y,Z Vertex 3 {m}
  -106.88511785319, -175.704724298738, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eecb5cc6-8613-4756-92bd-8b680b320d7f}, !- Handle
  Shading Surface 89,                     !- Name
  ,                                       !- Construction Name
  {e9ca4f7c-bd05-4970-9c74-91a91bb080fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.611640693341, -210.17479341069, 15, !- X,Y,Z Vertex 1 {m}
  -106.885598555373, -210.175195357602, 15, !- X,Y,Z Vertex 2 {m}
  -106.88511785319, -175.704724298738, 15, !- X,Y,Z Vertex 3 {m}
  -161.399562328448, -175.703770174794, 15, !- X,Y,Z Vertex 4 {m}
  -161.094910034529, -251.355979941903, 15, !- X,Y,Z Vertex 5 {m}
  -132.306079809547, -251.356530976324, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {0644d04e-1e08-4e9c-a63f-fe9a01507a82}, !- Handle
  Building New Building_49 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a0e78875-db8a-47c9-baae-c6d37c4839fc}, !- Handle
  Shading Surface 90,                     !- Name
  ,                                       !- Construction Name
  {0644d04e-1e08-4e9c-a63f-fe9a01507a82}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.0457847936325, -175.40021931631, 36, !- X,Y,Z Vertex 1 {m}
  -56.046340214511, -251.357472673998, 36, !- X,Y,Z Vertex 2 {m}
  -21.7447570397562, -251.357646749173, 36, !- X,Y,Z Vertex 3 {m}
  -21.7445415486381, -175.40039338994, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7dfbac6b-16e2-4ed3-9559-10a025a585f8}, !- Handle
  Shading Surface 91,                     !- Name
  ,                                       !- Construction Name
  {0644d04e-1e08-4e9c-a63f-fe9a01507a82}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7447570397562, -251.357646749173, 36, !- X,Y,Z Vertex 1 {m}
  -21.7447570397562, -251.357646749173, 0, !- X,Y,Z Vertex 2 {m}
  -21.7445415486381, -175.40039338994, 0, !- X,Y,Z Vertex 3 {m}
  -21.7445415486381, -175.40039338994, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f39189d8-ff7c-43c8-9726-8b892301dd4e}, !- Handle
  Shading Surface 92,                     !- Name
  ,                                       !- Construction Name
  {0644d04e-1e08-4e9c-a63f-fe9a01507a82}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.0457847936325, -175.40021931631, 36, !- X,Y,Z Vertex 1 {m}
  -56.0457847936325, -175.40021931631, 0, !- X,Y,Z Vertex 2 {m}
  -56.046340214511, -251.357472673998, 0, !- X,Y,Z Vertex 3 {m}
  -56.046340214511, -251.357472673998, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a1770aa9-cb6e-4d4d-86b3-577689fb252b}, !- Handle
  Shading Surface 93,                     !- Name
  ,                                       !- Construction Name
  {0644d04e-1e08-4e9c-a63f-fe9a01507a82}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -56.046340214511, -251.357472673998, 36, !- X,Y,Z Vertex 1 {m}
  -56.046340214511, -251.357472673998, 0, !- X,Y,Z Vertex 2 {m}
  -21.7447570397562, -251.357646749173, 0, !- X,Y,Z Vertex 3 {m}
  -21.7447570397562, -251.357646749173, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2a38c35a-2cbd-4dae-8d75-b2a5cc48de96}, !- Handle
  Shading Surface 94,                     !- Name
  ,                                       !- Construction Name
  {0644d04e-1e08-4e9c-a63f-fe9a01507a82}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7445415486381, -175.40039338994, 36, !- X,Y,Z Vertex 1 {m}
  -21.7445415486381, -175.40039338994, 0, !- X,Y,Z Vertex 2 {m}
  -56.0457847936325, -175.40021931631, 0, !- X,Y,Z Vertex 3 {m}
  -56.0457847936325, -175.40021931631, 36; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7a33ad67-3ba4-4f8c-b4a0-7c8a0122b0b4}, !- Handle
  Shading Surface 95,                     !- Name
  ,                                       !- Construction Name
  {0644d04e-1e08-4e9c-a63f-fe9a01507a82}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7445415486381, -175.40039338994, 0, !- X,Y,Z Vertex 1 {m}
  -21.7447570397562, -251.357646749173, 0, !- X,Y,Z Vertex 2 {m}
  -56.046340214511, -251.357472673998, 0, !- X,Y,Z Vertex 3 {m}
  -56.0457847936325, -175.40021931631, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Handle
  Building New Building_50 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {e54ac33a-ea02-4b59-8690-5376f6851bd2}, !- Handle
  Shading Surface 96,                     !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -159.259271902818, -345.922303670316, 15, !- X,Y,Z Vertex 1 {m}
  -159.259271902818, -345.922303670316, 0, !- X,Y,Z Vertex 2 {m}
  -153.440305632073, -351.108353830928, 0, !- X,Y,Z Vertex 3 {m}
  -153.440305632073, -351.108353830928, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d743b6b0-e555-4f69-9cd5-242746211692}, !- Handle
  Shading Surface 97,                     !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.918988798115, -273.320197175439, 15, !- X,Y,Z Vertex 1 {m}
  -132.918988798115, -273.320197175439, 0, !- X,Y,Z Vertex 2 {m}
  -161.401627241577, -273.319650294486, 0, !- X,Y,Z Vertex 3 {m}
  -161.401627241577, -273.319650294486, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {baf87e9f-05f1-4a79-811b-418f007ccae9}, !- Handle
  Shading Surface 98,                     !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -120.976120203754, -366.056621176729, 0, !- X,Y,Z Vertex 1 {m}
  -153.440305632073, -351.108353830928, 0, !- X,Y,Z Vertex 2 {m}
  -159.259271902818, -345.922303670316, 0, !- X,Y,Z Vertex 3 {m}
  -161.402918389362, -334.63525836864, 0, !- X,Y,Z Vertex 4 {m}
  -161.401627241577, -273.319650294486, 0, !- X,Y,Z Vertex 5 {m}
  -132.918988798115, -273.320197175439, 0, !- X,Y,Z Vertex 6 {m}
  -132.91995687579, -329.14483575419, 0,  !- X,Y,Z Vertex 7 {m}
  -112.40018199925, -338.296782151965, 0; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {e74ec4ef-1e75-453f-a34a-b99ab9f3eaab}, !- Handle
  Shading Surface 99,                     !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.402918389362, -334.63525836864, 15, !- X,Y,Z Vertex 1 {m}
  -161.402918389362, -334.63525836864, 0, !- X,Y,Z Vertex 2 {m}
  -159.259271902818, -345.922303670316, 0, !- X,Y,Z Vertex 3 {m}
  -159.259271902818, -345.922303670316, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ceaa10a3-df2c-476a-8c5b-c0ded50c6866}, !- Handle
  Shading Surface 100,                    !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -161.401627241577, -273.319650294486, 15, !- X,Y,Z Vertex 1 {m}
  -161.401627241577, -273.319650294486, 0, !- X,Y,Z Vertex 2 {m}
  -161.402918389362, -334.63525836864, 0, !- X,Y,Z Vertex 3 {m}
  -161.402918389362, -334.63525836864, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a40f34c5-a749-49cd-8814-5af2025c8544}, !- Handle
  Shading Surface 101,                    !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -132.91995687579, -329.14483575419, 15, !- X,Y,Z Vertex 1 {m}
  -132.91995687579, -329.14483575419, 0,  !- X,Y,Z Vertex 2 {m}
  -132.918988798115, -273.320197175439, 0, !- X,Y,Z Vertex 3 {m}
  -132.918988798115, -273.320197175439, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d815e70-51b5-4e97-8c07-b617c225779c}, !- Handle
  Shading Surface 102,                    !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -112.40018199925, -338.296782151965, 15, !- X,Y,Z Vertex 1 {m}
  -112.40018199925, -338.296782151965, 0, !- X,Y,Z Vertex 2 {m}
  -132.91995687579, -329.14483575419, 0,  !- X,Y,Z Vertex 3 {m}
  -132.91995687579, -329.14483575419, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {748241da-84ff-47ab-9e60-665e18ef18de}, !- Handle
  Shading Surface 103,                    !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -120.976120203754, -366.056621176729, 15, !- X,Y,Z Vertex 1 {m}
  -120.976120203754, -366.056621176729, 0, !- X,Y,Z Vertex 2 {m}
  -112.40018199925, -338.296782151965, 0, !- X,Y,Z Vertex 3 {m}
  -112.40018199925, -338.296782151965, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {65db153b-f131-4cec-a1bf-ec247cbbe85b}, !- Handle
  Shading Surface 104,                    !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -112.40018199925, -338.296782151965, 15, !- X,Y,Z Vertex 1 {m}
  -132.91995687579, -329.14483575419, 15, !- X,Y,Z Vertex 2 {m}
  -132.918988798115, -273.320197175439, 15, !- X,Y,Z Vertex 3 {m}
  -161.401627241577, -273.319650294486, 15, !- X,Y,Z Vertex 4 {m}
  -161.402918389362, -334.63525836864, 15, !- X,Y,Z Vertex 5 {m}
  -159.259271902818, -345.922303670316, 15, !- X,Y,Z Vertex 6 {m}
  -153.440305632073, -351.108353830928, 15, !- X,Y,Z Vertex 7 {m}
  -120.976120203754, -366.056621176729, 15; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {aad9ba02-0382-45e8-b1db-7de66d2ba188}, !- Handle
  Shading Surface 105,                    !- Name
  ,                                       !- Construction Name
  {7b830fe9-4b9f-4163-a96d-1fa3172fe418}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -153.440305632073, -351.108353830928, 15, !- X,Y,Z Vertex 1 {m}
  -153.440305632073, -351.108353830928, 0, !- X,Y,Z Vertex 2 {m}
  -120.976120203754, -366.056621176729, 0, !- X,Y,Z Vertex 3 {m}
  -120.976120203754, -366.056621176729, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Handle
  Building New Building_51 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f1664ea1-2a4e-4302-ace6-85ef4352d697}, !- Handle
  Shading Surface 106,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5273095837127, -395.952966644815, 0, !- X,Y,Z Vertex 1 {m}
  -69.5231527605263, -384.055543610153, 0, !- X,Y,Z Vertex 2 {m}
  -58.8034819580327, -351.109664166802, 0, !- X,Y,Z Vertex 3 {m}
  -59.4156516233761, -305.046546815144, 0, !- X,Y,Z Vertex 4 {m}
  -96.4738708383396, -305.046169945553, 0, !- X,Y,Z Vertex 5 {m}
  -96.4734638459996, -272.710638341701, 0, !- X,Y,Z Vertex 6 {m}
  -21.7448176193446, -272.71121466141, 0, !- X,Y,Z Vertex 7 {m}
  -21.7450538794282, -355.990729697754, 0; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {77946c55-7ac1-4002-9889-0d9c4d0adf9c}, !- Handle
  Shading Surface 107,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.5231527605263, -384.055543610153, 24, !- X,Y,Z Vertex 1 {m}
  -69.5231527605263, -384.055543610153, 0, !- X,Y,Z Vertex 2 {m}
  -35.5273095837127, -395.952966644815, 0, !- X,Y,Z Vertex 3 {m}
  -35.5273095837127, -395.952966644815, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f12b9804-76a0-4056-a246-4fe2a93e23c5}, !- Handle
  Shading Surface 108,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -58.8034819580327, -351.109664166802, 24, !- X,Y,Z Vertex 1 {m}
  -58.8034819580327, -351.109664166802, 0, !- X,Y,Z Vertex 2 {m}
  -69.5231527605263, -384.055543610153, 0, !- X,Y,Z Vertex 3 {m}
  -69.5231527605263, -384.055543610153, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {77006044-3714-497a-b6ea-1e92bb061ea9}, !- Handle
  Shading Surface 109,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -59.4156516233761, -305.046546815144, 24, !- X,Y,Z Vertex 1 {m}
  -59.4156516233761, -305.046546815144, 0, !- X,Y,Z Vertex 2 {m}
  -58.8034819580327, -351.109664166802, 0, !- X,Y,Z Vertex 3 {m}
  -58.8034819580327, -351.109664166802, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f96eb9b4-5bce-49cd-a3e3-bdaa182d8a28}, !- Handle
  Shading Surface 110,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.4738708383396, -305.046169945553, 24, !- X,Y,Z Vertex 1 {m}
  -96.4738708383396, -305.046169945553, 0, !- X,Y,Z Vertex 2 {m}
  -59.4156516233761, -305.046546815144, 0, !- X,Y,Z Vertex 3 {m}
  -59.4156516233761, -305.046546815144, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5e33047d-d88a-4953-a48b-38680009e9ba}, !- Handle
  Shading Surface 111,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -96.4734638459996, -272.710638341701, 24, !- X,Y,Z Vertex 1 {m}
  -96.4734638459996, -272.710638341701, 0, !- X,Y,Z Vertex 2 {m}
  -96.4738708383396, -305.046169945553, 0, !- X,Y,Z Vertex 3 {m}
  -96.4738708383396, -305.046169945553, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {84612b80-4d6a-44c0-8605-c8e799929425}, !- Handle
  Shading Surface 112,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7448176193446, -272.71121466141, 24, !- X,Y,Z Vertex 1 {m}
  -21.7448176193446, -272.71121466141, 0, !- X,Y,Z Vertex 2 {m}
  -96.4734638459996, -272.710638341701, 0, !- X,Y,Z Vertex 3 {m}
  -96.4734638459996, -272.710638341701, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {10d238d3-889c-4e2b-b33d-ed39ac971a87}, !- Handle
  Shading Surface 113,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7450538794282, -355.990729697754, 24, !- X,Y,Z Vertex 1 {m}
  -21.7450538794282, -355.990729697754, 0, !- X,Y,Z Vertex 2 {m}
  -21.7448176193446, -272.71121466141, 0, !- X,Y,Z Vertex 3 {m}
  -21.7448176193446, -272.71121466141, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bdd6936a-d9c6-4b95-b9d5-a39e3f1bcc47}, !- Handle
  Shading Surface 114,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.7450538794282, -355.990729697754, 24, !- X,Y,Z Vertex 1 {m}
  -21.7448176193446, -272.71121466141, 24, !- X,Y,Z Vertex 2 {m}
  -96.4734638459996, -272.710638341701, 24, !- X,Y,Z Vertex 3 {m}
  -96.4738708383396, -305.046169945553, 24, !- X,Y,Z Vertex 4 {m}
  -59.4156516233761, -305.046546815144, 24, !- X,Y,Z Vertex 5 {m}
  -58.8034819580327, -351.109664166802, 24, !- X,Y,Z Vertex 6 {m}
  -69.5231527605263, -384.055543610153, 24, !- X,Y,Z Vertex 7 {m}
  -35.5273095837127, -395.952966644815, 24; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {c6e0473c-5157-48bd-b366-99d8db034647}, !- Handle
  Shading Surface 115,                    !- Name
  ,                                       !- Construction Name
  {05f81b23-0cb5-46ec-bbd9-11e38b2bd847}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5273095837127, -395.952966644815, 24, !- X,Y,Z Vertex 1 {m}
  -35.5273095837127, -395.952966644815, 0, !- X,Y,Z Vertex 2 {m}
  -21.7450538794282, -355.990729697754, 0, !- X,Y,Z Vertex 3 {m}
  -21.7450538794282, -355.990729697754, 24; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Handle
  Building New Building_53 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5720c862-6c5d-45e6-b7f1-2d54a9ee3691}, !- Handle
  Shading Surface 116,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.0539631950731, 178.00861980015, 21,  !- X,Y,Z Vertex 1 {m}
  70.0539631950731, 178.00861980015, 0,   !- X,Y,Z Vertex 2 {m}
  43.2573509141, 178.771004824747, 0,     !- X,Y,Z Vertex 3 {m}
  43.2573509141, 178.771004824747, 21;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f1436fc2-4318-4af2-b467-e9a472dec7e8}, !- Handle
  Shading Surface 117,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.207566541998, 182.431315602767, 21,  !- X,Y,Z Vertex 1 {m}
  21.207566541998, 182.431315602767, 0,   !- X,Y,Z Vertex 2 {m}
  21.6668676286159, 206.833963825162, 0,  !- X,Y,Z Vertex 3 {m}
  21.6668676286159, 206.833963825162, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {89de64d8-50a3-4624-b8f7-9ddfc8176094}, !- Handle
  Shading Surface 118,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.2573509141, 178.771004824747, 21,    !- X,Y,Z Vertex 1 {m}
  43.2573509141, 178.771004824747, 0,     !- X,Y,Z Vertex 2 {m}
  43.2573336964634, 181.82134353823, 0,   !- X,Y,Z Vertex 3 {m}
  43.2573336964634, 181.82134353823, 21;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f896fe6c-2adc-47be-998b-956f61d1239e}, !- Handle
  Shading Surface 119,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668676286159, 206.833963825162, 21, !- X,Y,Z Vertex 1 {m}
  21.6668676286159, 206.833963825162, 0,  !- X,Y,Z Vertex 2 {m}
  -0.0765707769114954, 207.291482066553, 0, !- X,Y,Z Vertex 3 {m}
  -0.0765707769114954, 207.291482066553, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {913e364a-60ea-45cd-a523-9a3ec3fb65ed}, !- Handle
  Shading Surface 120,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.3321550683142, 164.434668072575, 21, !- X,Y,Z Vertex 1 {m}
  70.0540844871763, 164.739637718666, 21, !- X,Y,Z Vertex 2 {m}
  70.0539631950731, 178.00861980015, 21,  !- X,Y,Z Vertex 3 {m}
  43.2573509141, 178.771004824747, 21,    !- X,Y,Z Vertex 4 {m}
  43.2573336964634, 181.82134353823, 21,  !- X,Y,Z Vertex 5 {m}
  21.207566541998, 182.431315602767, 21,  !- X,Y,Z Vertex 6 {m}
  21.6668676286159, 206.833963825162, 21, !- X,Y,Z Vertex 7 {m}
  -0.0765707769114954, 207.291482066553, 21, !- X,Y,Z Vertex 8 {m}
  -1.14844419466371, 149.182555088521, 21, !- X,Y,Z Vertex 9 {m}
  76.0260757095461, 147.962797177332, 21; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {f12f63be-1211-4794-b21b-556de01f07f7}, !- Handle
  Shading Surface 121,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.14844419466371, 149.182555088521, 21, !- X,Y,Z Vertex 1 {m}
  -1.14844419466371, 149.182555088521, 0, !- X,Y,Z Vertex 2 {m}
  76.0260757095461, 147.962797177332, 0,  !- X,Y,Z Vertex 3 {m}
  76.0260757095461, 147.962797177332, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {93ba7797-3dc3-41cd-a454-af8e4b8a608d}, !- Handle
  Shading Surface 122,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.0260757095461, 147.962797177332, 0,  !- X,Y,Z Vertex 1 {m}
  -1.14844419466371, 149.182555088521, 0, !- X,Y,Z Vertex 2 {m}
  -0.0765707769114954, 207.291482066553, 0, !- X,Y,Z Vertex 3 {m}
  21.6668676286159, 206.833963825162, 0,  !- X,Y,Z Vertex 4 {m}
  21.207566541998, 182.431315602767, 0,   !- X,Y,Z Vertex 5 {m}
  43.2573336964634, 181.82134353823, 0,   !- X,Y,Z Vertex 6 {m}
  43.2573509141, 178.771004824747, 0,     !- X,Y,Z Vertex 7 {m}
  70.0539631950731, 178.00861980015, 0,   !- X,Y,Z Vertex 8 {m}
  70.0540844871763, 164.739637718666, 0,  !- X,Y,Z Vertex 9 {m}
  76.3321550683142, 164.434668072575, 0;  !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {d63bd200-91d8-442c-ba5d-20f227dd38ca}, !- Handle
  Shading Surface 123,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.0260757095461, 147.962797177332, 21, !- X,Y,Z Vertex 1 {m}
  76.0260757095461, 147.962797177332, 0,  !- X,Y,Z Vertex 2 {m}
  76.3321550683142, 164.434668072575, 0,  !- X,Y,Z Vertex 3 {m}
  76.3321550683142, 164.434668072575, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {753202c3-dd6b-4958-acc5-ef0829b9dc05}, !- Handle
  Shading Surface 124,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.3321550683142, 164.434668072575, 21, !- X,Y,Z Vertex 1 {m}
  76.3321550683142, 164.434668072575, 0,  !- X,Y,Z Vertex 2 {m}
  70.0540844871763, 164.739637718666, 0,  !- X,Y,Z Vertex 3 {m}
  70.0540844871763, 164.739637718666, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2c2df5b1-12b9-4bab-a57f-44c43a8d12eb}, !- Handle
  Shading Surface 125,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  70.0540844871763, 164.739637718666, 21, !- X,Y,Z Vertex 1 {m}
  70.0540844871763, 164.739637718666, 0,  !- X,Y,Z Vertex 2 {m}
  70.0539631950731, 178.00861980015, 0,   !- X,Y,Z Vertex 3 {m}
  70.0539631950731, 178.00861980015, 21;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ed5a244a-621e-46d4-b7f5-bc25fab592ba}, !- Handle
  Shading Surface 126,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0765707769114954, 207.291482066553, 21, !- X,Y,Z Vertex 1 {m}
  -0.0765707769114954, 207.291482066553, 0, !- X,Y,Z Vertex 2 {m}
  -1.14844419466371, 149.182555088521, 0, !- X,Y,Z Vertex 3 {m}
  -1.14844419466371, 149.182555088521, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9e725480-e60a-4a9f-bfb7-c9abb986b502}, !- Handle
  Shading Surface 127,                    !- Name
  ,                                       !- Construction Name
  {f83545c4-4a09-456b-bc48-75a7bf1f402f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  43.2573336964634, 181.82134353823, 21,  !- X,Y,Z Vertex 1 {m}
  43.2573336964634, 181.82134353823, 0,   !- X,Y,Z Vertex 2 {m}
  21.207566541998, 182.431315602767, 0,   !- X,Y,Z Vertex 3 {m}
  21.207566541998, 182.431315602767, 21;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Handle
  Building New Building_54 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {97473742-f4e2-49c4-85cc-4002f6191fb0}, !- Handle
  Shading Surface 128,                    !- Name
  ,                                       !- Construction Name
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.277043409443, 276.385137348141, 9,  !- X,Y,Z Vertex 1 {m}
  250.277043409443, 276.385137348141, 0,  !- X,Y,Z Vertex 2 {m}
  250.429606377303, 293.619309886678, 0,  !- X,Y,Z Vertex 3 {m}
  250.429606377303, 293.619309886678, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e490ccba-9396-40eb-8447-0d8904db16df}, !- Handle
  Shading Surface 129,                    !- Name
  ,                                       !- Construction Name
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.913004964504, 276.688214712582, 9,  !- X,Y,Z Vertex 1 {m}
  180.913004964504, 276.688214712582, 0,  !- X,Y,Z Vertex 2 {m}
  250.277043409443, 276.385137348141, 0,  !- X,Y,Z Vertex 3 {m}
  250.277043409443, 276.385137348141, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dfb1901f-2a4f-47e3-b14f-5079dde9c2af}, !- Handle
  Shading Surface 130,                    !- Name
  ,                                       !- Construction Name
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.454868766637, 224.527926516788, 9,  !- X,Y,Z Vertex 1 {m}
  180.913004964504, 276.688214712582, 9,  !- X,Y,Z Vertex 2 {m}
  250.277043409443, 276.385137348141, 9,  !- X,Y,Z Vertex 3 {m}
  250.429606377303, 293.619309886678, 9,  !- X,Y,Z Vertex 4 {m}
  164.681760976275, 294.227045343707, 9,  !- X,Y,Z Vertex 5 {m}
  164.07076401939, 224.52755824862, 9;    !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {b353e5a4-8439-46f0-ab93-f8bfec9d352a}, !- Handle
  Shading Surface 131,                    !- Name
  ,                                       !- Construction Name
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  164.07076401939, 224.52755824862, 9,    !- X,Y,Z Vertex 1 {m}
  164.07076401939, 224.52755824862, 0,    !- X,Y,Z Vertex 2 {m}
  180.454868766637, 224.527926516788, 0,  !- X,Y,Z Vertex 3 {m}
  180.454868766637, 224.527926516788, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f32c3039-36bb-414d-b0bb-a9ae2ea8600f}, !- Handle
  Shading Surface 132,                    !- Name
  ,                                       !- Construction Name
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  250.429606377303, 293.619309886678, 9,  !- X,Y,Z Vertex 1 {m}
  250.429606377303, 293.619309886678, 0,  !- X,Y,Z Vertex 2 {m}
  164.681760976275, 294.227045343707, 0,  !- X,Y,Z Vertex 3 {m}
  164.681760976275, 294.227045343707, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ff172614-799e-4a20-a3d1-ce9deb9ab8d4}, !- Handle
  Shading Surface 133,                    !- Name
  ,                                       !- Construction Name
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  164.681760976275, 294.227045343707, 9,  !- X,Y,Z Vertex 1 {m}
  164.681760976275, 294.227045343707, 0,  !- X,Y,Z Vertex 2 {m}
  164.07076401939, 224.52755824862, 0,    !- X,Y,Z Vertex 3 {m}
  164.07076401939, 224.52755824862, 9;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0ca45e4-911f-49dc-83b2-f5808c56283f}, !- Handle
  Shading Surface 134,                    !- Name
  ,                                       !- Construction Name
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.454868766637, 224.527926516788, 9,  !- X,Y,Z Vertex 1 {m}
  180.454868766637, 224.527926516788, 0,  !- X,Y,Z Vertex 2 {m}
  180.913004964504, 276.688214712582, 0,  !- X,Y,Z Vertex 3 {m}
  180.913004964504, 276.688214712582, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {db580996-ec1e-4ad8-9451-a49eb6bb4b0d}, !- Handle
  Shading Surface 135,                    !- Name
  ,                                       !- Construction Name
  {04dfef47-ee90-4164-9885-582d3496c9c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  164.07076401939, 224.52755824862, 0,    !- X,Y,Z Vertex 1 {m}
  164.681760976275, 294.227045343707, 0,  !- X,Y,Z Vertex 2 {m}
  250.429606377303, 293.619309886678, 0,  !- X,Y,Z Vertex 3 {m}
  250.277043409443, 276.385137348141, 0,  !- X,Y,Z Vertex 4 {m}
  180.913004964504, 276.688214712582, 0,  !- X,Y,Z Vertex 5 {m}
  180.454868766637, 224.527926516788, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Handle
  Building New Building_56 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b7fe475c-8912-40ae-a83c-0d9767c3507e}, !- Handle
  Shading Surface 136,                    !- Name
  ,                                       !- Construction Name
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.449781968445, 164.437288265646, 9,  !- X,Y,Z Vertex 1 {m}
  214.449781968445, 164.437288265646, 0,  !- X,Y,Z Vertex 2 {m}
  180.150059343044, 165.046471434077, 0,  !- X,Y,Z Vertex 3 {m}
  180.150059343044, 165.046471434077, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f5e55dad-bc3a-426d-b1bc-cfc33cb6bb59}, !- Handle
  Shading Surface 137,                    !- Name
  ,                                       !- Construction Name
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.143986683245, 148.422964215336, 9,  !- X,Y,Z Vertex 1 {m}
  214.143986683245, 148.422964215336, 0,  !- X,Y,Z Vertex 2 {m}
  214.449781968445, 164.437288265646, 0,  !- X,Y,Z Vertex 3 {m}
  214.449781968445, 164.437288265646, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c706247c-6ca3-4b1e-bf56-9c6e028f7400}, !- Handle
  Shading Surface 138,                    !- Name
  ,                                       !- Construction Name
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.608618141442, 199.515275675992, 9,  !- X,Y,Z Vertex 1 {m}
  180.608618141442, 199.515275675992, 0,  !- X,Y,Z Vertex 2 {m}
  162.386959993998, 199.972417231231, 0,  !- X,Y,Z Vertex 3 {m}
  162.386959993998, 199.972417231231, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7644f1bc-322a-4082-84bf-cf3c46842a05}, !- Handle
  Shading Surface 139,                    !- Name
  ,                                       !- Construction Name
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  162.386959993998, 199.972417231231, 9,  !- X,Y,Z Vertex 1 {m}
  162.386959993998, 199.972417231231, 0,  !- X,Y,Z Vertex 2 {m}
  161.775552623975, 149.031747319527, 0,  !- X,Y,Z Vertex 3 {m}
  161.775552623975, 149.031747319527, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2956c8fc-3473-4c49-869c-a82b073b6d91}, !- Handle
  Shading Surface 140,                    !- Name
  ,                                       !- Construction Name
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  180.150059343044, 165.046471434077, 9,  !- X,Y,Z Vertex 1 {m}
  180.150059343044, 165.046471434077, 0,  !- X,Y,Z Vertex 2 {m}
  180.608618141442, 199.515275675992, 0,  !- X,Y,Z Vertex 3 {m}
  180.608618141442, 199.515275675992, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f5f2dd41-3e72-4275-9895-41bdbaf6fa16}, !- Handle
  Shading Surface 141,                    !- Name
  ,                                       !- Construction Name
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.449781968445, 164.437288265646, 9,  !- X,Y,Z Vertex 1 {m}
  180.150059343044, 165.046471434077, 9,  !- X,Y,Z Vertex 2 {m}
  180.608618141442, 199.515275675992, 9,  !- X,Y,Z Vertex 3 {m}
  162.386959993998, 199.972417231231, 9,  !- X,Y,Z Vertex 4 {m}
  161.775552623975, 149.031747319527, 9,  !- X,Y,Z Vertex 5 {m}
  214.143986683245, 148.422964215336, 9;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {1e5c469d-96c9-4575-98c3-8e504251eb7c}, !- Handle
  Shading Surface 142,                    !- Name
  ,                                       !- Construction Name
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  214.143986683245, 148.422964215336, 0,  !- X,Y,Z Vertex 1 {m}
  161.775552623975, 149.031747319527, 0,  !- X,Y,Z Vertex 2 {m}
  162.386959993998, 199.972417231231, 0,  !- X,Y,Z Vertex 3 {m}
  180.608618141442, 199.515275675992, 0,  !- X,Y,Z Vertex 4 {m}
  180.150059343044, 165.046471434077, 0,  !- X,Y,Z Vertex 5 {m}
  214.449781968445, 164.437288265646, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {0ca3c177-8095-41f2-8513-15be3f368dc4}, !- Handle
  Shading Surface 143,                    !- Name
  ,                                       !- Construction Name
  {5d724fad-39b9-4f68-a399-211ac6347e32}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  161.775552623975, 149.031747319527, 9,  !- X,Y,Z Vertex 1 {m}
  161.775552623975, 149.031747319527, 0,  !- X,Y,Z Vertex 2 {m}
  214.143986683245, 148.422964215336, 0,  !- X,Y,Z Vertex 3 {m}
  214.143986683245, 148.422964215336, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Handle
  Building New Building_58 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4b25418a-8ecc-45a3-9615-49667e7c500b}, !- Handle
  Shading Surface 144,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  304.964085422633, 187.637223280027, 9,  !- X,Y,Z Vertex 1 {m}
  304.964085422633, 187.637223280027, 0,  !- X,Y,Z Vertex 2 {m}
  308.160537448569, 187.623052703345, 0,  !- X,Y,Z Vertex 3 {m}
  308.160537448569, 187.623052703345, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fe8156d3-d2f4-48c4-a58c-7069beaa6e2e}, !- Handle
  Shading Surface 145,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  305.212205134951, 205.324380416233, 9,  !- X,Y,Z Vertex 1 {m}
  305.212205134951, 205.324380416233, 0,  !- X,Y,Z Vertex 2 {m}
  304.964085422633, 187.637223280027, 0,  !- X,Y,Z Vertex 3 {m}
  304.964085422633, 187.637223280027, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6dce62e0-5731-4565-b7db-06934aa4d715}, !- Handle
  Shading Surface 146,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  324.199452818417, 205.248902220563, 9,  !- X,Y,Z Vertex 1 {m}
  324.199452818417, 205.248902220563, 0,  !- X,Y,Z Vertex 2 {m}
  305.212205134951, 205.324380416233, 0,  !- X,Y,Z Vertex 3 {m}
  305.212205134951, 205.324380416233, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ab903497-af81-4146-ad67-62bc5fd20eb4}, !- Handle
  Shading Surface 147,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  323.971232027871, 170.627609110579, 9,  !- X,Y,Z Vertex 1 {m}
  323.971232027871, 170.627609110579, 0,  !- X,Y,Z Vertex 2 {m}
  324.199452818417, 205.248902220563, 0,  !- X,Y,Z Vertex 3 {m}
  324.199452818417, 205.248902220563, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ad57267c-d47d-4644-8ec9-30f7c6035b24}, !- Handle
  Shading Surface 148,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  327.263384643241, 170.627748983327, 9,  !- X,Y,Z Vertex 1 {m}
  327.263384643241, 170.627748983327, 0,  !- X,Y,Z Vertex 2 {m}
  323.971232027871, 170.627609110579, 0,  !- X,Y,Z Vertex 3 {m}
  323.971232027871, 170.627609110579, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {affb3d47-f76a-46fe-addc-f39408b4f6bf}, !- Handle
  Shading Surface 149,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  327.111253806593, 147.368862241407, 9,  !- X,Y,Z Vertex 1 {m}
  327.111253806593, 147.368862241407, 0,  !- X,Y,Z Vertex 2 {m}
  327.263384643241, 170.627748983327, 0,  !- X,Y,Z Vertex 3 {m}
  327.263384643241, 170.627748983327, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5eb3816b-373f-45ae-9298-1e2ae4143f47}, !- Handle
  Shading Surface 150,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.111726898275, 175.266664692493, 9,  !- X,Y,Z Vertex 1 {m}
  237.111726898275, 175.266664692493, 0,  !- X,Y,Z Vertex 2 {m}
  223.177490540084, 175.266246254351, 0,  !- X,Y,Z Vertex 3 {m}
  223.177490540084, 175.266246254351, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a7749bfb-0bf7-42cf-b420-5ecb3671d1a8}, !- Handle
  Shading Surface 151,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  327.263384643241, 170.627748983327, 9,  !- X,Y,Z Vertex 1 {m}
  323.971232027871, 170.627609110579, 9,  !- X,Y,Z Vertex 2 {m}
  324.199452818417, 205.248902220563, 9,  !- X,Y,Z Vertex 3 {m}
  305.212205134951, 205.324380416233, 9,  !- X,Y,Z Vertex 4 {m}
  304.964085422633, 187.637223280027, 9,  !- X,Y,Z Vertex 5 {m}
  308.160537448569, 187.623052703345, 9,  !- X,Y,Z Vertex 6 {m}
  307.854951166805, 171.303736662239, 9,  !- X,Y,Z Vertex 7 {m}
  312.754901093775, 171.303935055559, 9,  !- X,Y,Z Vertex 8 {m}
  312.602040348629, 164.745697496268, 9,  !- X,Y,Z Vertex 9 {m}
  237.11204305902, 165.048019745262, 9,   !- X,Y,Z Vertex 10 {m}
  237.111726898275, 175.266664692493, 9,  !- X,Y,Z Vertex 11 {m}
  223.177490540084, 175.266246254351, 9,  !- X,Y,Z Vertex 12 {m}
  223.178294220381, 147.508114905108, 9,  !- X,Y,Z Vertex 13 {m}
  327.111253806593, 147.368862241407, 9;  !- X,Y,Z Vertex 14 {m}

OS:ShadingSurface,
  {90c980fc-e416-4b76-9c97-e719444c17d0}, !- Handle
  Shading Surface 152,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  237.11204305902, 165.048019745262, 9,   !- X,Y,Z Vertex 1 {m}
  237.11204305902, 165.048019745262, 0,   !- X,Y,Z Vertex 2 {m}
  237.111726898275, 175.266664692493, 0,  !- X,Y,Z Vertex 3 {m}
  237.111726898275, 175.266664692493, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d3f8df77-eeb7-4ff8-ab37-e413f3a1ae79}, !- Handle
  Shading Surface 153,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  327.111253806593, 147.368862241407, 0,  !- X,Y,Z Vertex 1 {m}
  223.178294220381, 147.508114905108, 0,  !- X,Y,Z Vertex 2 {m}
  223.177490540084, 175.266246254351, 0,  !- X,Y,Z Vertex 3 {m}
  237.111726898275, 175.266664692493, 0,  !- X,Y,Z Vertex 4 {m}
  237.11204305902, 165.048019745262, 0,   !- X,Y,Z Vertex 5 {m}
  312.602040348629, 164.745697496268, 0,  !- X,Y,Z Vertex 6 {m}
  312.754901093775, 171.303935055559, 0,  !- X,Y,Z Vertex 7 {m}
  307.854951166805, 171.303736662239, 0,  !- X,Y,Z Vertex 8 {m}
  308.160537448569, 187.623052703345, 0,  !- X,Y,Z Vertex 9 {m}
  304.964085422633, 187.637223280027, 0,  !- X,Y,Z Vertex 10 {m}
  305.212205134951, 205.324380416233, 0,  !- X,Y,Z Vertex 11 {m}
  324.199452818417, 205.248902220563, 0,  !- X,Y,Z Vertex 12 {m}
  323.971232027871, 170.627609110579, 0,  !- X,Y,Z Vertex 13 {m}
  327.263384643241, 170.627748983327, 0;  !- X,Y,Z Vertex 14 {m}

OS:ShadingSurface,
  {d8750be6-8ec3-485c-85e9-612888927aab}, !- Handle
  Shading Surface 154,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  223.177490540084, 175.266246254351, 9,  !- X,Y,Z Vertex 1 {m}
  223.177490540084, 175.266246254351, 0,  !- X,Y,Z Vertex 2 {m}
  223.178294220381, 147.508114905108, 0,  !- X,Y,Z Vertex 3 {m}
  223.178294220381, 147.508114905108, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b56b1172-ec6b-411c-bf48-ae3d74ee34c5}, !- Handle
  Shading Surface 155,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  312.602040348629, 164.745697496268, 9,  !- X,Y,Z Vertex 1 {m}
  312.602040348629, 164.745697496268, 0,  !- X,Y,Z Vertex 2 {m}
  237.11204305902, 165.048019745262, 0,   !- X,Y,Z Vertex 3 {m}
  237.11204305902, 165.048019745262, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c3f34cd3-efc6-4d0d-afa7-fb0a04498ef5}, !- Handle
  Shading Surface 156,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  312.754901093775, 171.303935055559, 9,  !- X,Y,Z Vertex 1 {m}
  312.754901093775, 171.303935055559, 0,  !- X,Y,Z Vertex 2 {m}
  312.602040348629, 164.745697496268, 0,  !- X,Y,Z Vertex 3 {m}
  312.602040348629, 164.745697496268, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {03711593-4701-4c46-a31f-023b36cf3642}, !- Handle
  Shading Surface 157,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  307.854951166805, 171.303736662239, 9,  !- X,Y,Z Vertex 1 {m}
  307.854951166805, 171.303736662239, 0,  !- X,Y,Z Vertex 2 {m}
  312.754901093775, 171.303935055559, 0,  !- X,Y,Z Vertex 3 {m}
  312.754901093775, 171.303935055559, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7808044f-5ab2-4a23-a443-7da7886266a2}, !- Handle
  Shading Surface 158,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  308.160537448569, 187.623052703345, 9,  !- X,Y,Z Vertex 1 {m}
  308.160537448569, 187.623052703345, 0,  !- X,Y,Z Vertex 2 {m}
  307.854951166805, 171.303736662239, 0,  !- X,Y,Z Vertex 3 {m}
  307.854951166805, 171.303736662239, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb69eff2-b102-4511-b79a-7ef5c053d11d}, !- Handle
  Shading Surface 159,                    !- Name
  ,                                       !- Construction Name
  {5443359a-32b7-454c-a256-3be2b5f65ad7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  223.178294220381, 147.508114905108, 9,  !- X,Y,Z Vertex 1 {m}
  223.178294220381, 147.508114905108, 0,  !- X,Y,Z Vertex 2 {m}
  327.111253806593, 147.368862241407, 0,  !- X,Y,Z Vertex 3 {m}
  327.111253806593, 147.368862241407, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Handle
  Building New Building_59 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {c3fd6cfd-5ed2-430a-ae21-a4d4010cdf4b}, !- Handle
  Shading Surface 160,                    !- Name
  ,                                       !- Construction Name
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.306241517535682, 78.7001098989364, 0, !- X,Y,Z Vertex 1 {m}
  0.612498216376551, 122.625413608719, 0, !- X,Y,Z Vertex 2 {m}
  93.7122083727771, 122.625986521419, 0,  !- X,Y,Z Vertex 3 {m}
  93.712417249046, 105.543958696196, 0,   !- X,Y,Z Vertex 4 {m}
  17.7624785132831, 105.543406341755, 0,  !- X,Y,Z Vertex 5 {m}
  18.068800936786, 78.7001311921951, 0;   !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {686f0ae7-ef92-42bc-8be2-571a08571769}, !- Handle
  Shading Surface 161,                    !- Name
  ,                                       !- Construction Name
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.7122083727771, 122.625986521419, 9,  !- X,Y,Z Vertex 1 {m}
  93.7122083727771, 122.625986521419, 0,  !- X,Y,Z Vertex 2 {m}
  0.612498216376551, 122.625413608719, 0, !- X,Y,Z Vertex 3 {m}
  0.612498216376551, 122.625413608719, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc6d3cfe-e34b-4ab7-829a-ef204d590600}, !- Handle
  Shading Surface 162,                    !- Name
  ,                                       !- Construction Name
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.306241517535682, 78.7001098989364, 9, !- X,Y,Z Vertex 1 {m}
  0.306241517535682, 78.7001098989364, 0, !- X,Y,Z Vertex 2 {m}
  18.068800936786, 78.7001311921951, 0,   !- X,Y,Z Vertex 3 {m}
  18.068800936786, 78.7001311921951, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {11856cb2-75a9-4432-b8bc-0dd293adf446}, !- Handle
  Shading Surface 163,                    !- Name
  ,                                       !- Construction Name
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.712417249046, 105.543958696196, 9,   !- X,Y,Z Vertex 1 {m}
  93.712417249046, 105.543958696196, 0,   !- X,Y,Z Vertex 2 {m}
  93.7122083727771, 122.625986521419, 0,  !- X,Y,Z Vertex 3 {m}
  93.7122083727771, 122.625986521419, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3fd99ab0-1c61-43f7-95c1-3413f04bc8c9}, !- Handle
  Shading Surface 164,                    !- Name
  ,                                       !- Construction Name
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.068800936786, 78.7001311921951, 9,   !- X,Y,Z Vertex 1 {m}
  18.068800936786, 78.7001311921951, 0,   !- X,Y,Z Vertex 2 {m}
  17.7624785132831, 105.543406341755, 0,  !- X,Y,Z Vertex 3 {m}
  17.7624785132831, 105.543406341755, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {98949b6c-d496-4508-b2f7-9a46ffd1412a}, !- Handle
  Shading Surface 165,                    !- Name
  ,                                       !- Construction Name
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.068800936786, 78.7001311921951, 9,   !- X,Y,Z Vertex 1 {m}
  17.7624785132831, 105.543406341755, 9,  !- X,Y,Z Vertex 2 {m}
  93.712417249046, 105.543958696196, 9,   !- X,Y,Z Vertex 3 {m}
  93.7122083727771, 122.625986521419, 9,  !- X,Y,Z Vertex 4 {m}
  0.612498216376551, 122.625413608719, 9, !- X,Y,Z Vertex 5 {m}
  0.306241517535682, 78.7001098989364, 9; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {add69c2e-6703-469c-ad06-9f28fde07e4f}, !- Handle
  Shading Surface 166,                    !- Name
  ,                                       !- Construction Name
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.612498216376551, 122.625413608719, 9, !- X,Y,Z Vertex 1 {m}
  0.612498216376551, 122.625413608719, 0, !- X,Y,Z Vertex 2 {m}
  0.306241517535682, 78.7001098989364, 0, !- X,Y,Z Vertex 3 {m}
  0.306241517535682, 78.7001098989364, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {05bbc4a4-581f-495a-a6e2-34fd00a0db9e}, !- Handle
  Shading Surface 167,                    !- Name
  ,                                       !- Construction Name
  {3779c0a6-cfff-4486-b6f6-07e89f321836}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.7624785132831, 105.543406341755, 9,  !- X,Y,Z Vertex 1 {m}
  17.7624785132831, 105.543406341755, 0,  !- X,Y,Z Vertex 2 {m}
  93.712417249046, 105.543958696196, 0,   !- X,Y,Z Vertex 3 {m}
  93.712417249046, 105.543958696196, 9;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ceec41f5-89bd-4168-b960-4a7fc2cc8525}, !- Handle
  Building New Building_60 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {bd3dd1cf-05d5-4d9b-9310-f39103d04b22}, !- Handle
  Shading Surface 168,                    !- Name
  ,                                       !- Construction Name
  {ceec41f5-89bd-4168-b960-4a7fc2cc8525}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.794772446752, 44.5371339035713, 0,  !- X,Y,Z Vertex 1 {m}
  0.612504457357005, 44.535822240548, 0,  !- X,Y,Z Vertex 2 {m}
  0.61250272635823, 66.1935654563817, 0,  !- X,Y,Z Vertex 3 {m}
  141.794371748341, 66.1948771154173, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c707b3d3-85fe-43a8-a1ad-d183721b042e}, !- Handle
  Shading Surface 169,                    !- Name
  ,                                       !- Construction Name
  {ceec41f5-89bd-4168-b960-4a7fc2cc8525}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.794371748341, 66.1948771154173, 12, !- X,Y,Z Vertex 1 {m}
  0.61250272635823, 66.1935654563817, 12, !- X,Y,Z Vertex 2 {m}
  0.612504457357005, 44.535822240548, 12, !- X,Y,Z Vertex 3 {m}
  141.794772446752, 44.5371339035713, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aaa3aa17-3043-43c0-816b-8a1ffd7399e4}, !- Handle
  Shading Surface 170,                    !- Name
  ,                                       !- Construction Name
  {ceec41f5-89bd-4168-b960-4a7fc2cc8525}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.612504457357005, 44.535822240548, 12, !- X,Y,Z Vertex 1 {m}
  0.612504457357005, 44.535822240548, 0,  !- X,Y,Z Vertex 2 {m}
  141.794772446752, 44.5371339035713, 0,  !- X,Y,Z Vertex 3 {m}
  141.794772446752, 44.5371339035713, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71e9636c-5c1c-41bd-bd7d-748c25a6012f}, !- Handle
  Shading Surface 171,                    !- Name
  ,                                       !- Construction Name
  {ceec41f5-89bd-4168-b960-4a7fc2cc8525}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.794772446752, 44.5371339035713, 12, !- X,Y,Z Vertex 1 {m}
  141.794772446752, 44.5371339035713, 0,  !- X,Y,Z Vertex 2 {m}
  141.794371748341, 66.1948771154173, 0,  !- X,Y,Z Vertex 3 {m}
  141.794371748341, 66.1948771154173, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d07c4fc7-e228-47d2-8e8b-7f7f2a6f8076}, !- Handle
  Shading Surface 172,                    !- Name
  ,                                       !- Construction Name
  {ceec41f5-89bd-4168-b960-4a7fc2cc8525}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.61250272635823, 66.1935654563817, 12, !- X,Y,Z Vertex 1 {m}
  0.61250272635823, 66.1935654563817, 0,  !- X,Y,Z Vertex 2 {m}
  0.612504457357005, 44.535822240548, 0,  !- X,Y,Z Vertex 3 {m}
  0.612504457357005, 44.535822240548, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e4248c10-1527-462d-96d4-eea974fc8c8c}, !- Handle
  Shading Surface 173,                    !- Name
  ,                                       !- Construction Name
  {ceec41f5-89bd-4168-b960-4a7fc2cc8525}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.794371748341, 66.1948771154173, 12, !- X,Y,Z Vertex 1 {m}
  141.794371748341, 66.1948771154173, 0,  !- X,Y,Z Vertex 2 {m}
  0.61250272635823, 66.1935654563817, 0,  !- X,Y,Z Vertex 3 {m}
  0.61250272635823, 66.1935654563817, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {08362e15-af06-4b47-99f1-337c3c3fc81c}, !- Handle
  Building New Building_61 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1f72bcbe-6ffb-43e9-b101-adf50486156d}, !- Handle
  Shading Surface 174,                    !- Name
  ,                                       !- Construction Name
  {08362e15-af06-4b47-99f1-337c3c3fc81c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  139.956746589084, 72.6006417035856, 0,  !- X,Y,Z Vertex 1 {m}
  106.881627030978, 72.6001090732919, 0,  !- X,Y,Z Vertex 2 {m}
  106.880933617014, 122.32112061136, 0,   !- X,Y,Z Vertex 3 {m}
  139.955838594696, 122.321653237412, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aeb91821-869a-4d30-9c7e-3e195d6b4880}, !- Handle
  Shading Surface 175,                    !- Name
  ,                                       !- Construction Name
  {08362e15-af06-4b47-99f1-337c3c3fc81c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  139.955838594696, 122.321653237412, 6,  !- X,Y,Z Vertex 1 {m}
  139.955838594696, 122.321653237412, 0,  !- X,Y,Z Vertex 2 {m}
  106.880933617014, 122.32112061136, 0,   !- X,Y,Z Vertex 3 {m}
  106.880933617014, 122.32112061136, 6;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {29589480-1353-452f-b872-115e3fef9d89}, !- Handle
  Shading Surface 176,                    !- Name
  ,                                       !- Construction Name
  {08362e15-af06-4b47-99f1-337c3c3fc81c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  106.881627030978, 72.6001090732919, 6,  !- X,Y,Z Vertex 1 {m}
  106.881627030978, 72.6001090732919, 0,  !- X,Y,Z Vertex 2 {m}
  139.956746589084, 72.6006417035856, 0,  !- X,Y,Z Vertex 3 {m}
  139.956746589084, 72.6006417035856, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e9012828-0e04-47fa-9a9f-df1e02fd8d34}, !- Handle
  Shading Surface 177,                    !- Name
  ,                                       !- Construction Name
  {08362e15-af06-4b47-99f1-337c3c3fc81c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  139.955838594696, 122.321653237412, 6,  !- X,Y,Z Vertex 1 {m}
  106.880933617014, 122.32112061136, 6,   !- X,Y,Z Vertex 2 {m}
  106.881627030978, 72.6001090732919, 6,  !- X,Y,Z Vertex 3 {m}
  139.956746589084, 72.6006417035856, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {095de379-1ed9-47fa-9080-8821d1e82f83}, !- Handle
  Shading Surface 178,                    !- Name
  ,                                       !- Construction Name
  {08362e15-af06-4b47-99f1-337c3c3fc81c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  139.956746589084, 72.6006417035856, 6,  !- X,Y,Z Vertex 1 {m}
  139.956746589084, 72.6006417035856, 0,  !- X,Y,Z Vertex 2 {m}
  139.955838594696, 122.321653237412, 0,  !- X,Y,Z Vertex 3 {m}
  139.955838594696, 122.321653237412, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {70b4ee55-a22d-4fe2-ba30-7f1fc99110d2}, !- Handle
  Shading Surface 179,                    !- Name
  ,                                       !- Construction Name
  {08362e15-af06-4b47-99f1-337c3c3fc81c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  106.880933617014, 122.32112061136, 6,   !- X,Y,Z Vertex 1 {m}
  106.880933617014, 122.32112061136, 0,   !- X,Y,Z Vertex 2 {m}
  106.881627030978, 72.6001090732919, 0,  !- X,Y,Z Vertex 3 {m}
  106.881627030978, 72.6001090732919, 6;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Handle
  Building New Building_63 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {ef4e0859-943a-458f-8b57-958d01a8e3fb}, !- Handle
  Shading Surface 180,                    !- Name
  ,                                       !- Construction Name
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.8439665049634, -6.71087640979213, 15, !- X,Y,Z Vertex 1 {m}
  16.8439665049634, -6.71087640979213, 0, !- X,Y,Z Vertex 2 {m}
  0.306235582915761, -6.71089491324553, 0, !- X,Y,Z Vertex 3 {m}
  0.306235582915761, -6.71089491324553, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {306312c6-dbc7-49b6-9cdb-351513cb7796}, !- Handle
  Shading Surface 181,                    !- Name
  ,                                       !- Construction Name
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.6452752987541, -56.1273252847084, 15, !- X,Y,Z Vertex 1 {m}
  75.6452752987541, -56.1273252847084, 0, !- X,Y,Z Vertex 2 {m}
  75.6450826115795, -36.6046042968514, 0, !- X,Y,Z Vertex 3 {m}
  75.6450826115795, -36.6046042968514, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {849bfa56-07e8-4668-8b47-aa01e35408ce}, !- Handle
  Shading Surface 182,                    !- Name
  ,                                       !- Construction Name
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.6450826115795, -36.6046042968514, 15, !- X,Y,Z Vertex 1 {m}
  75.6450826115795, -36.6046042968514, 0, !- X,Y,Z Vertex 2 {m}
  16.844032204829, -36.6049590944669, 0,  !- X,Y,Z Vertex 3 {m}
  16.844032204829, -36.6049590944669, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {817ecaab-855d-41f3-9b38-ed7198fd5691}, !- Handle
  Shading Surface 183,                    !- Name
  ,                                       !- Construction Name
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.844032204829, -36.6049590944669, 15, !- X,Y,Z Vertex 1 {m}
  16.844032204829, -36.6049590944669, 0,  !- X,Y,Z Vertex 2 {m}
  16.8439665049634, -6.71087640979213, 0, !- X,Y,Z Vertex 3 {m}
  16.8439665049634, -6.71087640979213, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ce0cbf5e-d23e-4b1f-bcc6-847e1918d7f4}, !- Handle
  Shading Surface 184,                    !- Name
  ,                                       !- Construction Name
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.6450826115795, -36.6046042968514, 15, !- X,Y,Z Vertex 1 {m}
  16.844032204829, -36.6049590944669, 15, !- X,Y,Z Vertex 2 {m}
  16.8439665049634, -6.71087640979213, 15, !- X,Y,Z Vertex 3 {m}
  0.306235582915761, -6.71089491324553, 15, !- X,Y,Z Vertex 4 {m}
  0.612503131378787, -55.822660254439, 15, !- X,Y,Z Vertex 5 {m}
  75.6452752987541, -56.1273252847084, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {ca0602e2-c06b-4bd4-8259-8d464e49428d}, !- Handle
  Shading Surface 185,                    !- Name
  ,                                       !- Construction Name
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.612503131378787, -55.822660254439, 15, !- X,Y,Z Vertex 1 {m}
  0.612503131378787, -55.822660254439, 0, !- X,Y,Z Vertex 2 {m}
  75.6452752987541, -56.1273252847084, 0, !- X,Y,Z Vertex 3 {m}
  75.6452752987541, -56.1273252847084, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0d7ffb25-4cfb-4edb-a207-de7b3c87b673}, !- Handle
  Shading Surface 186,                    !- Name
  ,                                       !- Construction Name
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.6452752987541, -56.1273252847084, 0, !- X,Y,Z Vertex 1 {m}
  0.612503131378787, -55.822660254439, 0, !- X,Y,Z Vertex 2 {m}
  0.306235582915761, -6.71089491324553, 0, !- X,Y,Z Vertex 3 {m}
  16.8439665049634, -6.71087640979213, 0, !- X,Y,Z Vertex 4 {m}
  16.844032204829, -36.6049590944669, 0,  !- X,Y,Z Vertex 5 {m}
  75.6450826115795, -36.6046042968514, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {ae0df7bf-a653-4225-a8ac-6cc527698e2d}, !- Handle
  Shading Surface 187,                    !- Name
  ,                                       !- Construction Name
  {d3fb3a07-2d6c-4f61-8ce3-60681d5585eb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.306235582915761, -6.71089491324553, 15, !- X,Y,Z Vertex 1 {m}
  0.306235582915761, -6.71089491324553, 0, !- X,Y,Z Vertex 2 {m}
  0.612503131378787, -55.822660254439, 0, !- X,Y,Z Vertex 3 {m}
  0.612503131378787, -55.822660254439, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {74034792-285c-4695-9a52-bfbeed12bfa0}, !- Handle
  Building New Building_64 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f2633a0c-1955-44a9-a171-d87933d98a98}, !- Handle
  Shading Surface 188,                    !- Name
  ,                                       !- Construction Name
  {74034792-285c-4695-9a52-bfbeed12bfa0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.17101467355, -55.8218539963174, 21, !- X,Y,Z Vertex 1 {m}
  111.17101467355, -55.8218539963174, 0,  !- X,Y,Z Vertex 2 {m}
  142.10288543545, -55.8213429021096, 0,  !- X,Y,Z Vertex 3 {m}
  142.10288543545, -55.8213429021096, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bfc2c87c-df0a-485a-be64-4f587b4a5019}, !- Handle
  Shading Surface 189,                    !- Name
  ,                                       !- Construction Name
  {74034792-285c-4695-9a52-bfbeed12bfa0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  111.170390792108, -12.8109161544706, 21, !- X,Y,Z Vertex 1 {m}
  111.170390792108, -12.8109161544706, 0, !- X,Y,Z Vertex 2 {m}
  111.17101467355, -55.8218539963174, 0,  !- X,Y,Z Vertex 3 {m}
  111.17101467355, -55.8218539963174, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {15fac61d-6e32-4028-85b8-9a8052deea41}, !- Handle
  Shading Surface 190,                    !- Name
  ,                                       !- Construction Name
  {74034792-285c-4695-9a52-bfbeed12bfa0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.10288543545, -55.8213429021096, 0,  !- X,Y,Z Vertex 1 {m}
  111.17101467355, -55.8218539963174, 0,  !- X,Y,Z Vertex 2 {m}
  111.170390792108, -12.8109161544706, 0, !- X,Y,Z Vertex 3 {m}
  142.102087967494, -12.8104050632656, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5b644f31-53d2-4c00-bb5f-f02ed2b9e111}, !- Handle
  Shading Surface 191,                    !- Name
  ,                                       !- Construction Name
  {74034792-285c-4695-9a52-bfbeed12bfa0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.102087967494, -12.8104050632656, 21, !- X,Y,Z Vertex 1 {m}
  142.102087967494, -12.8104050632656, 0, !- X,Y,Z Vertex 2 {m}
  111.170390792108, -12.8109161544706, 0, !- X,Y,Z Vertex 3 {m}
  111.170390792108, -12.8109161544706, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {69d200b5-08eb-47d1-89fa-0e2b0a3f0e9a}, !- Handle
  Shading Surface 192,                    !- Name
  ,                                       !- Construction Name
  {74034792-285c-4695-9a52-bfbeed12bfa0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.102087967494, -12.8104050632656, 21, !- X,Y,Z Vertex 1 {m}
  111.170390792108, -12.8109161544706, 21, !- X,Y,Z Vertex 2 {m}
  111.17101467355, -55.8218539963174, 21, !- X,Y,Z Vertex 3 {m}
  142.10288543545, -55.8213429021096, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf40d4d6-2cc8-48f3-8f87-df2961cf830f}, !- Handle
  Shading Surface 193,                    !- Name
  ,                                       !- Construction Name
  {74034792-285c-4695-9a52-bfbeed12bfa0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  142.10288543545, -55.8213429021096, 21, !- X,Y,Z Vertex 1 {m}
  142.10288543545, -55.8213429021096, 0,  !- X,Y,Z Vertex 2 {m}
  142.102087967494, -12.8104050632656, 0, !- X,Y,Z Vertex 3 {m}
  142.102087967494, -12.8104050632656, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {70c89f0d-6b3a-4d16-b8b2-733629623915}, !- Handle
  Building New Building_65 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {28e7d5c9-95e9-4f70-958e-0d0aaae6771d}, !- Handle
  Shading Surface 194,                    !- Name
  ,                                       !- Construction Name
  {70c89f0d-6b3a-4d16-b8b2-733629623915}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.0080642589019, -118.051405433535, 0, !- X,Y,Z Vertex 1 {m}
  1.83755235262996, -118.051672495957, 0, !- X,Y,Z Vertex 2 {m}
  1.83754342993621, -80.8362233941918, 0, !- X,Y,Z Vertex 3 {m}
  64.0077534592629, -80.8359563337305, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {10e43020-1a19-4944-b164-d70e38e30d7b}, !- Handle
  Shading Surface 195,                    !- Name
  ,                                       !- Construction Name
  {70c89f0d-6b3a-4d16-b8b2-733629623915}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.0077534592629, -80.8359563337305, 21, !- X,Y,Z Vertex 1 {m}
  64.0077534592629, -80.8359563337305, 0, !- X,Y,Z Vertex 2 {m}
  1.83754342993621, -80.8362233941918, 0, !- X,Y,Z Vertex 3 {m}
  1.83754342993621, -80.8362233941918, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2717e43d-7c13-4cc1-85ed-b2d387b79251}, !- Handle
  Shading Surface 196,                    !- Name
  ,                                       !- Construction Name
  {70c89f0d-6b3a-4d16-b8b2-733629623915}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.0080642589019, -118.051405433535, 21, !- X,Y,Z Vertex 1 {m}
  64.0080642589019, -118.051405433535, 0, !- X,Y,Z Vertex 2 {m}
  64.0077534592629, -80.8359563337305, 0, !- X,Y,Z Vertex 3 {m}
  64.0077534592629, -80.8359563337305, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b02536f2-401e-470e-9f78-c4bb88aa2c31}, !- Handle
  Shading Surface 197,                    !- Name
  ,                                       !- Construction Name
  {70c89f0d-6b3a-4d16-b8b2-733629623915}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.0077534592629, -80.8359563337305, 21, !- X,Y,Z Vertex 1 {m}
  1.83754342993621, -80.8362233941918, 21, !- X,Y,Z Vertex 2 {m}
  1.83755235262996, -118.051672495957, 21, !- X,Y,Z Vertex 3 {m}
  64.0080642589019, -118.051405433535, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4878b0c0-58e2-4474-a472-2b72b3f87aeb}, !- Handle
  Shading Surface 198,                    !- Name
  ,                                       !- Construction Name
  {70c89f0d-6b3a-4d16-b8b2-733629623915}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83754342993621, -80.8362233941918, 21, !- X,Y,Z Vertex 1 {m}
  1.83754342993621, -80.8362233941918, 0, !- X,Y,Z Vertex 2 {m}
  1.83755235262996, -118.051672495957, 0, !- X,Y,Z Vertex 3 {m}
  1.83755235262996, -118.051672495957, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9fa05c55-3bc7-4484-af99-12e7ba606b56}, !- Handle
  Shading Surface 199,                    !- Name
  ,                                       !- Construction Name
  {70c89f0d-6b3a-4d16-b8b2-733629623915}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83755235262996, -118.051672495957, 21, !- X,Y,Z Vertex 1 {m}
  1.83755235262996, -118.051672495957, 0, !- X,Y,Z Vertex 2 {m}
  64.0080642589019, -118.051405433535, 0, !- X,Y,Z Vertex 3 {m}
  64.0080642589019, -118.051405433535, 21; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f54cf79c-77d5-4c32-9edf-afb30f5838e1}, !- Handle
  Building New Building_66 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {9454c81c-b166-4fbf-93ad-dcb0a5c4f5b4}, !- Handle
  Shading Surface 200,                    !- Name
  ,                                       !- Construction Name
  {f54cf79c-77d5-4c32-9edf-afb30f5838e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.1149266700669, -151.606380936888, 0, !- X,Y,Z Vertex 1 {m}
  1.83756039726667, -151.606739068754, 0, !- X,Y,Z Vertex 2 {m}
  1.83755535120341, -130.558542449007, 0, !- X,Y,Z Vertex 3 {m}
  74.1147231358083, -130.558184318078, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e82f68e-d437-416b-8e23-b7fd6d880380}, !- Handle
  Shading Surface 201,                    !- Name
  ,                                       !- Construction Name
  {f54cf79c-77d5-4c32-9edf-afb30f5838e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.1147231358083, -130.558184318078, 12, !- X,Y,Z Vertex 1 {m}
  74.1147231358083, -130.558184318078, 0, !- X,Y,Z Vertex 2 {m}
  1.83755535120341, -130.558542449007, 0, !- X,Y,Z Vertex 3 {m}
  1.83755535120341, -130.558542449007, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {14beb515-d1e1-4c48-956c-ddd46468c27a}, !- Handle
  Shading Surface 202,                    !- Name
  ,                                       !- Construction Name
  {f54cf79c-77d5-4c32-9edf-afb30f5838e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.1147231358083, -130.558184318078, 12, !- X,Y,Z Vertex 1 {m}
  1.83755535120341, -130.558542449007, 12, !- X,Y,Z Vertex 2 {m}
  1.83756039726667, -151.606739068754, 12, !- X,Y,Z Vertex 3 {m}
  74.1149266700669, -151.606380936888, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {79a6ca09-50d0-4ea6-ba0a-5bad4ec58c3b}, !- Handle
  Shading Surface 203,                    !- Name
  ,                                       !- Construction Name
  {f54cf79c-77d5-4c32-9edf-afb30f5838e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  74.1149266700669, -151.606380936888, 12, !- X,Y,Z Vertex 1 {m}
  74.1149266700669, -151.606380936888, 0, !- X,Y,Z Vertex 2 {m}
  74.1147231358083, -130.558184318078, 0, !- X,Y,Z Vertex 3 {m}
  74.1147231358083, -130.558184318078, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c246657d-8f47-4cc6-957f-6b8f06105a15}, !- Handle
  Shading Surface 204,                    !- Name
  ,                                       !- Construction Name
  {f54cf79c-77d5-4c32-9edf-afb30f5838e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83755535120341, -130.558542449007, 12, !- X,Y,Z Vertex 1 {m}
  1.83755535120341, -130.558542449007, 0, !- X,Y,Z Vertex 2 {m}
  1.83756039726667, -151.606739068754, 0, !- X,Y,Z Vertex 3 {m}
  1.83756039726667, -151.606739068754, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ec206b04-16c7-46e6-ab15-5ce36d818dae}, !- Handle
  Shading Surface 205,                    !- Name
  ,                                       !- Construction Name
  {f54cf79c-77d5-4c32-9edf-afb30f5838e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.83756039726667, -151.606739068754, 12, !- X,Y,Z Vertex 1 {m}
  1.83756039726667, -151.606739068754, 0, !- X,Y,Z Vertex 2 {m}
  74.1149266700669, -151.606380936888, 0, !- X,Y,Z Vertex 3 {m}
  74.1149266700669, -151.606380936888, 12; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8cf769cd-66e6-4bc1-815c-b28051f02810}, !- Handle
  Building New Building_67 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {089b46a9-2a34-4090-b0f1-e1cdf5945149}, !- Handle
  Shading Surface 206,                    !- Name
  ,                                       !- Construction Name
  {8cf769cd-66e6-4bc1-815c-b28051f02810}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.691841205612, -153.435888567067, 0, !- X,Y,Z Vertex 1 {m}
  91.8780417950447, -153.436469258849, 0, !- X,Y,Z Vertex 2 {m}
  91.8772007425796, -83.2760225653954, 0, !- X,Y,Z Vertex 3 {m}
  131.690635697099, -83.2754418787363, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e1dfc77-db9e-4702-b989-5ff4a224fd0d}, !- Handle
  Shading Surface 207,                    !- Name
  ,                                       !- Construction Name
  {8cf769cd-66e6-4bc1-815c-b28051f02810}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.690635697099, -83.2754418787363, 9, !- X,Y,Z Vertex 1 {m}
  91.8772007425796, -83.2760225653954, 9, !- X,Y,Z Vertex 2 {m}
  91.8780417950447, -153.436469258849, 9, !- X,Y,Z Vertex 3 {m}
  131.691841205612, -153.435888567067, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7044949a-cb46-4129-a0cd-4ada29203d6b}, !- Handle
  Shading Surface 208,                    !- Name
  ,                                       !- Construction Name
  {8cf769cd-66e6-4bc1-815c-b28051f02810}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.8772007425796, -83.2760225653954, 9, !- X,Y,Z Vertex 1 {m}
  91.8772007425796, -83.2760225653954, 0, !- X,Y,Z Vertex 2 {m}
  91.8780417950447, -153.436469258849, 0, !- X,Y,Z Vertex 3 {m}
  91.8780417950447, -153.436469258849, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d385c4aa-e08a-4c14-9496-660d04406783}, !- Handle
  Shading Surface 209,                    !- Name
  ,                                       !- Construction Name
  {8cf769cd-66e6-4bc1-815c-b28051f02810}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.690635697099, -83.2754418787363, 9, !- X,Y,Z Vertex 1 {m}
  131.690635697099, -83.2754418787363, 0, !- X,Y,Z Vertex 2 {m}
  91.8772007425796, -83.2760225653954, 0, !- X,Y,Z Vertex 3 {m}
  91.8772007425796, -83.2760225653954, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc2dda2d-942e-40df-9d8b-ec18fa1202ba}, !- Handle
  Shading Surface 210,                    !- Name
  ,                                       !- Construction Name
  {8cf769cd-66e6-4bc1-815c-b28051f02810}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.8780417950447, -153.436469258849, 9, !- X,Y,Z Vertex 1 {m}
  91.8780417950447, -153.436469258849, 0, !- X,Y,Z Vertex 2 {m}
  131.691841205612, -153.435888567067, 0, !- X,Y,Z Vertex 3 {m}
  131.691841205612, -153.435888567067, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dcdf671e-f91b-42dd-8fbd-ca072c3197ed}, !- Handle
  Shading Surface 211,                    !- Name
  ,                                       !- Construction Name
  {8cf769cd-66e6-4bc1-815c-b28051f02810}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.691841205612, -153.435888567067, 9, !- X,Y,Z Vertex 1 {m}
  131.691841205612, -153.435888567067, 0, !- X,Y,Z Vertex 2 {m}
  131.690635697099, -83.2754418787363, 0, !- X,Y,Z Vertex 3 {m}
  131.690635697099, -83.2754418787363, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f55ee659-45c1-4862-8817-9e8e1999b4c3}, !- Handle
  Building New Building_68 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {31298e4f-de2e-44ef-ba65-eaae13013829}, !- Handle
  Shading Surface 212,                    !- Name
  ,                                       !- Construction Name
  {f55ee659-45c1-4862-8817-9e8e1999b4c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0903771402821, -249.222054141826, 15, !- X,Y,Z Vertex 1 {m}
  63.0903771402821, -249.222054141826, 0, !- X,Y,Z Vertex 2 {m}
  63.0900682932138, -211.700921770042, 0, !- X,Y,Z Vertex 3 {m}
  63.0900682932138, -211.700921770042, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c36ea1d1-8861-43ab-aeb5-8a445f0d9a14}, !- Handle
  Shading Surface 213,                    !- Name
  ,                                       !- Construction Name
  {f55ee659-45c1-4862-8817-9e8e1999b4c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0903771402821, -249.222054141826, 0, !- X,Y,Z Vertex 1 {m}
  2.75635700639145, -249.222313314612, 0, !- X,Y,Z Vertex 2 {m}
  2.75634351324939, -211.701180941446, 0, !- X,Y,Z Vertex 3 {m}
  63.0900682932138, -211.700921770042, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1d3f1195-3aff-4815-993f-2c89ad5730bc}, !- Handle
  Shading Surface 214,                    !- Name
  ,                                       !- Construction Name
  {f55ee659-45c1-4862-8817-9e8e1999b4c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0900682932138, -211.700921770042, 15, !- X,Y,Z Vertex 1 {m}
  2.75634351324939, -211.701180941446, 15, !- X,Y,Z Vertex 2 {m}
  2.75635700639145, -249.222313314612, 15, !- X,Y,Z Vertex 3 {m}
  63.0903771402821, -249.222054141826, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3b93cb5a-66e7-488b-b0ab-607bed638cab}, !- Handle
  Shading Surface 215,                    !- Name
  ,                                       !- Construction Name
  {f55ee659-45c1-4862-8817-9e8e1999b4c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.75634351324939, -211.701180941446, 15, !- X,Y,Z Vertex 1 {m}
  2.75634351324939, -211.701180941446, 0, !- X,Y,Z Vertex 2 {m}
  2.75635700639145, -249.222313314612, 0, !- X,Y,Z Vertex 3 {m}
  2.75635700639145, -249.222313314612, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4ca28133-08a4-4084-a62d-105dbd44a74a}, !- Handle
  Shading Surface 216,                    !- Name
  ,                                       !- Construction Name
  {f55ee659-45c1-4862-8817-9e8e1999b4c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.75635700639145, -249.222313314612, 15, !- X,Y,Z Vertex 1 {m}
  2.75635700639145, -249.222313314612, 0, !- X,Y,Z Vertex 2 {m}
  63.0903771402821, -249.222054141826, 0, !- X,Y,Z Vertex 3 {m}
  63.0903771402821, -249.222054141826, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71aa70f5-b39f-4d47-827a-06e261f1fedb}, !- Handle
  Shading Surface 217,                    !- Name
  ,                                       !- Construction Name
  {f55ee659-45c1-4862-8817-9e8e1999b4c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  63.0900682932138, -211.700921770042, 15, !- X,Y,Z Vertex 1 {m}
  63.0900682932138, -211.700921770042, 0, !- X,Y,Z Vertex 2 {m}
  2.75634351324939, -211.701180941446, 0, !- X,Y,Z Vertex 3 {m}
  2.75634351324939, -211.701180941446, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4d630d74-d6fb-4f76-9f5d-240410a2c70f}, !- Handle
  Building New Building_69 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {1fffc743-da34-49bb-9378-fd611309cc02}, !- Handle
  Shading Surface 218,                    !- Name
  ,                                       !- Construction Name
  {4d630d74-d6fb-4f76-9f5d-240410a2c70f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.693501563793, -249.526242304128, 0, !- X,Y,Z Vertex 1 {m}
  93.1042402335113, -249.526808219264, 0, !- X,Y,Z Vertex 2 {m}
  93.1033842661513, -179.060431802828, 0, !- X,Y,Z Vertex 3 {m}
  131.692290820793, -179.059865892887, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {59bfdb90-78d8-4c1e-8501-17e5efc510fd}, !- Handle
  Shading Surface 219,                    !- Name
  ,                                       !- Construction Name
  {4d630d74-d6fb-4f76-9f5d-240410a2c70f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.1033842661513, -179.060431802828, 9, !- X,Y,Z Vertex 1 {m}
  93.1033842661513, -179.060431802828, 0, !- X,Y,Z Vertex 2 {m}
  93.1042402335113, -249.526808219264, 0, !- X,Y,Z Vertex 3 {m}
  93.1042402335113, -249.526808219264, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8fb0c63c-f70a-44ff-93a3-461f68b13256}, !- Handle
  Shading Surface 220,                    !- Name
  ,                                       !- Construction Name
  {4d630d74-d6fb-4f76-9f5d-240410a2c70f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.693501563793, -249.526242304128, 9, !- X,Y,Z Vertex 1 {m}
  131.693501563793, -249.526242304128, 0, !- X,Y,Z Vertex 2 {m}
  131.692290820793, -179.059865892887, 0, !- X,Y,Z Vertex 3 {m}
  131.692290820793, -179.059865892887, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {792791fb-0af9-4749-9d3a-fb96a3f8d70a}, !- Handle
  Shading Surface 221,                    !- Name
  ,                                       !- Construction Name
  {4d630d74-d6fb-4f76-9f5d-240410a2c70f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.692290820793, -179.059865892887, 9, !- X,Y,Z Vertex 1 {m}
  93.1033842661513, -179.060431802828, 9, !- X,Y,Z Vertex 2 {m}
  93.1042402335113, -249.526808219264, 9, !- X,Y,Z Vertex 3 {m}
  131.693501563793, -249.526242304128, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a5ebce88-3c02-4100-8ea9-2973733b3fbe}, !- Handle
  Shading Surface 222,                    !- Name
  ,                                       !- Construction Name
  {4d630d74-d6fb-4f76-9f5d-240410a2c70f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  131.692290820793, -179.059865892887, 9, !- X,Y,Z Vertex 1 {m}
  131.692290820793, -179.059865892887, 0, !- X,Y,Z Vertex 2 {m}
  93.1033842661513, -179.060431802828, 0, !- X,Y,Z Vertex 3 {m}
  93.1033842661513, -179.060431802828, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d4ff44bb-dd07-4f7d-8564-d6a33703acce}, !- Handle
  Shading Surface 223,                    !- Name
  ,                                       !- Construction Name
  {4d630d74-d6fb-4f76-9f5d-240410a2c70f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.1042402335113, -249.526808219264, 9, !- X,Y,Z Vertex 1 {m}
  93.1042402335113, -249.526808219264, 0, !- X,Y,Z Vertex 2 {m}
  131.693501563793, -249.526242304128, 0, !- X,Y,Z Vertex 3 {m}
  131.693501563793, -249.526242304128, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2900bcce-e305-40af-aa38-6a05af32acf5}, !- Handle
  Building New Building_70 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7b81487c-9a7e-450c-8e60-7ed26ffc4be2}, !- Handle
  Shading Surface 224,                    !- Name
  ,                                       !- Construction Name
  {2900bcce-e305-40af-aa38-6a05af32acf5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5180177652353, -384.704024920655, 0, !- X,Y,Z Vertex 1 {m}
  0.153134691096, -384.704116744761, 0,   !- X,Y,Z Vertex 2 {m}
  0.153132472734754, -273.664540886986, 0, !- X,Y,Z Vertex 3 {m}
  37.5174742566608, -273.664449064021, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb325fea-5d94-4f6f-909c-cf353d6d263f}, !- Handle
  Shading Surface 225,                    !- Name
  ,                                       !- Construction Name
  {2900bcce-e305-40af-aa38-6a05af32acf5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.153132472734754, -273.664540886986, 15, !- X,Y,Z Vertex 1 {m}
  0.153132472734754, -273.664540886986, 0, !- X,Y,Z Vertex 2 {m}
  0.153134691096, -384.704116744761, 0,   !- X,Y,Z Vertex 3 {m}
  0.153134691096, -384.704116744761, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1e4a760d-fff3-479a-a439-88b471ee48d5}, !- Handle
  Shading Surface 226,                    !- Name
  ,                                       !- Construction Name
  {2900bcce-e305-40af-aa38-6a05af32acf5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5174742566608, -273.664449064021, 15, !- X,Y,Z Vertex 1 {m}
  37.5174742566608, -273.664449064021, 0, !- X,Y,Z Vertex 2 {m}
  0.153132472734754, -273.664540886986, 0, !- X,Y,Z Vertex 3 {m}
  0.153132472734754, -273.664540886986, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {78972818-d315-4412-b57e-ed706faaac5a}, !- Handle
  Shading Surface 227,                    !- Name
  ,                                       !- Construction Name
  {2900bcce-e305-40af-aa38-6a05af32acf5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5174742566608, -273.664449064021, 15, !- X,Y,Z Vertex 1 {m}
  0.153132472734754, -273.664540886986, 15, !- X,Y,Z Vertex 2 {m}
  0.153134691096, -384.704116744761, 15,  !- X,Y,Z Vertex 3 {m}
  37.5180177652353, -384.704024920655, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d1ac5edd-307e-4485-96f0-767a1eaec93d}, !- Handle
  Shading Surface 228,                    !- Name
  ,                                       !- Construction Name
  {2900bcce-e305-40af-aa38-6a05af32acf5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.153134691096, -384.704116744761, 15,  !- X,Y,Z Vertex 1 {m}
  0.153134691096, -384.704116744761, 0,   !- X,Y,Z Vertex 2 {m}
  37.5180177652353, -384.704024920655, 0, !- X,Y,Z Vertex 3 {m}
  37.5180177652353, -384.704024920655, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e073d34-c693-49fa-b7e2-506dbced47ba}, !- Handle
  Shading Surface 229,                    !- Name
  ,                                       !- Construction Name
  {2900bcce-e305-40af-aa38-6a05af32acf5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5180177652353, -384.704024920655, 15, !- X,Y,Z Vertex 1 {m}
  37.5180177652353, -384.704024920655, 0, !- X,Y,Z Vertex 2 {m}
  37.5174742566608, -273.664449064021, 0, !- X,Y,Z Vertex 3 {m}
  37.5174742566608, -273.664449064021, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {477d6ebd-0928-492b-b42a-569f23ccddbd}, !- Handle
  Building New Building_71 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7853af1e-7b56-4dbf-97df-ef0b8de7eba8}, !- Handle
  Shading Surface 230,                    !- Name
  ,                                       !- Construction Name
  {477d6ebd-0928-492b-b42a-569f23ccddbd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.206580637887, -273.664210114522, 15, !- X,Y,Z Vertex 1 {m}
  71.206580637887, -273.664210114522, 0,  !- X,Y,Z Vertex 2 {m}
  71.206892372648, -307.219945527456, 0,  !- X,Y,Z Vertex 3 {m}
  71.206892372648, -307.219945527456, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8851974e-644f-4381-af07-8cfcc2fed2a2}, !- Handle
  Shading Surface 231,                    !- Name
  ,                                       !- Construction Name
  {477d6ebd-0928-492b-b42a-569f23ccddbd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.035605143236, -307.218978682887, 0, !- X,Y,Z Vertex 1 {m}
  71.206892372648, -307.219945527456, 0,  !- X,Y,Z Vertex 2 {m}
  71.206580637887, -273.664210114522, 0,  !- X,Y,Z Vertex 3 {m}
  141.034987707573, -273.663243274102, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a1013a67-730c-4d29-9bc1-0e3924f53dbc}, !- Handle
  Shading Surface 232,                    !- Name
  ,                                       !- Construction Name
  {477d6ebd-0928-492b-b42a-569f23ccddbd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  71.206892372648, -307.219945527456, 15, !- X,Y,Z Vertex 1 {m}
  71.206892372648, -307.219945527456, 0,  !- X,Y,Z Vertex 2 {m}
  141.035605143236, -307.218978682887, 0, !- X,Y,Z Vertex 3 {m}
  141.035605143236, -307.218978682887, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0fefeba2-8e0b-4370-939e-2446d6cd935f}, !- Handle
  Shading Surface 233,                    !- Name
  ,                                       !- Construction Name
  {477d6ebd-0928-492b-b42a-569f23ccddbd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.034987707573, -273.663243274102, 15, !- X,Y,Z Vertex 1 {m}
  141.034987707573, -273.663243274102, 0, !- X,Y,Z Vertex 2 {m}
  71.206580637887, -273.664210114522, 0,  !- X,Y,Z Vertex 3 {m}
  71.206580637887, -273.664210114522, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5bd75c0e-192a-49f8-9012-db6a97c4316d}, !- Handle
  Shading Surface 234,                    !- Name
  ,                                       !- Construction Name
  {477d6ebd-0928-492b-b42a-569f23ccddbd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.035605143236, -307.218978682887, 15, !- X,Y,Z Vertex 1 {m}
  141.035605143236, -307.218978682887, 0, !- X,Y,Z Vertex 2 {m}
  141.034987707573, -273.663243274102, 0, !- X,Y,Z Vertex 3 {m}
  141.034987707573, -273.663243274102, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4141d1ad-ac16-4597-a78d-ee9ab294148d}, !- Handle
  Shading Surface 235,                    !- Name
  ,                                       !- Construction Name
  {477d6ebd-0928-492b-b42a-569f23ccddbd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  141.034987707573, -273.663243274102, 15, !- X,Y,Z Vertex 1 {m}
  71.206580637887, -273.664210114522, 15, !- X,Y,Z Vertex 2 {m}
  71.206892372648, -307.219945527456, 15, !- X,Y,Z Vertex 3 {m}
  141.035605143236, -307.218978682887, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Handle
  Building New Building_73 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {ec05d94c-ff26-41ee-a3dd-ccb7142f4f43}, !- Handle
  Shading Surface 236,                    !- Name
  ,                                       !- Construction Name
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.265694266487, -2.74166364883319, 0, !- X,Y,Z Vertex 1 {m}
  238.874285510185, 122.629137407453, 0,  !- X,Y,Z Vertex 2 {m}
  297.367883756342, 122.631183774905, 0,  !- X,Y,Z Vertex 3 {m}
  297.36846371247, 107.684410629563, 0,   !- X,Y,Z Vertex 4 {m}
  255.412245619183, 107.377858708493, 0,  !- X,Y,Z Vertex 5 {m}
  255.722178961918, -2.74110107375739, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {e9512edd-0739-416a-a806-bff427360e9f}, !- Handle
  Shading Surface 237,                    !- Name
  ,                                       !- Construction Name
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.874285510185, 122.629137407453, 15, !- X,Y,Z Vertex 1 {m}
  238.874285510185, 122.629137407453, 0,  !- X,Y,Z Vertex 2 {m}
  238.265694266487, -2.74166364883319, 0, !- X,Y,Z Vertex 3 {m}
  238.265694266487, -2.74166364883319, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {09037fa7-16f6-43a0-9f8f-8cf1060795f4}, !- Handle
  Shading Surface 238,                    !- Name
  ,                                       !- Construction Name
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  255.722178961918, -2.74110107375739, 15, !- X,Y,Z Vertex 1 {m}
  255.722178961918, -2.74110107375739, 0, !- X,Y,Z Vertex 2 {m}
  255.412245619183, 107.377858708493, 0,  !- X,Y,Z Vertex 3 {m}
  255.412245619183, 107.377858708493, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9073edf7-1f33-416c-8445-eb61450d8154}, !- Handle
  Shading Surface 239,                    !- Name
  ,                                       !- Construction Name
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  255.412245619183, 107.377858708493, 15, !- X,Y,Z Vertex 1 {m}
  255.412245619183, 107.377858708493, 0,  !- X,Y,Z Vertex 2 {m}
  297.36846371247, 107.684410629563, 0,   !- X,Y,Z Vertex 3 {m}
  297.36846371247, 107.684410629563, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f9fdcf4b-e840-4227-b297-3b871611e4d8}, !- Handle
  Shading Surface 240,                    !- Name
  ,                                       !- Construction Name
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.265694266487, -2.74166364883319, 15, !- X,Y,Z Vertex 1 {m}
  238.265694266487, -2.74166364883319, 0, !- X,Y,Z Vertex 2 {m}
  255.722178961918, -2.74110107375739, 0, !- X,Y,Z Vertex 3 {m}
  255.722178961918, -2.74110107375739, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {32b6243b-954b-4a42-b756-64760e2665cb}, !- Handle
  Shading Surface 241,                    !- Name
  ,                                       !- Construction Name
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  297.367883756342, 122.631183774905, 15, !- X,Y,Z Vertex 1 {m}
  297.367883756342, 122.631183774905, 0,  !- X,Y,Z Vertex 2 {m}
  238.874285510185, 122.629137407453, 0,  !- X,Y,Z Vertex 3 {m}
  238.874285510185, 122.629137407453, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {afc4515e-1399-4666-935d-a27885972ed8}, !- Handle
  Shading Surface 242,                    !- Name
  ,                                       !- Construction Name
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  255.722178961918, -2.74110107375739, 15, !- X,Y,Z Vertex 1 {m}
  255.412245619183, 107.377858708493, 15, !- X,Y,Z Vertex 2 {m}
  297.36846371247, 107.684410629563, 15,  !- X,Y,Z Vertex 3 {m}
  297.367883756342, 122.631183774905, 15, !- X,Y,Z Vertex 4 {m}
  238.874285510185, 122.629137407453, 15, !- X,Y,Z Vertex 5 {m}
  238.265694266487, -2.74166364883319, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {6e0d4e64-dcf9-4f3b-a611-8b6f154b3313}, !- Handle
  Shading Surface 243,                    !- Name
  ,                                       !- Construction Name
  {d59c3eaf-b58e-498f-8c0c-8376544f4263}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  297.36846371247, 107.684410629563, 15,  !- X,Y,Z Vertex 1 {m}
  297.36846371247, 107.684410629563, 0,   !- X,Y,Z Vertex 2 {m}
  297.367883756342, 122.631183774905, 0,  !- X,Y,Z Vertex 3 {m}
  297.367883756342, 122.631183774905, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b7524aad-8759-4f7c-b526-8906e77a9bff}, !- Handle
  Building New Building_74 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {a01a01f0-db86-48c4-8850-a53a16487f71}, !- Handle
  Shading Surface 244,                    !- Name
  ,                                       !- Construction Name
  {b7524aad-8759-4f7c-b526-8906e77a9bff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  353.412103402384, 108.906934834917, 9,  !- X,Y,Z Vertex 1 {m}
  353.412103402384, 108.906934834917, 0,  !- X,Y,Z Vertex 2 {m}
  314.212128757546, 108.905227449776, 0,  !- X,Y,Z Vertex 3 {m}
  314.212128757546, 108.905227449776, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dda4ecf0-34d6-4762-a996-00f4d7192444}, !- Handle
  Shading Surface 245,                    !- Name
  ,                                       !- Construction Name
  {b7524aad-8759-4f7c-b526-8906e77a9bff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  353.414086774548, 65.8966711535202, 9,  !- X,Y,Z Vertex 1 {m}
  353.414086774548, 65.8966711535202, 0,  !- X,Y,Z Vertex 2 {m}
  353.412103402384, 108.906934834917, 0,  !- X,Y,Z Vertex 3 {m}
  353.412103402384, 108.906934834917, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {533e7498-3441-43cc-91b1-bfcbae3994d0}, !- Handle
  Shading Surface 246,                    !- Name
  ,                                       !- Construction Name
  {b7524aad-8759-4f7c-b526-8906e77a9bff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  353.412103402384, 108.906934834917, 9,  !- X,Y,Z Vertex 1 {m}
  314.212128757546, 108.905227449776, 9,  !- X,Y,Z Vertex 2 {m}
  314.213892136879, 65.8949637587768, 9,  !- X,Y,Z Vertex 3 {m}
  353.414086774548, 65.8966711535202, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {082f611d-e092-4f58-bac4-925e13152347}, !- Handle
  Shading Surface 247,                    !- Name
  ,                                       !- Construction Name
  {b7524aad-8759-4f7c-b526-8906e77a9bff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  314.213892136879, 65.8949637587768, 9,  !- X,Y,Z Vertex 1 {m}
  314.213892136879, 65.8949637587768, 0,  !- X,Y,Z Vertex 2 {m}
  353.414086774548, 65.8966711535202, 0,  !- X,Y,Z Vertex 3 {m}
  353.414086774548, 65.8966711535202, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {48a93619-648c-4f51-b66f-06801103148e}, !- Handle
  Shading Surface 248,                    !- Name
  ,                                       !- Construction Name
  {b7524aad-8759-4f7c-b526-8906e77a9bff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  314.212128757546, 108.905227449776, 9,  !- X,Y,Z Vertex 1 {m}
  314.212128757546, 108.905227449776, 0,  !- X,Y,Z Vertex 2 {m}
  314.213892136879, 65.8949637587768, 0,  !- X,Y,Z Vertex 3 {m}
  314.213892136879, 65.8949637587768, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f0f4df48-a4ef-45f1-b7b8-b9c783844b42}, !- Handle
  Shading Surface 249,                    !- Name
  ,                                       !- Construction Name
  {b7524aad-8759-4f7c-b526-8906e77a9bff}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  353.414086774548, 65.8966711535202, 0,  !- X,Y,Z Vertex 1 {m}
  314.213892136879, 65.8949637587768, 0,  !- X,Y,Z Vertex 2 {m}
  314.212128757546, 108.905227449776, 0,  !- X,Y,Z Vertex 3 {m}
  353.412103402384, 108.906934834917, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Handle
  Building New Building_75 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d5b2cad1-f299-4018-801d-0a4e7f347fdc}, !- Handle
  Shading Surface 250,                    !- Name
  ,                                       !- Construction Name
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.572470481298, -19.2138749362536, 15, !- X,Y,Z Vertex 1 {m}
  238.572470481298, -19.2138749362536, 0, !- X,Y,Z Vertex 2 {m}
  238.573609930344, -55.8189470731186, 0, !- X,Y,Z Vertex 3 {m}
  238.573609930344, -55.8189470731186, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d7634a32-6207-456f-a280-54edff3130a6}, !- Handle
  Shading Surface 251,                    !- Name
  ,                                       !- Construction Name
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.573609930344, -55.8189470731186, 0, !- X,Y,Z Vertex 1 {m}
  238.572470481298, -19.2138749362536, 0, !- X,Y,Z Vertex 2 {m}
  254.803964247636, -19.2133524881225, 0, !- X,Y,Z Vertex 3 {m}
  254.80461329985, -38.7360330181764, 0,  !- X,Y,Z Vertex 4 {m}
  296.149113321932, -38.7345469525304, 0, !- X,Y,Z Vertex 5 {m}
  296.149773392435, -55.8169385531921, 0; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {b3001628-6da6-4eff-b269-0c14724aba1e}, !- Handle
  Shading Surface 252,                    !- Name
  ,                                       !- Construction Name
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  254.803964247636, -19.2133524881225, 15, !- X,Y,Z Vertex 1 {m}
  254.803964247636, -19.2133524881225, 0, !- X,Y,Z Vertex 2 {m}
  238.572470481298, -19.2138749362536, 0, !- X,Y,Z Vertex 3 {m}
  238.572470481298, -19.2138749362536, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf999a87-81bc-4e84-91b2-aa560eae0a9a}, !- Handle
  Shading Surface 253,                    !- Name
  ,                                       !- Construction Name
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  254.80461329985, -38.7360330181764, 15, !- X,Y,Z Vertex 1 {m}
  254.80461329985, -38.7360330181764, 0,  !- X,Y,Z Vertex 2 {m}
  254.803964247636, -19.2133524881225, 0, !- X,Y,Z Vertex 3 {m}
  254.803964247636, -19.2133524881225, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {705fb183-9ad0-4470-861f-8b6c87e56343}, !- Handle
  Shading Surface 254,                    !- Name
  ,                                       !- Construction Name
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  296.149773392435, -55.8169385531921, 15, !- X,Y,Z Vertex 1 {m}
  296.149113321932, -38.7345469525304, 15, !- X,Y,Z Vertex 2 {m}
  254.80461329985, -38.7360330181764, 15, !- X,Y,Z Vertex 3 {m}
  254.803964247636, -19.2133524881225, 15, !- X,Y,Z Vertex 4 {m}
  238.572470481298, -19.2138749362536, 15, !- X,Y,Z Vertex 5 {m}
  238.573609930344, -55.8189470731186, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {f75e3b92-624a-427d-b8c4-9aeb446e9567}, !- Handle
  Shading Surface 255,                    !- Name
  ,                                       !- Construction Name
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  296.149773392435, -55.8169385531921, 15, !- X,Y,Z Vertex 1 {m}
  296.149773392435, -55.8169385531921, 0, !- X,Y,Z Vertex 2 {m}
  296.149113321932, -38.7345469525304, 0, !- X,Y,Z Vertex 3 {m}
  296.149113321932, -38.7345469525304, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6684872a-a0a9-4413-b4e3-6d01d16c0f42}, !- Handle
  Shading Surface 256,                    !- Name
  ,                                       !- Construction Name
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  238.573609930344, -55.8189470731186, 15, !- X,Y,Z Vertex 1 {m}
  238.573609930344, -55.8189470731186, 0, !- X,Y,Z Vertex 2 {m}
  296.149773392435, -55.8169385531921, 0, !- X,Y,Z Vertex 3 {m}
  296.149773392435, -55.8169385531921, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f4eee5d2-c30a-4568-a69d-714c4eaccb33}, !- Handle
  Shading Surface 257,                    !- Name
  ,                                       !- Construction Name
  {e47a0666-2dec-496b-b9ef-fb591e5587b4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  296.149113321932, -38.7345469525304, 15, !- X,Y,Z Vertex 1 {m}
  296.149113321932, -38.7345469525304, 0, !- X,Y,Z Vertex 2 {m}
  254.80461329985, -38.7360330181764, 0,  !- X,Y,Z Vertex 3 {m}
  254.80461329985, -38.7360330181764, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Handle
  Building New Building_76 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {9988e17c-b542-41bc-8311-78f8850a5313}, !- Handle
  Shading Surface 258,                    !- Name
  ,                                       !- Construction Name
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  352.495949964268, 52.4749429923156, 15, !- X,Y,Z Vertex 1 {m}
  352.495949964268, 52.4749429923156, 0,  !- X,Y,Z Vertex 2 {m}
  336.877102511802, 52.4742405452697, 0,  !- X,Y,Z Vertex 3 {m}
  336.877102511802, 52.4742405452697, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a1a1215-df4e-4af9-8161-aaaa61489997}, !- Handle
  Shading Surface 259,                    !- Name
  ,                                       !- Construction Name
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  316.056205679342, -50.6304148919104, 15, !- X,Y,Z Vertex 1 {m}
  316.056205679342, -50.6304148919104, 0, !- X,Y,Z Vertex 2 {m}
  352.500692046478, -50.628825339992, 0,  !- X,Y,Z Vertex 3 {m}
  352.500692046478, -50.628825339992, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a848c9b9-ca5d-48cb-a5a2-a8564dd85aba}, !- Handle
  Shading Surface 260,                    !- Name
  ,                                       !- Construction Name
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  316.055589295165, -35.6833389395843, 15, !- X,Y,Z Vertex 1 {m}
  316.055589295165, -35.6833389395843, 0, !- X,Y,Z Vertex 2 {m}
  316.056205679342, -50.6304148919104, 0, !- X,Y,Z Vertex 3 {m}
  316.056205679342, -50.6304148919104, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4390c930-b0bd-4d96-b75d-244b634cae83}, !- Handle
  Shading Surface 261,                    !- Name
  ,                                       !- Construction Name
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  336.574712696016, -35.6824653016866, 15, !- X,Y,Z Vertex 1 {m}
  336.574712696016, -35.6824653016866, 0, !- X,Y,Z Vertex 2 {m}
  316.055589295165, -35.6833389395843, 0, !- X,Y,Z Vertex 3 {m}
  316.055589295165, -35.6833389395843, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4444c392-b95b-4a6c-8f15-9f3fa3aefcd4}, !- Handle
  Shading Surface 262,                    !- Name
  ,                                       !- Construction Name
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  316.056205679342, -50.6304148919104, 0, !- X,Y,Z Vertex 1 {m}
  316.055589295165, -35.6833389395843, 0, !- X,Y,Z Vertex 2 {m}
  336.574712696016, -35.6824653016866, 0, !- X,Y,Z Vertex 3 {m}
  336.877102511802, 52.4742405452697, 0,  !- X,Y,Z Vertex 4 {m}
  352.495949964268, 52.4749429923156, 0,  !- X,Y,Z Vertex 5 {m}
  352.500692046478, -50.628825339992, 0;  !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {722aceb5-7395-4e07-96e0-d436b2c712b7}, !- Handle
  Shading Surface 263,                    !- Name
  ,                                       !- Construction Name
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  352.500692046478, -50.628825339992, 15, !- X,Y,Z Vertex 1 {m}
  352.495949964268, 52.4749429923156, 15, !- X,Y,Z Vertex 2 {m}
  336.877102511802, 52.4742405452697, 15, !- X,Y,Z Vertex 3 {m}
  336.574712696016, -35.6824653016866, 15, !- X,Y,Z Vertex 4 {m}
  316.055589295165, -35.6833389395843, 15, !- X,Y,Z Vertex 5 {m}
  316.056205679342, -50.6304148919104, 15; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {ecd36600-4bb7-41cd-a88e-25d598541b38}, !- Handle
  Shading Surface 264,                    !- Name
  ,                                       !- Construction Name
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  352.500692046478, -50.628825339992, 15, !- X,Y,Z Vertex 1 {m}
  352.500692046478, -50.628825339992, 0,  !- X,Y,Z Vertex 2 {m}
  352.495949964268, 52.4749429923156, 0,  !- X,Y,Z Vertex 3 {m}
  352.495949964268, 52.4749429923156, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a2bac08-c9e6-4916-9d41-1e42bac608c0}, !- Handle
  Shading Surface 265,                    !- Name
  ,                                       !- Construction Name
  {7594ee0e-7c95-4f90-83d5-e50ba9c936f8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  336.877102511802, 52.4742405452697, 15, !- X,Y,Z Vertex 1 {m}
  336.877102511802, 52.4742405452697, 0,  !- X,Y,Z Vertex 2 {m}
  336.574712696016, -35.6824653016866, 0, !- X,Y,Z Vertex 3 {m}
  336.574712696016, -35.6824653016866, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ce72645e-7904-451b-9d6d-0e8fb05b2d13}, !- Handle
  Building New Building_78 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f80329d2-23f1-4727-a137-1c69bc65311c}, !- Handle
  Shading Surface 266,                    !- Name
  ,                                       !- Construction Name
  {ce72645e-7904-451b-9d6d-0e8fb05b2d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  405.625037564601, 158.287121758457, 15, !- X,Y,Z Vertex 1 {m}
  405.625037564601, 158.287121758457, 0,  !- X,Y,Z Vertex 2 {m}
  474.837051127034, 158.291097411835, 0,  !- X,Y,Z Vertex 3 {m}
  474.837051127034, 158.291097411835, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1f041cb5-e436-414b-9ee3-98031f2cf84a}, !- Handle
  Shading Surface 267,                    !- Name
  ,                                       !- Construction Name
  {ce72645e-7904-451b-9d6d-0e8fb05b2d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  474.837051127034, 158.291097411835, 15, !- X,Y,Z Vertex 1 {m}
  474.837051127034, 158.291097411835, 0,  !- X,Y,Z Vertex 2 {m}
  474.831305628662, 251.021040326849, 0,  !- X,Y,Z Vertex 3 {m}
  474.831305628662, 251.021040326849, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4df1db46-6cf1-4cd5-8f97-7a7fa962546a}, !- Handle
  Shading Surface 268,                    !- Name
  ,                                       !- Construction Name
  {ce72645e-7904-451b-9d6d-0e8fb05b2d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  474.831305628662, 251.021040326849, 15, !- X,Y,Z Vertex 1 {m}
  474.831305628662, 251.021040326849, 0,  !- X,Y,Z Vertex 2 {m}
  405.620129527196, 251.01706472148, 0,   !- X,Y,Z Vertex 3 {m}
  405.620129527196, 251.01706472148, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f05a9a2f-7b84-45c8-b1c4-ff9d3c9c6d19}, !- Handle
  Shading Surface 269,                    !- Name
  ,                                       !- Construction Name
  {ce72645e-7904-451b-9d6d-0e8fb05b2d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  474.831305628662, 251.021040326849, 15, !- X,Y,Z Vertex 1 {m}
  405.620129527196, 251.01706472148, 15,  !- X,Y,Z Vertex 2 {m}
  405.625037564601, 158.287121758457, 15, !- X,Y,Z Vertex 3 {m}
  474.837051127034, 158.291097411835, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {96464805-257a-47da-80fb-bff791f64820}, !- Handle
  Shading Surface 270,                    !- Name
  ,                                       !- Construction Name
  {ce72645e-7904-451b-9d6d-0e8fb05b2d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  474.837051127034, 158.291097411835, 0,  !- X,Y,Z Vertex 1 {m}
  405.625037564601, 158.287121758457, 0,  !- X,Y,Z Vertex 2 {m}
  405.620129527196, 251.01706472148, 0,   !- X,Y,Z Vertex 3 {m}
  474.831305628662, 251.021040326849, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {067d7e78-2639-4dc8-a8a5-5f7fb499fd62}, !- Handle
  Shading Surface 271,                    !- Name
  ,                                       !- Construction Name
  {ce72645e-7904-451b-9d6d-0e8fb05b2d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  405.620129527196, 251.01706472148, 15,  !- X,Y,Z Vertex 1 {m}
  405.620129527196, 251.01706472148, 0,   !- X,Y,Z Vertex 2 {m}
  405.625037564601, 158.287121758457, 0,  !- X,Y,Z Vertex 3 {m}
  405.625037564601, 158.287121758457, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3c9d9594-83f8-40d0-a415-46bbcd074e1b}, !- Handle
  Building New Building_82 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {4af5affe-ad0a-4688-ae29-600b7332b8d3}, !- Handle
  Shading Surface 272,                    !- Name
  ,                                       !- Construction Name
  {3c9d9594-83f8-40d0-a415-46bbcd074e1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  410.689459293233, -53.0662705971361, 15, !- X,Y,Z Vertex 1 {m}
  410.689459293233, -53.0662705971361, 0, !- X,Y,Z Vertex 2 {m}
  469.796901315362, -53.0628753672447, 0, !- X,Y,Z Vertex 3 {m}
  469.796901315362, -53.0628753672447, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0e38f45e-adaf-474b-9489-9e7627aac2fd}, !- Handle
  Shading Surface 273,                    !- Name
  ,                                       !- Construction Name
  {3c9d9594-83f8-40d0-a415-46bbcd074e1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  410.683787305441, 52.7828788135693, 15, !- X,Y,Z Vertex 1 {m}
  410.683787305441, 52.7828788135693, 0,  !- X,Y,Z Vertex 2 {m}
  410.689459293233, -53.0662705971361, 0, !- X,Y,Z Vertex 3 {m}
  410.689459293233, -53.0662705971361, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ec7aff59-6dbf-4c00-8b15-56fe893e8e30}, !- Handle
  Shading Surface 274,                    !- Name
  ,                                       !- Construction Name
  {3c9d9594-83f8-40d0-a415-46bbcd074e1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  469.796901315362, -53.0628753672447, 0, !- X,Y,Z Vertex 1 {m}
  410.689459293233, -53.0662705971361, 0, !- X,Y,Z Vertex 2 {m}
  410.683787305441, 52.7828788135693, 0,  !- X,Y,Z Vertex 3 {m}
  469.790413000922, 52.786273996442, 0;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dbce2b9c-f730-4697-94db-1a08d0e610ee}, !- Handle
  Shading Surface 275,                    !- Name
  ,                                       !- Construction Name
  {3c9d9594-83f8-40d0-a415-46bbcd074e1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  469.790413000922, 52.786273996442, 15,  !- X,Y,Z Vertex 1 {m}
  469.790413000922, 52.786273996442, 0,   !- X,Y,Z Vertex 2 {m}
  410.683787305441, 52.7828788135693, 0,  !- X,Y,Z Vertex 3 {m}
  410.683787305441, 52.7828788135693, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4d83a57c-37a9-42fc-9945-7af6a4d37125}, !- Handle
  Shading Surface 276,                    !- Name
  ,                                       !- Construction Name
  {3c9d9594-83f8-40d0-a415-46bbcd074e1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  469.796901315362, -53.0628753672447, 15, !- X,Y,Z Vertex 1 {m}
  469.796901315362, -53.0628753672447, 0, !- X,Y,Z Vertex 2 {m}
  469.790413000922, 52.786273996442, 0,   !- X,Y,Z Vertex 3 {m}
  469.790413000922, 52.786273996442, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d432cad-6812-4764-b3fe-517260312618}, !- Handle
  Shading Surface 277,                    !- Name
  ,                                       !- Construction Name
  {3c9d9594-83f8-40d0-a415-46bbcd074e1b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  469.790413000922, 52.786273996442, 15,  !- X,Y,Z Vertex 1 {m}
  410.683787305441, 52.7828788135693, 15, !- X,Y,Z Vertex 2 {m}
  410.689459293233, -53.0662705971361, 15, !- X,Y,Z Vertex 3 {m}
  469.796901315362, -53.0628753672447, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Handle
  Building New Building_85 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {bc2651f5-caa8-4e6c-98e7-be8b7f866546}, !- Handle
  Shading Surface 278,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  444.69409226359, -229.076104453915, 0,  !- X,Y,Z Vertex 1 {m}
  370.270979906876, -204.981169041439, 0, !- X,Y,Z Vertex 2 {m}
  404.260742151705, -103.703888529647, 0, !- X,Y,Z Vertex 3 {m}
  469.801323445127, -125.358367346701, 0, !- X,Y,Z Vertex 4 {m}
  460.002801839428, -154.643405187171, 0, !- X,Y,Z Vertex 5 {m}
  443.158147103109, -148.848507103344, 0, !- X,Y,Z Vertex 6 {m}
  444.689118957646, -143.357580942059, 0, !- X,Y,Z Vertex 7 {m}
  420.187897896815, -135.122714455071, 0, !- X,Y,Z Vertex 8 {m}
  401.50902102044, -191.557453782625, 0,  !- X,Y,Z Vertex 9 {m}
  425.397870845596, -199.487430177713, 0, !- X,Y,Z Vertex 10 {m}
  437.339999287111, -162.881001605352, 0, !- X,Y,Z Vertex 11 {m}
  455.409750925881, -168.980893083554, 0, !- X,Y,Z Vertex 12 {m}
  444.692552488183, -202.536817257622, 0, !- X,Y,Z Vertex 13 {m}
  451.430579580824, -206.807111760204, 0; !- X,Y,Z Vertex 14 {m}

OS:ShadingSurface,
  {72ef8379-35c0-4cde-8b5a-535079ebef92}, !- Handle
  Shading Surface 279,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  460.002801839428, -154.643405187171, 15, !- X,Y,Z Vertex 1 {m}
  460.002801839428, -154.643405187171, 0, !- X,Y,Z Vertex 2 {m}
  469.801323445127, -125.358367346701, 0, !- X,Y,Z Vertex 3 {m}
  469.801323445127, -125.358367346701, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {644a6ddf-5099-479b-992e-2be71408c3be}, !- Handle
  Shading Surface 280,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  444.689118957646, -143.357580942059, 15, !- X,Y,Z Vertex 1 {m}
  444.689118957646, -143.357580942059, 0, !- X,Y,Z Vertex 2 {m}
  443.158147103109, -148.848507103344, 0, !- X,Y,Z Vertex 3 {m}
  443.158147103109, -148.848507103344, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {27db652f-fb1d-4b33-93ac-adab672b49d0}, !- Handle
  Shading Surface 281,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  401.50902102044, -191.557453782625, 15, !- X,Y,Z Vertex 1 {m}
  401.50902102044, -191.557453782625, 0,  !- X,Y,Z Vertex 2 {m}
  420.187897896815, -135.122714455071, 0, !- X,Y,Z Vertex 3 {m}
  420.187897896815, -135.122714455071, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {871fbf71-1472-4d79-9bba-8021d92d7a7f}, !- Handle
  Shading Surface 282,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  444.692552488183, -202.536817257622, 15, !- X,Y,Z Vertex 1 {m}
  444.692552488183, -202.536817257622, 0, !- X,Y,Z Vertex 2 {m}
  455.409750925881, -168.980893083554, 0, !- X,Y,Z Vertex 3 {m}
  455.409750925881, -168.980893083554, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {286a35bc-9791-472c-b333-cc3f1cbe6a8e}, !- Handle
  Shading Surface 283,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  444.69409226359, -229.076104453915, 15, !- X,Y,Z Vertex 1 {m}
  444.69409226359, -229.076104453915, 0,  !- X,Y,Z Vertex 2 {m}
  451.430579580824, -206.807111760204, 0, !- X,Y,Z Vertex 3 {m}
  451.430579580824, -206.807111760204, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f18e104b-f1d2-408c-97b1-b4f4c1d68568}, !- Handle
  Shading Surface 284,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  443.158147103109, -148.848507103344, 15, !- X,Y,Z Vertex 1 {m}
  443.158147103109, -148.848507103344, 0, !- X,Y,Z Vertex 2 {m}
  460.002801839428, -154.643405187171, 0, !- X,Y,Z Vertex 3 {m}
  460.002801839428, -154.643405187171, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1211f6a8-bde6-408c-a8fd-63666c9afae9}, !- Handle
  Shading Surface 285,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  370.270979906876, -204.981169041439, 15, !- X,Y,Z Vertex 1 {m}
  370.270979906876, -204.981169041439, 0, !- X,Y,Z Vertex 2 {m}
  444.69409226359, -229.076104453915, 0,  !- X,Y,Z Vertex 3 {m}
  444.69409226359, -229.076104453915, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a3e88e23-62b4-479f-9a3d-fad9a53ee35b}, !- Handle
  Shading Surface 286,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  469.801323445127, -125.358367346701, 15, !- X,Y,Z Vertex 1 {m}
  469.801323445127, -125.358367346701, 0, !- X,Y,Z Vertex 2 {m}
  404.260742151705, -103.703888529647, 0, !- X,Y,Z Vertex 3 {m}
  404.260742151705, -103.703888529647, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4986d1cb-567d-4b05-a253-1efa46fc8c60}, !- Handle
  Shading Surface 287,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  420.187897896815, -135.122714455071, 15, !- X,Y,Z Vertex 1 {m}
  420.187897896815, -135.122714455071, 0, !- X,Y,Z Vertex 2 {m}
  444.689118957646, -143.357580942059, 0, !- X,Y,Z Vertex 3 {m}
  444.689118957646, -143.357580942059, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {981a3024-396b-45d1-b511-a74e27089b59}, !- Handle
  Shading Surface 288,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  455.409750925881, -168.980893083554, 15, !- X,Y,Z Vertex 1 {m}
  455.409750925881, -168.980893083554, 0, !- X,Y,Z Vertex 2 {m}
  437.339999287111, -162.881001605352, 0, !- X,Y,Z Vertex 3 {m}
  437.339999287111, -162.881001605352, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ba8e1819-831a-434c-984f-9730bda54b91}, !- Handle
  Shading Surface 289,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  451.430579580824, -206.807111760204, 15, !- X,Y,Z Vertex 1 {m}
  451.430579580824, -206.807111760204, 0, !- X,Y,Z Vertex 2 {m}
  444.692552488183, -202.536817257622, 0, !- X,Y,Z Vertex 3 {m}
  444.692552488183, -202.536817257622, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b5827f15-884a-46db-a26f-887033b579ef}, !- Handle
  Shading Surface 290,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  404.260742151705, -103.703888529647, 15, !- X,Y,Z Vertex 1 {m}
  404.260742151705, -103.703888529647, 0, !- X,Y,Z Vertex 2 {m}
  370.270979906876, -204.981169041439, 0, !- X,Y,Z Vertex 3 {m}
  370.270979906876, -204.981169041439, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {74486a2a-04e0-4554-9bae-1010f1665460}, !- Handle
  Shading Surface 291,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  425.397870845596, -199.487430177713, 15, !- X,Y,Z Vertex 1 {m}
  425.397870845596, -199.487430177713, 0, !- X,Y,Z Vertex 2 {m}
  401.50902102044, -191.557453782625, 0,  !- X,Y,Z Vertex 3 {m}
  401.50902102044, -191.557453782625, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {601f52fd-2293-4a8a-b7ad-e94931c98d6e}, !- Handle
  Shading Surface 292,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  437.339999287111, -162.881001605352, 15, !- X,Y,Z Vertex 1 {m}
  437.339999287111, -162.881001605352, 0, !- X,Y,Z Vertex 2 {m}
  425.397870845596, -199.487430177713, 0, !- X,Y,Z Vertex 3 {m}
  425.397870845596, -199.487430177713, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {05c22995-90cb-4ec4-9198-0158a7dbfd27}, !- Handle
  Shading Surface 293,                    !- Name
  ,                                       !- Construction Name
  {f29de1af-e814-4816-98ba-4d1b592415df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  451.430579580824, -206.807111760204, 15, !- X,Y,Z Vertex 1 {m}
  444.692552488183, -202.536817257622, 15, !- X,Y,Z Vertex 2 {m}
  455.409750925881, -168.980893083554, 15, !- X,Y,Z Vertex 3 {m}
  437.339999287111, -162.881001605352, 15, !- X,Y,Z Vertex 4 {m}
  425.397870845596, -199.487430177713, 15, !- X,Y,Z Vertex 5 {m}
  401.50902102044, -191.557453782625, 15, !- X,Y,Z Vertex 6 {m}
  420.187897896815, -135.122714455071, 15, !- X,Y,Z Vertex 7 {m}
  444.689118957646, -143.357580942059, 15, !- X,Y,Z Vertex 8 {m}
  443.158147103109, -148.848507103344, 15, !- X,Y,Z Vertex 9 {m}
  460.002801839428, -154.643405187171, 15, !- X,Y,Z Vertex 10 {m}
  469.801323445127, -125.358367346701, 15, !- X,Y,Z Vertex 11 {m}
  404.260742151705, -103.703888529647, 15, !- X,Y,Z Vertex 12 {m}
  370.270979906876, -204.981169041439, 15, !- X,Y,Z Vertex 13 {m}
  444.69409226359, -229.076104453915, 15; !- X,Y,Z Vertex 14 {m}

OS:ShadingSurfaceGroup,
  {995dd4c7-620e-42e4-943c-a6b4f25d0000}, !- Handle
  Building New Building_89 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {74d3e5d1-baa6-42c4-bc9f-5eb7efa91043}, !- Handle
  Shading Surface 294,                    !- Name
  ,                                       !- Construction Name
  {995dd4c7-620e-42e4-943c-a6b4f25d0000}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  294.78296425747, -350.532238881271, 15, !- X,Y,Z Vertex 1 {m}
  294.78296425747, -350.532238881271, 0,  !- X,Y,Z Vertex 2 {m}
  344.399999950967, -386.526705635166, 0, !- X,Y,Z Vertex 3 {m}
  344.399999950967, -386.526705635166, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bce1bc92-6656-46fd-a443-f902a90feb31}, !- Handle
  Shading Surface 295,                    !- Name
  ,                                       !- Construction Name
  {995dd4c7-620e-42e4-943c-a6b4f25d0000}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  347.4575869175, -274.266763568194, 15,  !- X,Y,Z Vertex 1 {m}
  347.4575869175, -274.266763568194, 0,   !- X,Y,Z Vertex 2 {m}
  294.78296425747, -350.532238881271, 0,  !- X,Y,Z Vertex 3 {m}
  294.78296425747, -350.532238881271, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5576b66a-fa56-4691-882d-7843f82a33f9}, !- Handle
  Shading Surface 296,                    !- Name
  ,                                       !- Construction Name
  {995dd4c7-620e-42e4-943c-a6b4f25d0000}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  344.399999950967, -386.526705635166, 15, !- X,Y,Z Vertex 1 {m}
  344.399999950967, -386.526705635166, 0, !- X,Y,Z Vertex 2 {m}
  398.911911238672, -309.040217385884, 0, !- X,Y,Z Vertex 3 {m}
  398.911911238672, -309.040217385884, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e6293193-1ddd-41f0-80e9-5065bf38d413}, !- Handle
  Shading Surface 297,                    !- Name
  ,                                       !- Construction Name
  {995dd4c7-620e-42e4-943c-a6b4f25d0000}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  398.911911238672, -309.040217385884, 15, !- X,Y,Z Vertex 1 {m}
  398.911911238672, -309.040217385884, 0, !- X,Y,Z Vertex 2 {m}
  347.4575869175, -274.266763568194, 0,   !- X,Y,Z Vertex 3 {m}
  347.4575869175, -274.266763568194, 15;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cce644b6-55bb-4392-b44a-52282bcbae1c}, !- Handle
  Shading Surface 298,                    !- Name
  ,                                       !- Construction Name
  {995dd4c7-620e-42e4-943c-a6b4f25d0000}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  344.399999950967, -386.526705635166, 0, !- X,Y,Z Vertex 1 {m}
  294.78296425747, -350.532238881271, 0,  !- X,Y,Z Vertex 2 {m}
  347.4575869175, -274.266763568194, 0,   !- X,Y,Z Vertex 3 {m}
  398.911911238672, -309.040217385884, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d384bb4-31d3-4feb-96f0-d301caa953aa}, !- Handle
  Shading Surface 299,                    !- Name
  ,                                       !- Construction Name
  {995dd4c7-620e-42e4-943c-a6b4f25d0000}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  398.911911238672, -309.040217385884, 15, !- X,Y,Z Vertex 1 {m}
  347.4575869175, -274.266763568194, 15,  !- X,Y,Z Vertex 2 {m}
  294.78296425747, -350.532238881271, 15, !- X,Y,Z Vertex 3 {m}
  344.399999950967, -386.526705635166, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Handle
  Building New Building_146 Space,        !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d444715d-cefe-4959-8e59-59fda5520492}, !- Handle
  Shading Surface 300,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -111.777743301977, 340.72383178939, 15, !- X,Y,Z Vertex 1 {m}
  -111.777743301977, 340.72383178939, 0,  !- X,Y,Z Vertex 2 {m}
  -111.776372954986, 434.671667508803, 0, !- X,Y,Z Vertex 3 {m}
  -111.776372954986, 434.671667508803, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {43dbd6ad-7cb1-436a-9c14-f899883ea043}, !- Handle
  Shading Surface 301,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -111.776372954986, 434.671667508803, 0, !- X,Y,Z Vertex 1 {m}
  -111.777743301977, 340.72383178939, 0,  !- X,Y,Z Vertex 2 {m}
  -188.337843275401, 341.030353489122, 0, !- X,Y,Z Vertex 3 {m}
  -188.335549327528, 434.36814062163, 0,  !- X,Y,Z Vertex 4 {m}
  -167.511893186974, 414.846126413462, 0, !- X,Y,Z Vertex 5 {m}
  -167.513100036119, 359.636507713372, 0, !- X,Y,Z Vertex 6 {m}
  -133.82673532253, 359.635845438462, 0,  !- X,Y,Z Vertex 7 {m}
  -133.825728552261, 417.285656438737, 0, !- X,Y,Z Vertex 8 {m}
  -166.899360508321, 417.286305346323, 0, !- X,Y,Z Vertex 9 {m}
  -185.579412088395, 434.673099309283, 0; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {27e605ed-22c4-4cc7-8781-572c4435f6c5}, !- Handle
  Shading Surface 302,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -185.579412088395, 434.673099309283, 15, !- X,Y,Z Vertex 1 {m}
  -185.579412088395, 434.673099309283, 0, !- X,Y,Z Vertex 2 {m}
  -166.899360508321, 417.286305346323, 0, !- X,Y,Z Vertex 3 {m}
  -166.899360508321, 417.286305346323, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {90570408-eeb7-487e-b8da-1766a0390855}, !- Handle
  Shading Surface 303,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -167.513100036119, 359.636507713372, 15, !- X,Y,Z Vertex 1 {m}
  -167.513100036119, 359.636507713372, 0, !- X,Y,Z Vertex 2 {m}
  -167.511893186974, 414.846126413462, 0, !- X,Y,Z Vertex 3 {m}
  -167.511893186974, 414.846126413462, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a9a432a0-8c69-4365-b26c-c7d0f44f075f}, !- Handle
  Shading Surface 304,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -166.899360508321, 417.286305346323, 15, !- X,Y,Z Vertex 1 {m}
  -166.899360508321, 417.286305346323, 0, !- X,Y,Z Vertex 2 {m}
  -133.825728552261, 417.285656438737, 0, !- X,Y,Z Vertex 3 {m}
  -133.825728552261, 417.285656438737, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f54a1921-9136-46ae-ae19-bc9c4cc4f23e}, !- Handle
  Shading Surface 305,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -167.511893186974, 414.846126413462, 15, !- X,Y,Z Vertex 1 {m}
  -167.511893186974, 414.846126413462, 0, !- X,Y,Z Vertex 2 {m}
  -188.335549327528, 434.36814062163, 0,  !- X,Y,Z Vertex 3 {m}
  -188.335549327528, 434.36814062163, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a9285cb4-870c-43b8-8264-07411ff4302f}, !- Handle
  Shading Surface 306,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -185.579412088395, 434.673099309283, 15, !- X,Y,Z Vertex 1 {m}
  -166.899360508321, 417.286305346323, 15, !- X,Y,Z Vertex 2 {m}
  -133.825728552261, 417.285656438737, 15, !- X,Y,Z Vertex 3 {m}
  -133.82673532253, 359.635845438462, 15, !- X,Y,Z Vertex 4 {m}
  -167.513100036119, 359.636507713372, 15, !- X,Y,Z Vertex 5 {m}
  -167.511893186974, 414.846126413462, 15, !- X,Y,Z Vertex 6 {m}
  -188.335549327528, 434.36814062163, 15, !- X,Y,Z Vertex 7 {m}
  -188.337843275401, 341.030353489122, 15, !- X,Y,Z Vertex 8 {m}
  -111.777743301977, 340.72383178939, 15, !- X,Y,Z Vertex 9 {m}
  -111.776372954986, 434.671667508803, 15; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {9a8cf6db-91dc-40ac-876e-52648600981e}, !- Handle
  Shading Surface 307,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -133.825728552261, 417.285656438737, 15, !- X,Y,Z Vertex 1 {m}
  -133.825728552261, 417.285656438737, 0, !- X,Y,Z Vertex 2 {m}
  -133.82673532253, 359.635845438462, 0,  !- X,Y,Z Vertex 3 {m}
  -133.82673532253, 359.635845438462, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0002bb83-b5c3-4e85-a069-6b407269b0de}, !- Handle
  Shading Surface 308,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -111.776372954986, 434.671667508803, 15, !- X,Y,Z Vertex 1 {m}
  -111.776372954986, 434.671667508803, 0, !- X,Y,Z Vertex 2 {m}
  -185.579412088395, 434.673099309283, 0, !- X,Y,Z Vertex 3 {m}
  -185.579412088395, 434.673099309283, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e129de0c-7f4c-4535-b147-8689345042f7}, !- Handle
  Shading Surface 309,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -188.337843275401, 341.030353489122, 15, !- X,Y,Z Vertex 1 {m}
  -188.337843275401, 341.030353489122, 0, !- X,Y,Z Vertex 2 {m}
  -111.777743301977, 340.72383178939, 0,  !- X,Y,Z Vertex 3 {m}
  -111.777743301977, 340.72383178939, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bbd9148f-c31c-4811-8473-2baf17f3734d}, !- Handle
  Shading Surface 310,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -188.335549327528, 434.36814062163, 15, !- X,Y,Z Vertex 1 {m}
  -188.335549327528, 434.36814062163, 0,  !- X,Y,Z Vertex 2 {m}
  -188.337843275401, 341.030353489122, 0, !- X,Y,Z Vertex 3 {m}
  -188.337843275401, 341.030353489122, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c18ea86d-a8b5-46ef-924e-236ad12c0ca2}, !- Handle
  Shading Surface 311,                    !- Name
  ,                                       !- Construction Name
  {13811ebb-1794-4d77-9a01-81656886ed97}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -133.82673532253, 359.635845438462, 15, !- X,Y,Z Vertex 1 {m}
  -133.82673532253, 359.635845438462, 0,  !- X,Y,Z Vertex 2 {m}
  -167.513100036119, 359.636507713372, 0, !- X,Y,Z Vertex 3 {m}
  -167.513100036119, 359.636507713372, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Handle
  Building New Building_147 Space,        !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {d3588aa5-24a7-45f4-8338-484f7a0fea6a}, !- Handle
  Shading Surface 312,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.130337384779, 434.670881499384, 15, !- X,Y,Z Vertex 1 {m}
  -21.130337384779, 434.670881499384, 0,  !- X,Y,Z Vertex 2 {m}
  -97.3832603070325, 434.671471098368, 0, !- X,Y,Z Vertex 3 {m}
  -97.3832603070325, 434.671471098368, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {357c4379-0e6c-4a96-9a15-08624ed60e05}, !- Handle
  Shading Surface 313,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -97.3832603070325, 434.671471098368, 15, !- X,Y,Z Vertex 1 {m}
  -79.6217129325981, 416.674855342417, 15, !- X,Y,Z Vertex 2 {m}
  -43.1794767448397, 416.674563372067, 15, !- X,Y,Z Vertex 3 {m}
  -43.1797929902526, 360.549878240239, 15, !- X,Y,Z Vertex 4 {m}
  -79.3160751697539, 360.550167037316, 15, !- X,Y,Z Vertex 5 {m}
  -79.3155258361232, 413.624606198517, 15, !- X,Y,Z Vertex 6 {m}
  -101.058112033009, 433.756447840146, 15, !- X,Y,Z Vertex 7 {m}
  -101.059326841956, 341.638764806796, 15, !- X,Y,Z Vertex 8 {m}
  -21.436844468179, 341.333091891881, 15, !- X,Y,Z Vertex 9 {m}
  -21.130337384779, 434.670881499384, 15; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {8f238fa3-a575-4129-9200-0a5e39280388}, !- Handle
  Shading Surface 314,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -101.059326841956, 341.638764806796, 15, !- X,Y,Z Vertex 1 {m}
  -101.059326841956, 341.638764806796, 0, !- X,Y,Z Vertex 2 {m}
  -21.436844468179, 341.333091891881, 0,  !- X,Y,Z Vertex 3 {m}
  -21.436844468179, 341.333091891881, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {62dfc494-7372-4995-88f1-f1603208cd6d}, !- Handle
  Shading Surface 315,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -101.058112033009, 433.756447840146, 15, !- X,Y,Z Vertex 1 {m}
  -101.058112033009, 433.756447840146, 0, !- X,Y,Z Vertex 2 {m}
  -101.059326841956, 341.638764806796, 0, !- X,Y,Z Vertex 3 {m}
  -101.059326841956, 341.638764806796, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {494bf3b6-7ff7-42ca-9a4f-a5030397cf11}, !- Handle
  Shading Surface 316,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.436844468179, 341.333091891881, 15, !- X,Y,Z Vertex 1 {m}
  -21.436844468179, 341.333091891881, 0,  !- X,Y,Z Vertex 2 {m}
  -21.130337384779, 434.670881499384, 0,  !- X,Y,Z Vertex 3 {m}
  -21.130337384779, 434.670881499384, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6f3379e2-32e6-4106-b77c-dbd5fbbd58df}, !- Handle
  Shading Surface 317,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.3155258361232, 413.624606198517, 15, !- X,Y,Z Vertex 1 {m}
  -79.3155258361232, 413.624606198517, 0, !- X,Y,Z Vertex 2 {m}
  -101.058112033009, 433.756447840146, 0, !- X,Y,Z Vertex 3 {m}
  -101.058112033009, 433.756447840146, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {17889409-01dc-45eb-9b65-f8fb2c622981}, !- Handle
  Shading Surface 318,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.1797929902526, 360.549878240239, 15, !- X,Y,Z Vertex 1 {m}
  -43.1797929902526, 360.549878240239, 0, !- X,Y,Z Vertex 2 {m}
  -79.3160751697539, 360.550167037316, 0, !- X,Y,Z Vertex 3 {m}
  -79.3160751697539, 360.550167037316, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {87ad386e-dc3c-4045-a325-095f0939653d}, !- Handle
  Shading Surface 319,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -43.1794767448397, 416.674563372067, 15, !- X,Y,Z Vertex 1 {m}
  -43.1794767448397, 416.674563372067, 0, !- X,Y,Z Vertex 2 {m}
  -43.1797929902526, 360.549878240239, 0, !- X,Y,Z Vertex 3 {m}
  -43.1797929902526, 360.549878240239, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7070be8a-e4f7-4840-b3b3-60191774c21d}, !- Handle
  Shading Surface 320,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -97.3832603070325, 434.671471098368, 15, !- X,Y,Z Vertex 1 {m}
  -97.3832603070325, 434.671471098368, 0, !- X,Y,Z Vertex 2 {m}
  -79.6217129325981, 416.674855342417, 0, !- X,Y,Z Vertex 3 {m}
  -79.6217129325981, 416.674855342417, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a61b05bd-c281-47c7-89d5-0c5791f08954}, !- Handle
  Shading Surface 321,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.130337384779, 434.670881499384, 0,  !- X,Y,Z Vertex 1 {m}
  -21.436844468179, 341.333091891881, 0,  !- X,Y,Z Vertex 2 {m}
  -101.059326841956, 341.638764806796, 0, !- X,Y,Z Vertex 3 {m}
  -101.058112033009, 433.756447840146, 0, !- X,Y,Z Vertex 4 {m}
  -79.3155258361232, 413.624606198517, 0, !- X,Y,Z Vertex 5 {m}
  -79.3160751697539, 360.550167037316, 0, !- X,Y,Z Vertex 6 {m}
  -43.1797929902526, 360.549878240239, 0, !- X,Y,Z Vertex 7 {m}
  -43.1794767448397, 416.674563372067, 0, !- X,Y,Z Vertex 8 {m}
  -79.6217129325981, 416.674855342417, 0, !- X,Y,Z Vertex 9 {m}
  -97.3832603070325, 434.671471098368, 0; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {f600a5fa-d3c0-4dd6-8331-ea9db2f82f0e}, !- Handle
  Shading Surface 322,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.3160751697539, 360.550167037316, 15, !- X,Y,Z Vertex 1 {m}
  -79.3160751697539, 360.550167037316, 0, !- X,Y,Z Vertex 2 {m}
  -79.3155258361232, 413.624606198517, 0, !- X,Y,Z Vertex 3 {m}
  -79.3155258361232, 413.624606198517, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {73609aef-3f87-48d5-9516-568601c19566}, !- Handle
  Shading Surface 323,                    !- Name
  ,                                       !- Construction Name
  {de3b9d90-baba-437c-a602-4fd2cf7c63a9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -79.6217129325981, 416.674855342417, 15, !- X,Y,Z Vertex 1 {m}
  -79.6217129325981, 416.674855342417, 0, !- X,Y,Z Vertex 2 {m}
  -43.1794767448397, 416.674563372067, 0, !- X,Y,Z Vertex 3 {m}
  -43.1794767448397, 416.674563372067, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Handle
  Building New Building_148 Space,        !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {bc25dc80-1f1d-4328-9679-69d7096f7f24}, !- Handle
  Shading Surface 324,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  316.980613032003, -186.985692362702, 15, !- X,Y,Z Vertex 1 {m}
  175.794080215641, -186.990231135598, 15, !- X,Y,Z Vertex 2 {m}
  193.864046001036, -208.648241378203, 15, !- X,Y,Z Vertex 3 {m}
  279.923783696405, -208.645581391527, 15, !- X,Y,Z Vertex 4 {m}
  260.017985442301, -246.167407117325, 15, !- X,Y,Z Vertex 5 {m}
  192.946203497627, -246.169389087582, 15, !- X,Y,Z Vertex 6 {m}
  192.94532807741, -211.393706009234, 15, !- X,Y,Z Vertex 7 {m}
  172.731456070074, -186.990300770679, 15, !- X,Y,Z Vertex 8 {m}
  172.733209104449, -264.777968135364, 15, !- X,Y,Z Vertex 9 {m}
  274.413071024643, -264.775002095823, 15; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {001cc95b-2994-4b23-a654-30b4c4f7ba53}, !- Handle
  Shading Surface 325,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  274.413071024643, -264.775002095823, 0, !- X,Y,Z Vertex 1 {m}
  172.733209104449, -264.777968135364, 0, !- X,Y,Z Vertex 2 {m}
  172.731456070074, -186.990300770679, 0, !- X,Y,Z Vertex 3 {m}
  192.94532807741, -211.393706009234, 0,  !- X,Y,Z Vertex 4 {m}
  192.946203497627, -246.169389087582, 0, !- X,Y,Z Vertex 5 {m}
  260.017985442301, -246.167407117325, 0, !- X,Y,Z Vertex 6 {m}
  279.923783696405, -208.645581391527, 0, !- X,Y,Z Vertex 7 {m}
  193.864046001036, -208.648241378203, 0, !- X,Y,Z Vertex 8 {m}
  175.794080215641, -186.990231135598, 0, !- X,Y,Z Vertex 9 {m}
  316.980613032003, -186.985692362702, 0; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {c7cf3c24-c52d-4b87-9b7b-1e222c544900}, !- Handle
  Shading Surface 326,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  192.94532807741, -211.393706009234, 15, !- X,Y,Z Vertex 1 {m}
  192.94532807741, -211.393706009234, 0,  !- X,Y,Z Vertex 2 {m}
  172.731456070074, -186.990300770679, 0, !- X,Y,Z Vertex 3 {m}
  172.731456070074, -186.990300770679, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {255e93a2-b482-4c92-bd73-9f10e808d14c}, !- Handle
  Shading Surface 327,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.733209104449, -264.777968135364, 15, !- X,Y,Z Vertex 1 {m}
  172.733209104449, -264.777968135364, 0, !- X,Y,Z Vertex 2 {m}
  274.413071024643, -264.775002095823, 0, !- X,Y,Z Vertex 3 {m}
  274.413071024643, -264.775002095823, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fe0d582b-947e-4b08-ae97-00612723a0f7}, !- Handle
  Shading Surface 328,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  279.923783696405, -208.645581391527, 15, !- X,Y,Z Vertex 1 {m}
  279.923783696405, -208.645581391527, 0, !- X,Y,Z Vertex 2 {m}
  260.017985442301, -246.167407117325, 0, !- X,Y,Z Vertex 3 {m}
  260.017985442301, -246.167407117325, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e4b7f6af-afd7-446b-87dd-e96e2411e619}, !- Handle
  Shading Surface 329,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  260.017985442301, -246.167407117325, 15, !- X,Y,Z Vertex 1 {m}
  260.017985442301, -246.167407117325, 0, !- X,Y,Z Vertex 2 {m}
  192.946203497627, -246.169389087582, 0, !- X,Y,Z Vertex 3 {m}
  192.946203497627, -246.169389087582, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {39f7fc3f-68ea-4859-9336-cd6feb4471c3}, !- Handle
  Shading Surface 330,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  192.946203497627, -246.169389087582, 15, !- X,Y,Z Vertex 1 {m}
  192.946203497627, -246.169389087582, 0, !- X,Y,Z Vertex 2 {m}
  192.94532807741, -211.393706009234, 0,  !- X,Y,Z Vertex 3 {m}
  192.94532807741, -211.393706009234, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3671863d-dd30-4c94-8902-a48604eb5623}, !- Handle
  Shading Surface 331,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  175.794080215641, -186.990231135598, 15, !- X,Y,Z Vertex 1 {m}
  175.794080215641, -186.990231135598, 0, !- X,Y,Z Vertex 2 {m}
  193.864046001036, -208.648241378203, 0, !- X,Y,Z Vertex 3 {m}
  193.864046001036, -208.648241378203, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e34abd60-68f9-4cf4-b54e-a3ed20179495}, !- Handle
  Shading Surface 332,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  274.413071024643, -264.775002095823, 15, !- X,Y,Z Vertex 1 {m}
  274.413071024643, -264.775002095823, 0, !- X,Y,Z Vertex 2 {m}
  316.980613032003, -186.985692362702, 0, !- X,Y,Z Vertex 3 {m}
  316.980613032003, -186.985692362702, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e848abc-5094-483a-8073-611bc1938069}, !- Handle
  Shading Surface 333,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  172.731456070074, -186.990300770679, 15, !- X,Y,Z Vertex 1 {m}
  172.731456070074, -186.990300770679, 0, !- X,Y,Z Vertex 2 {m}
  172.733209104449, -264.777968135364, 0, !- X,Y,Z Vertex 3 {m}
  172.733209104449, -264.777968135364, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {80237f6c-7af2-4c92-80fc-6b6c991b996c}, !- Handle
  Shading Surface 334,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  316.980613032003, -186.985692362702, 15, !- X,Y,Z Vertex 1 {m}
  316.980613032003, -186.985692362702, 0, !- X,Y,Z Vertex 2 {m}
  175.794080215641, -186.990231135598, 0, !- X,Y,Z Vertex 3 {m}
  175.794080215641, -186.990231135598, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d89ea68-f77c-4ad6-b0b3-bb6ff6c3378a}, !- Handle
  Shading Surface 335,                    !- Name
  ,                                       !- Construction Name
  {e05b7fe9-e28c-4683-9ccb-8ad97945d61b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  193.864046001036, -208.648241378203, 15, !- X,Y,Z Vertex 1 {m}
  193.864046001036, -208.648241378203, 0, !- X,Y,Z Vertex 2 {m}
  279.923783696405, -208.645581391527, 0, !- X,Y,Z Vertex 3 {m}
  279.923783696405, -208.645581391527, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Handle
  Building New Building_77 Space,         !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {152690c0-ba26-488c-9161-202669b75942}, !- Handle
  Shading Surface 336,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  318.202004927943, -98.5221827402912, 0, !- X,Y,Z Vertex 1 {m}
  282.369825397966, -98.5235866527472, 0, !- X,Y,Z Vertex 2 {m}
  282.371320106788, -139.094640602805, 0, !- X,Y,Z Vertex 3 {m}
  311.772238431331, -139.093501004674, 0, !- X,Y,Z Vertex 4 {m}
  321.264578468176, -98.8271019590415, 0, !- X,Y,Z Vertex 5 {m}
  346.683124490126, -79.3031584243212, 0, !- X,Y,Z Vertex 6 {m}
  327.698473618414, -156.785534692096, 0, !- X,Y,Z Vertex 7 {m}
  171.505734383796, -156.790621408747, 0, !- X,Y,Z Vertex 8 {m}
  171.504000596802, -79.3090804711469, 0, !- X,Y,Z Vertex 9 {m}
  189.573699335967, -100.356711830864, 0, !- X,Y,Z Vertex 10 {m}
  189.574272763459, -123.540154633901, 0, !- X,Y,Z Vertex 11 {m}
  204.581363489934, -138.792056258599, 0, !- X,Y,Z Vertex 12 {m}
  249.601517918293, -138.790722315906, 0, !- X,Y,Z Vertex 13 {m}
  249.600196673876, -98.2196839290957, 0, !- X,Y,Z Vertex 14 {m}
  190.492420318862, -98.2213809625461, 0, !- X,Y,Z Vertex 15 {m}
  174.872813339146, -78.3938727309362, 0, !- X,Y,Z Vertex 16 {m}
  344.539273770224, -78.3881234836488, 0; !- X,Y,Z Vertex 17 {m}

OS:ShadingSurface,
  {9f9025f5-a45d-4b2c-a316-5b4640918628}, !- Handle
  Shading Surface 337,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  282.371320106788, -139.094640602805, 15, !- X,Y,Z Vertex 1 {m}
  282.371320106788, -139.094640602805, 0, !- X,Y,Z Vertex 2 {m}
  282.369825397966, -98.5235866527472, 0, !- X,Y,Z Vertex 3 {m}
  282.369825397966, -98.5235866527472, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {60c894ec-28a5-4d6a-91c3-9fea1bb15ea6}, !- Handle
  Shading Surface 338,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  321.264578468176, -98.8271019590415, 15, !- X,Y,Z Vertex 1 {m}
  321.264578468176, -98.8271019590415, 0, !- X,Y,Z Vertex 2 {m}
  311.772238431331, -139.093501004674, 0, !- X,Y,Z Vertex 3 {m}
  311.772238431331, -139.093501004674, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {11faa6aa-1015-4b90-94a2-a976bde10bbc}, !- Handle
  Shading Surface 339,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  346.683124490126, -79.3031584243212, 15, !- X,Y,Z Vertex 1 {m}
  346.683124490126, -79.3031584243212, 0, !- X,Y,Z Vertex 2 {m}
  321.264578468176, -98.8271019590415, 0, !- X,Y,Z Vertex 3 {m}
  321.264578468176, -98.8271019590415, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {91d1d5e2-b17e-4569-8f07-22b4b2f44d10}, !- Handle
  Shading Surface 340,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  327.698473618414, -156.785534692096, 15, !- X,Y,Z Vertex 1 {m}
  327.698473618414, -156.785534692096, 0, !- X,Y,Z Vertex 2 {m}
  346.683124490126, -79.3031584243212, 0, !- X,Y,Z Vertex 3 {m}
  346.683124490126, -79.3031584243212, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {984ece86-99f7-4001-a977-8fa5273a4ea7}, !- Handle
  Shading Surface 341,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  189.573699335967, -100.356711830864, 15, !- X,Y,Z Vertex 1 {m}
  189.573699335967, -100.356711830864, 0, !- X,Y,Z Vertex 2 {m}
  171.504000596802, -79.3090804711469, 0, !- X,Y,Z Vertex 3 {m}
  171.504000596802, -79.3090804711469, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1565e2e1-00a6-43a3-bc9f-06807a7abb32}, !- Handle
  Shading Surface 342,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  282.369825397966, -98.5235866527472, 15, !- X,Y,Z Vertex 1 {m}
  282.369825397966, -98.5235866527472, 0, !- X,Y,Z Vertex 2 {m}
  318.202004927943, -98.5221827402912, 0, !- X,Y,Z Vertex 3 {m}
  318.202004927943, -98.5221827402912, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {07196a26-1ccc-4d0a-8955-2f2c482a7636}, !- Handle
  Shading Surface 343,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  171.505734383796, -156.790621408747, 15, !- X,Y,Z Vertex 1 {m}
  171.505734383796, -156.790621408747, 0, !- X,Y,Z Vertex 2 {m}
  327.698473618414, -156.785534692096, 0, !- X,Y,Z Vertex 3 {m}
  327.698473618414, -156.785534692096, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {236ad9b3-24dd-456b-96d5-0458fd380f9a}, !- Handle
  Shading Surface 344,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  189.574272763459, -123.540154633901, 15, !- X,Y,Z Vertex 1 {m}
  189.574272763459, -123.540154633901, 0, !- X,Y,Z Vertex 2 {m}
  189.573699335967, -100.356711830864, 0, !- X,Y,Z Vertex 3 {m}
  189.573699335967, -100.356711830864, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {df7c6205-3435-46aa-bddd-96c2b516f286}, !- Handle
  Shading Surface 345,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  204.581363489934, -138.792056258599, 15, !- X,Y,Z Vertex 1 {m}
  204.581363489934, -138.792056258599, 0, !- X,Y,Z Vertex 2 {m}
  189.574272763459, -123.540154633901, 0, !- X,Y,Z Vertex 3 {m}
  189.574272763459, -123.540154633901, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b1880624-5f4c-43b6-952e-172e1f8f65c4}, !- Handle
  Shading Surface 346,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.601517918293, -138.790722315906, 15, !- X,Y,Z Vertex 1 {m}
  249.601517918293, -138.790722315906, 0, !- X,Y,Z Vertex 2 {m}
  204.581363489934, -138.792056258599, 0, !- X,Y,Z Vertex 3 {m}
  204.581363489934, -138.792056258599, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e5212374-4c21-4a39-a994-25c3f367bc93}, !- Handle
  Shading Surface 347,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  249.600196673876, -98.2196839290957, 15, !- X,Y,Z Vertex 1 {m}
  249.600196673876, -98.2196839290957, 0, !- X,Y,Z Vertex 2 {m}
  249.601517918293, -138.790722315906, 0, !- X,Y,Z Vertex 3 {m}
  249.601517918293, -138.790722315906, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d91051e8-5fe0-4cba-ae8b-6cf478f3c3f5}, !- Handle
  Shading Surface 348,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  190.492420318862, -98.2213809625461, 15, !- X,Y,Z Vertex 1 {m}
  190.492420318862, -98.2213809625461, 0, !- X,Y,Z Vertex 2 {m}
  249.600196673876, -98.2196839290957, 0, !- X,Y,Z Vertex 3 {m}
  249.600196673876, -98.2196839290957, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cef6260f-9c47-4597-9138-331e260480a9}, !- Handle
  Shading Surface 349,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  344.539273770224, -78.3881234836488, 15, !- X,Y,Z Vertex 1 {m}
  344.539273770224, -78.3881234836488, 0, !- X,Y,Z Vertex 2 {m}
  174.872813339146, -78.3938727309362, 0, !- X,Y,Z Vertex 3 {m}
  174.872813339146, -78.3938727309362, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d10a29b3-ffc0-4a7a-ac53-5f0679190e8e}, !- Handle
  Shading Surface 350,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  318.202004927943, -98.5221827402912, 15, !- X,Y,Z Vertex 1 {m}
  318.202004927943, -98.5221827402912, 0, !- X,Y,Z Vertex 2 {m}
  344.539273770224, -78.3881234836488, 0, !- X,Y,Z Vertex 3 {m}
  344.539273770224, -78.3881234836488, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4fc1af37-b235-434b-8983-5a0c24df9fa5}, !- Handle
  Shading Surface 351,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  344.539273770224, -78.3881234836488, 15, !- X,Y,Z Vertex 1 {m}
  174.872813339146, -78.3938727309362, 15, !- X,Y,Z Vertex 2 {m}
  190.492420318862, -98.2213809625461, 15, !- X,Y,Z Vertex 3 {m}
  249.600196673876, -98.2196839290957, 15, !- X,Y,Z Vertex 4 {m}
  249.601517918293, -138.790722315906, 15, !- X,Y,Z Vertex 5 {m}
  204.581363489934, -138.792056258599, 15, !- X,Y,Z Vertex 6 {m}
  189.574272763459, -123.540154633901, 15, !- X,Y,Z Vertex 7 {m}
  189.573699335967, -100.356711830864, 15, !- X,Y,Z Vertex 8 {m}
  171.504000596802, -79.3090804711469, 15, !- X,Y,Z Vertex 9 {m}
  171.505734383796, -156.790621408747, 15, !- X,Y,Z Vertex 10 {m}
  327.698473618414, -156.785534692096, 15, !- X,Y,Z Vertex 11 {m}
  346.683124490126, -79.3031584243212, 15, !- X,Y,Z Vertex 12 {m}
  321.264578468176, -98.8271019590415, 15, !- X,Y,Z Vertex 13 {m}
  311.772238431331, -139.093501004674, 15, !- X,Y,Z Vertex 14 {m}
  282.371320106788, -139.094640602805, 15, !- X,Y,Z Vertex 15 {m}
  282.369825397966, -98.5235866527472, 15, !- X,Y,Z Vertex 16 {m}
  318.202004927943, -98.5221827402912, 15; !- X,Y,Z Vertex 17 {m}

OS:ShadingSurface,
  {e7e5cc4e-6055-4ee2-a529-8301664f676f}, !- Handle
