  Shading Surface 352,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  171.504000596802, -79.3090804711469, 15, !- X,Y,Z Vertex 1 {m}
  171.504000596802, -79.3090804711469, 0, !- X,Y,Z Vertex 2 {m}
  171.505734383796, -156.790621408747, 0, !- X,Y,Z Vertex 3 {m}
  171.505734383796, -156.790621408747, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {870eeaf5-e5ee-4955-8f75-b9b6b2641aa5}, !- Handle
  Shading Surface 353,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  174.872813339146, -78.3938727309362, 15, !- X,Y,Z Vertex 1 {m}
  174.872813339146, -78.3938727309362, 0, !- X,Y,Z Vertex 2 {m}
  190.492420318862, -98.2213809625461, 0, !- X,Y,Z Vertex 3 {m}
  190.492420318862, -98.2213809625461, 15; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d8b6f2b4-3ac4-4778-8388-69b9ed063c07}, !- Handle
  Shading Surface 354,                    !- Name
  ,                                       !- Construction Name
  {8456b011-bcd3-448f-879a-84437d717e92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  311.772238431331, -139.093501004674, 15, !- X,Y,Z Vertex 1 {m}
  311.772238431331, -139.093501004674, 0, !- X,Y,Z Vertex 2 {m}
  282.371320106788, -139.094640602805, 0, !- X,Y,Z Vertex 3 {m}
  282.371320106788, -139.094640602805, 15; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {5faec488-69d4-4365-9aaf-d30365fdb056}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  {a445a283-efd3-418b-9804-ac6f0abcfd06}, !- Default Day Schedule Name
  {b8172c62-70ab-4858-9dac-c2833aaac92a}, !- Summer Design Day Schedule Name
  {cc69e74e-0606-4577-8724-8affd6937192}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a445a283-efd3-418b-9804-ac6f0abcfd06}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0133333333333333,                     !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  30,                                     !- Minute 6
  0.0114285714285714,                     !- Value Until Time 6
  13,                                     !- Hour 7
  30,                                     !- Minute 7
  0.0228571428571429,                     !- Value Until Time 7
  14,                                     !- Hour 8
  30,                                     !- Minute 8
  0.0342857142857143,                     !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  30,                                     !- Minute 13
  0.06,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  30,                                     !- Minute 14
  0.09,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  30,                                     !- Minute 15
  0.06,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  30,                                     !- Minute 16
  0.04,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04;                                   !- Value Until Time 17

OS:Schedule:Day,
  {ed08ed7a-dc83-466d-b50d-c5462cbbc28b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8172c62-70ab-4858-9dac-c2833aaac92a}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {5d41a396-fe76-4a86-a214-6e78a7aa62db}, !- Handle
  Schedule Rule 6,                        !- Name
  {5faec488-69d4-4365-9aaf-d30365fdb056}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31d70ca0-8743-43e1-b742-3657cca8af67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31d70ca0-8743-43e1-b742-3657cca8af67}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.54,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.34,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.33,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.08,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  18,                                     !- Hour 15
  30,                                     !- Minute 15
  0.05,                                   !- Value Until Time 15
  19,                                     !- Hour 16
  30,                                     !- Minute 16
  0.025,                                  !- Value Until Time 16
  20,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {81bceb5c-bed7-4978-97d7-48847aad12df}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc69e74e-0606-4577-8724-8affd6937192}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {fcb62ebc-2b2a-4725-8238-325f7bb32f4c}, !- Handle
  Schedule Rule 9,                        !- Name
  {5faec488-69d4-4365-9aaf-d30365fdb056}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4a5e744-460e-4d2e-9ba2-345587a9565a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4a5e744-460e-4d2e-9ba2-345587a9565a}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.14,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.07,                                   !- Value Until Time 2
  2,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.035,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  30,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  30,                                     !- Minute 8
  0.11,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  30,                                     !- Minute 9
  0.15,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  30,                                     !- Minute 10
  0.21,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  30,                                     !- Minute 11
  0.19,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  30,                                     !- Minute 12
  0.23,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  30,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  30,                                     !- Minute 14
  0.19,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  30,                                     !- Minute 16
  0.13,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14;                                   !- Value Until Time 17

OS:WaterUse:Connections,
  {92ab397b-0b71-4739-b3be-548eb1e7ee4b}, !- Handle
  Story Ground Blended Space Type WUC 0.51gpm at 140F, !- Name
  {8fe3fc9e-f032-44da-ba64-48d7c0fed95f}, !- Inlet Node Name
  {fb2b82c0-e79d-4c9d-9a15-a5b740acfb61}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4c82597-1098-490e-baa7-a4b6f799acb2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {656520b8-d3a0-4f90-ad11-5117633e2383}, !- Handle
  Story Ground Blended Space Type Service Water Use Def 0.51gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.20544907293137e-05,                   !- Peak Flow Rate {m3/s}
  {d4aa0466-9b50-4445-af2b-665fa2339e9e}, !- Target Temperature Schedule Name
  {bc4e8fe9-0754-4680-b6ec-de5d44983f4e}, !- Sensible Fraction Schedule Name
  {303d5983-fdf3-400e-9627-7bba759da25e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc4e8fe9-0754-4680-b6ec-de5d44983f4e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  {5e426357-0212-46a8-982e-a4ed435837ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e426357-0212-46a8-982e-a4ed435837ae}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {303d5983-fdf3-400e-9627-7bba759da25e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  {43bb37df-478e-4875-96b8-4e8afeea3206}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43bb37df-478e-4875-96b8-4e8afeea3206}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {fb55d3c0-8134-41f6-9cf2-6759222af3e4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4aa0466-9b50-4445-af2b-665fa2339e9e}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {6a330ec2-b1f4-48bd-9528-f8c264a15221}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a330ec2-b1f4-48bd-9528-f8c264a15221}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b4c82597-1098-490e-baa7-a4b6f799acb2}, !- Handle
  Story Ground Blended Space Type Service Water Use 0.51gpm at 140F, !- Name
  {656520b8-d3a0-4f90-ad11-5117633e2383}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5faec488-69d4-4365-9aaf-d30365fdb056}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0641570a-386c-4284-958c-5b5f2e675ce2}, !- Handle
  Story Mid Blended Space Type WUC 0.51gpm at 140F, !- Name
  {38b894eb-616c-4251-ad04-ba20dc0efc03}, !- Inlet Node Name
  {8edf92fb-152b-4d0c-814f-6a0cc3a05d53}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d3f4d44-b8d6-45fc-8e26-cdf6f0692987}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13e7783d-c14f-4eba-898b-35b7b375eb39}, !- Handle
  Story Mid Blended Space Type Service Water Use Def 0.51gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.20544907293137e-05,                   !- Peak Flow Rate {m3/s}
  {013f048d-c0c0-4a03-9410-e1f5fc6065be}, !- Target Temperature Schedule Name
  {bc4e8fe9-0754-4680-b6ec-de5d44983f4e}, !- Sensible Fraction Schedule Name
  {303d5983-fdf3-400e-9627-7bba759da25e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {013f048d-c0c0-4a03-9410-e1f5fc6065be}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {902015c8-adc3-4f17-9504-2b090b6f493e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {902015c8-adc3-4f17-9504-2b090b6f493e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d3f4d44-b8d6-45fc-8e26-cdf6f0692987}, !- Handle
  Story Mid Blended Space Type Service Water Use 0.51gpm at 140F, !- Name
  {13e7783d-c14f-4eba-898b-35b7b375eb39}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5faec488-69d4-4365-9aaf-d30365fdb056}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {04b2ade1-2b49-454a-a5b1-a2c20fed506f}, !- Handle
  Story Mid2 Blended Space Type WUC 0.51gpm at 140F, !- Name
  {f85bc299-7ce1-4096-bb5c-ad825ba3bc52}, !- Inlet Node Name
  {ebffdad3-ce4b-42ef-b86d-34ba80bdc6dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd96f2a9-7805-4dbb-8ba7-e113593cc8ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b277c83-3598-489d-a7d7-aa72a89bf616}, !- Handle
  Story Mid2 Blended Space Type Service Water Use Def 0.51gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.20544907293137e-05,                   !- Peak Flow Rate {m3/s}
  {123e8758-f033-442e-a9a1-55babe389e78}, !- Target Temperature Schedule Name
  {bc4e8fe9-0754-4680-b6ec-de5d44983f4e}, !- Sensible Fraction Schedule Name
  {303d5983-fdf3-400e-9627-7bba759da25e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {123e8758-f033-442e-a9a1-55babe389e78}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {9c130308-ca3c-42e0-8332-40a6eb068590}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c130308-ca3c-42e0-8332-40a6eb068590}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd96f2a9-7805-4dbb-8ba7-e113593cc8ae}, !- Handle
  Story Mid2 Blended Space Type Service Water Use 0.51gpm at 140F, !- Name
  {5b277c83-3598-489d-a7d7-aa72a89bf616}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5faec488-69d4-4365-9aaf-d30365fdb056}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ffcaa088-99f1-45ff-b91a-4eacdbc0f9cf}, !- Handle
  Story Top Blended Space Type WUC 0.51gpm at 140F, !- Name
  {b8bf27bf-2764-411e-a60b-14ab55caa969}, !- Inlet Node Name
  {6e12ef80-4f34-44f7-b1b4-b2e98137f9dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1821e98-3503-412e-93b8-fb9a1d8d599b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b32487cf-5cc2-43a5-984a-16a2056f2c8f}, !- Handle
  Story Top Blended Space Type Service Water Use Def 0.51gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.20544907293137e-05,                   !- Peak Flow Rate {m3/s}
  {b84612c8-780f-4377-9ce5-f2bdbe18b409}, !- Target Temperature Schedule Name
  {bc4e8fe9-0754-4680-b6ec-de5d44983f4e}, !- Sensible Fraction Schedule Name
  {303d5983-fdf3-400e-9627-7bba759da25e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b84612c8-780f-4377-9ce5-f2bdbe18b409}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {69aba82b-7c4b-4c2e-8ea4-75ce47a59444}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69aba82b-7c4b-4c2e-8ea4-75ce47a59444}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1821e98-3503-412e-93b8-fb9a1d8d599b}, !- Handle
  Story Top Blended Space Type Service Water Use 0.51gpm at 140F, !- Name
  {b32487cf-5cc2-43a5-984a-16a2056f2c8f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5faec488-69d4-4365-9aaf-d30365fdb056}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {2fbd23f0-d50b-45fa-b8f0-65159417e7fd}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f75bcb3b-69ec-464e-b382-949e31efbd9f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6a781a25-fc7d-4d01-890a-c9c53423324b}, !- Plant Side Inlet Node Name
  {6be82c2d-2589-402e-a489-54965541eb28}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {82a5048e-fe35-405a-a8c4-5a6f99db528a}, !- Demand Side Inlet Node Name
  {fe7a056f-8710-45f0-a64b-b0864448ee06}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7d5eb560-d1b5-4820-aa64-f5fe03d372ee}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {20fccaaa-c9f2-41c2-b908-06a64249e6c1}, !- Demand Mixer Name
  {22710e4e-6c61-458d-829c-a7dd2fcc70ef}, !- Demand Splitter Name
  {c5c9f4f0-9ce3-47dc-8388-03059385b942}, !- Supply Mixer Name
  {dc5b29ce-6e42-4f14-a6b0-011ee976dda7}; !- Supply Splitter Name

OS:Node,
  {3bd37fb5-854f-4a0a-9622-7253b48aa299}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {6a781a25-fc7d-4d01-890a-c9c53423324b}, !- Inlet Port
  {840bc6f2-53e1-4de4-9799-51824d7f70fa}; !- Outlet Port

OS:Node,
  {f75bcb3b-69ec-464e-b382-949e31efbd9f}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {b1a58d1a-56c8-4169-92b0-ecfabd2fc735}, !- Inlet Port
  {6be82c2d-2589-402e-a489-54965541eb28}; !- Outlet Port

OS:Node,
  {a7264453-f69d-4517-854c-a03c9f1c3992}, !- Handle
  73gal Electricity Water Heater - 73kBtu/hr Supply Inlet Water Node, !- Name
  {50cffc1e-be43-44b4-bc47-bf972723ccad}, !- Inlet Port
  {f38963e8-f613-4859-8dc5-8425639905f4}; !- Outlet Port

OS:Connector:Mixer,
  {c5c9f4f0-9ce3-47dc-8388-03059385b942}, !- Handle
  Connector Mixer 1,                      !- Name
  {2885a70b-b72c-4b94-9040-7c470b82209b}, !- Outlet Branch Name
  {d2c801aa-7df8-4d10-8b35-4359931a075a}, !- Inlet Branch Name 1
  {bcccbfd4-5302-4129-bb32-94424ce89937}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dc5b29ce-6e42-4f14-a6b0-011ee976dda7}, !- Handle
  Connector Splitter 1,                   !- Name
  {9d46961f-433e-4c98-8231-d4663d5037ef}, !- Inlet Branch Name
  {50cffc1e-be43-44b4-bc47-bf972723ccad}, !- Outlet Branch Name 1
  {9d5ec12c-8f4b-4718-9021-c4503f116c81}; !- Outlet Branch Name 2

OS:Connection,
  {6a781a25-fc7d-4d01-890a-c9c53423324b}, !- Handle
  {2fbd23f0-d50b-45fa-b8f0-65159417e7fd}, !- Source Object
  14,                                     !- Outlet Port
  {3bd37fb5-854f-4a0a-9622-7253b48aa299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cffc1e-be43-44b4-bc47-bf972723ccad}, !- Handle
  {dc5b29ce-6e42-4f14-a6b0-011ee976dda7}, !- Source Object
  3,                                      !- Outlet Port
  {a7264453-f69d-4517-854c-a03c9f1c3992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be82c2d-2589-402e-a489-54965541eb28}, !- Handle
  {f75bcb3b-69ec-464e-b382-949e31efbd9f}, !- Source Object
  3,                                      !- Outlet Port
  {2fbd23f0-d50b-45fa-b8f0-65159417e7fd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4273d538-8e1c-4dba-9d3d-dc2dbde88b1a}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {82a5048e-fe35-405a-a8c4-5a6f99db528a}, !- Inlet Port
  {4a94764c-949d-45c0-8122-4e08e612c021}; !- Outlet Port

OS:Node,
  {dd98d3dc-2ff2-484e-8713-d088fce86ad0}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {af285bdf-534a-4ff9-97e0-2367337ee311}, !- Inlet Port
  {fe7a056f-8710-45f0-a64b-b0864448ee06}; !- Outlet Port

OS:Node,
  {608232fd-d731-45ac-a6f4-ba198c70c4c6}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {add39f45-2452-43aa-a3f9-8bc0970a5421}, !- Inlet Port
  {b6f3dfa3-1233-42d7-8548-9f7a416cff90}; !- Outlet Port

OS:Connector:Mixer,
  {20fccaaa-c9f2-41c2-b908-06a64249e6c1}, !- Handle
  Connector Mixer 2,                      !- Name
  {1f4d58e5-f361-4074-bf1f-a112acaab2a9}, !- Outlet Branch Name
  {ca888e09-b37c-4f5c-8ffd-d4e98cc69962}, !- Inlet Branch Name 1
  {71dfbf91-5338-410b-95e6-a8d49cb59510}, !- Inlet Branch Name 2
  {336717e4-ce8e-40bb-b797-05dfd065e179}, !- Inlet Branch Name 3
  {5e92a039-dc8a-4923-aa83-749ce1ead27e}, !- Inlet Branch Name 4
  {ef44da4b-777a-443a-bd82-08162c905365}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {22710e4e-6c61-458d-829c-a7dd2fcc70ef}, !- Handle
  Connector Splitter 2,                   !- Name
  {de91687f-cba5-45bf-9e0c-5e47b134b144}, !- Inlet Branch Name
  {add39f45-2452-43aa-a3f9-8bc0970a5421}, !- Outlet Branch Name 1
  {c437fd48-bcf8-4555-a687-edc787031a94}, !- Outlet Branch Name 2
  {f073952d-0532-4dd7-8bdd-3e4ece4734d7}, !- Outlet Branch Name 3
  {cd37c013-caa8-448e-b12c-9e37808be285}, !- Outlet Branch Name 4
  {403fa335-825b-4262-bc5f-9cd8d7150785}; !- Outlet Branch Name 5

OS:Connection,
  {82a5048e-fe35-405a-a8c4-5a6f99db528a}, !- Handle
  {2fbd23f0-d50b-45fa-b8f0-65159417e7fd}, !- Source Object
  17,                                     !- Outlet Port
  {4273d538-8e1c-4dba-9d3d-dc2dbde88b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {add39f45-2452-43aa-a3f9-8bc0970a5421}, !- Handle
  {22710e4e-6c61-458d-829c-a7dd2fcc70ef}, !- Source Object
  3,                                      !- Outlet Port
  {608232fd-d731-45ac-a6f4-ba198c70c4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7a056f-8710-45f0-a64b-b0864448ee06}, !- Handle
  {dd98d3dc-2ff2-484e-8713-d088fce86ad0}, !- Source Object
  3,                                      !- Outlet Port
  {2fbd23f0-d50b-45fa-b8f0-65159417e7fd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9a160ab9-45c1-438d-997a-776efeb7d01a}, !- Handle
  {2fbd23f0-d50b-45fa-b8f0-65159417e7fd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7d5eb560-d1b5-4820-aa64-f5fe03d372ee}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {ca306107-532b-4f5d-b03d-aba990901667}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e63520ea-1702-44dd-a511-f397ac777049}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ca306107-532b-4f5d-b03d-aba990901667}, !- Schedule Type Limits Name
  {c36ff9fb-82a5-4e01-aa11-9231d72fdaed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c36ff9fb-82a5-4e01-aa11-9231d72fdaed}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ca306107-532b-4f5d-b03d-aba990901667}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7e91547d-78cf-4aa8-a495-62c3187a8094}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e63520ea-1702-44dd-a511-f397ac777049}, !- Schedule Name
  {f75bcb3b-69ec-464e-b382-949e31efbd9f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d1597c43-71b2-448b-a81a-6c1835cb6c16}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {840bc6f2-53e1-4de4-9799-51824d7f70fa}, !- Inlet Node Name
  {dae100cd-ee30-4977-9afb-d98f29b08274}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {4bb2c0c2-86c5-4890-a1fd-4f9b735cf124}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {dae100cd-ee30-4977-9afb-d98f29b08274}, !- Inlet Port
  {9d46961f-433e-4c98-8231-d4663d5037ef}; !- Outlet Port

OS:Connection,
  {840bc6f2-53e1-4de4-9799-51824d7f70fa}, !- Handle
  {3bd37fb5-854f-4a0a-9622-7253b48aa299}, !- Source Object
  3,                                      !- Outlet Port
  {d1597c43-71b2-448b-a81a-6c1835cb6c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae100cd-ee30-4977-9afb-d98f29b08274}, !- Handle
  {d1597c43-71b2-448b-a81a-6c1835cb6c16}, !- Source Object
  3,                                      !- Outlet Port
  {4bb2c0c2-86c5-4890-a1fd-4f9b735cf124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d46961f-433e-4c98-8231-d4663d5037ef}, !- Handle
  {4bb2c0c2-86c5-4890-a1fd-4f9b735cf124}, !- Source Object
  3,                                      !- Outlet Port
  {dc5b29ce-6e42-4f14-a6b0-011ee976dda7}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {55afea03-d4c5-440d-a978-c80048f10108}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9474bcb7-8d01-44ba-8dbb-7d68d05e7cf3}, !- Handle
  73gal Electricity Water Heater - 73kBtu/hr 1.0 Therm Eff, !- Name
  0.276258422901517,                      !- Tank Volume {m3}
  {e63520ea-1702-44dd-a511-f397ac777049}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  21388.2547697175,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {544d5fcd-1ab8-439f-9996-22c791912c45}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  96.4597434549469,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  96.4597434549469,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f38963e8-f613-4859-8dc5-8425639905f4}, !- Use Side Inlet Node Name
  {0f79b054-2729-47b3-874c-c51e517fe431}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {79064410-6d9d-4a2b-bee0-3126ccde7e6e}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {89c48bdf-7907-437b-9606-7cd34f4f5190}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89c48bdf-7907-437b-9606-7cd34f4f5190}, !- Handle
  Schedule Day 3,                         !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d30b699-bbb6-4465-a0a1-07322decea65}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {49d5f9c5-a8dd-49d1-b9f8-780dc6ae4f6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49d5f9c5-a8dd-49d1-b9f8-780dc6ae4f6e}, !- Handle
  Schedule Day 4,                         !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {544d5fcd-1ab8-439f-9996-22c791912c45}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {55afea03-d4c5-440d-a978-c80048f10108}, !- Schedule Type Limits Name
  {610bd24d-402c-4d5f-9dfe-2d53d943aae5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {610bd24d-402c-4d5f-9dfe-2d53d943aae5}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {55afea03-d4c5-440d-a978-c80048f10108}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {e1f07a2b-b5d7-41c3-98de-99aba95d222c}, !- Handle
  73gal Electricity Water Heater - 73kBtu/hr Supply Outlet Water Node, !- Name
  {0f79b054-2729-47b3-874c-c51e517fe431}, !- Inlet Port
  {d2c801aa-7df8-4d10-8b35-4359931a075a}; !- Outlet Port

OS:Connection,
  {f38963e8-f613-4859-8dc5-8425639905f4}, !- Handle
  {a7264453-f69d-4517-854c-a03c9f1c3992}, !- Source Object
  3,                                      !- Outlet Port
  {9474bcb7-8d01-44ba-8dbb-7d68d05e7cf3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0f79b054-2729-47b3-874c-c51e517fe431}, !- Handle
  {9474bcb7-8d01-44ba-8dbb-7d68d05e7cf3}, !- Source Object
  32,                                     !- Outlet Port
  {e1f07a2b-b5d7-41c3-98de-99aba95d222c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c801aa-7df8-4d10-8b35-4359931a075a}, !- Handle
  {e1f07a2b-b5d7-41c3-98de-99aba95d222c}, !- Source Object
  3,                                      !- Outlet Port
  {c5c9f4f0-9ce3-47dc-8388-03059385b942}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {ec8ab09a-6b5e-485d-8d26-36fa2ee3b607}, !- Handle
  {9474bcb7-8d01-44ba-8dbb-7d68d05e7cf3}; !- Object Name

OS:Schedule:Ruleset,
  {f5abaab0-cb8a-47d7-866c-34d9544132e5}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {36361671-ef83-47e8-b9a0-41f5a746e4b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36361671-ef83-47e8-b9a0-41f5a746e4b9}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {e610b49f-73bd-40c7-814c-89a54a213f14}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {9d13595c-193e-4392-b10b-4e92894e9cad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d13595c-193e-4392-b10b-4e92894e9cad}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {599dbdb3-9a70-441a-9e71-f95dacf59683}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d2423d8f-097a-4956-ba71-410b5cceeaa2}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {d2e361fb-3d6f-4de9-86d1-18de0f39a0a1}, !- Layer 1
  {599dbdb3-9a70-441a-9e71-f95dacf59683}; !- Layer 2

OS:Material,
  {d2e361fb-3d6f-4de9-86d1-18de0f39a0a1}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {97770ac5-3b32-468a-8b1f-5815cdf9f7b6}, !- Handle
  Office Shared Service Water Loop Pipe 418.0798097894823ft, !- Name
  {d2423d8f-097a-4956-ba71-410b5cceeaa2}, !- Construction
  {4a94764c-949d-45c0-8122-4e08e612c021}, !- Fluid Inlet Node
  {2c0b548a-b382-40c5-acc9-1303e0621e61}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f5abaab0-cb8a-47d7-866c-34d9544132e5}, !- Ambient Temperature Schedule
  {e610b49f-73bd-40c7-814c-89a54a213f14}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  127.430726023834;                       !- Pipe Length {m}

OS:Node,
  {34305de6-6de4-4afb-a5ed-c3bb3c617080}, !- Handle
  Office Shared Service Water Loop Pipe 418.0798097894823ft Outlet Water Node, !- Name
  {2c0b548a-b382-40c5-acc9-1303e0621e61}, !- Inlet Port
  {de91687f-cba5-45bf-9e0c-5e47b134b144}; !- Outlet Port

OS:Connection,
  {4a94764c-949d-45c0-8122-4e08e612c021}, !- Handle
  {4273d538-8e1c-4dba-9d3d-dc2dbde88b1a}, !- Source Object
  3,                                      !- Outlet Port
  {97770ac5-3b32-468a-8b1f-5815cdf9f7b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c0b548a-b382-40c5-acc9-1303e0621e61}, !- Handle
  {97770ac5-3b32-468a-8b1f-5815cdf9f7b6}, !- Source Object
  4,                                      !- Outlet Port
  {34305de6-6de4-4afb-a5ed-c3bb3c617080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de91687f-cba5-45bf-9e0c-5e47b134b144}, !- Handle
  {34305de6-6de4-4afb-a5ed-c3bb3c617080}, !- Source Object
  3,                                      !- Outlet Port
  {22710e4e-6c61-458d-829c-a7dd2fcc70ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56001d3d-0a4f-4fe2-83e0-92527e2ff899}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f4e3d25b-034b-4c87-a88d-f596048d2a9a}, !- Inlet Node Name
  {77bb1b3e-4431-480f-80d2-12665dea8dd8}; !- Outlet Node Name

OS:Node,
  {c52bd92f-8df0-480a-9087-f86ed687aa26}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {9d5ec12c-8f4b-4718-9021-c4503f116c81}, !- Inlet Port
  {f4e3d25b-034b-4c87-a88d-f596048d2a9a}; !- Outlet Port

OS:Connection,
  {9d5ec12c-8f4b-4718-9021-c4503f116c81}, !- Handle
  {dc5b29ce-6e42-4f14-a6b0-011ee976dda7}, !- Source Object
  4,                                      !- Outlet Port
  {c52bd92f-8df0-480a-9087-f86ed687aa26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba612f2c-bf84-4cb1-9a70-31f1801ede41}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {77bb1b3e-4431-480f-80d2-12665dea8dd8}, !- Inlet Port
  {bcccbfd4-5302-4129-bb32-94424ce89937}; !- Outlet Port

OS:Connection,
  {f4e3d25b-034b-4c87-a88d-f596048d2a9a}, !- Handle
  {c52bd92f-8df0-480a-9087-f86ed687aa26}, !- Source Object
  3,                                      !- Outlet Port
  {56001d3d-0a4f-4fe2-83e0-92527e2ff899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77bb1b3e-4431-480f-80d2-12665dea8dd8}, !- Handle
  {56001d3d-0a4f-4fe2-83e0-92527e2ff899}, !- Source Object
  3,                                      !- Outlet Port
  {ba612f2c-bf84-4cb1-9a70-31f1801ede41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcccbfd4-5302-4129-bb32-94424ce89937}, !- Handle
  {ba612f2c-bf84-4cb1-9a70-31f1801ede41}, !- Source Object
  3,                                      !- Outlet Port
  {c5c9f4f0-9ce3-47dc-8388-03059385b942}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {849415c1-dda6-4ab5-b9b0-fc1c112e1d1c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {b6f3dfa3-1233-42d7-8548-9f7a416cff90}, !- Inlet Node Name
  {ec185c8f-754e-46ff-8985-ea87a8be8f40}; !- Outlet Node Name

OS:Node,
  {ae855f9a-e044-4c6e-a19a-4e3b7c14bade}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ec185c8f-754e-46ff-8985-ea87a8be8f40}, !- Inlet Port
  {ca888e09-b37c-4f5c-8ffd-d4e98cc69962}; !- Outlet Port

OS:Connection,
  {b6f3dfa3-1233-42d7-8548-9f7a416cff90}, !- Handle
  {608232fd-d731-45ac-a6f4-ba198c70c4c6}, !- Source Object
  3,                                      !- Outlet Port
  {849415c1-dda6-4ab5-b9b0-fc1c112e1d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec185c8f-754e-46ff-8985-ea87a8be8f40}, !- Handle
  {849415c1-dda6-4ab5-b9b0-fc1c112e1d1c}, !- Source Object
  3,                                      !- Outlet Port
  {ae855f9a-e044-4c6e-a19a-4e3b7c14bade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca888e09-b37c-4f5c-8ffd-d4e98cc69962}, !- Handle
  {ae855f9a-e044-4c6e-a19a-4e3b7c14bade}, !- Source Object
  3,                                      !- Outlet Port
  {20fccaaa-c9f2-41c2-b908-06a64249e6c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c5fb7597-2293-4e41-8e0b-906ad92d8198}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a59ab19c-436a-40ee-b130-e3578b5dc142}, !- Inlet Node Name
  {b1a58d1a-56c8-4169-92b0-ecfabd2fc735}; !- Outlet Node Name

OS:Node,
  {8182b453-c90c-40e1-b471-e5fbcf434992}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2885a70b-b72c-4b94-9040-7c470b82209b}, !- Inlet Port
  {a59ab19c-436a-40ee-b130-e3578b5dc142}; !- Outlet Port

OS:Connection,
  {2885a70b-b72c-4b94-9040-7c470b82209b}, !- Handle
  {c5c9f4f0-9ce3-47dc-8388-03059385b942}, !- Source Object
  2,                                      !- Outlet Port
  {8182b453-c90c-40e1-b471-e5fbcf434992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59ab19c-436a-40ee-b130-e3578b5dc142}, !- Handle
  {8182b453-c90c-40e1-b471-e5fbcf434992}, !- Source Object
  3,                                      !- Outlet Port
  {c5fb7597-2293-4e41-8e0b-906ad92d8198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a58d1a-56c8-4169-92b0-ecfabd2fc735}, !- Handle
  {c5fb7597-2293-4e41-8e0b-906ad92d8198}, !- Source Object
  3,                                      !- Outlet Port
  {f75bcb3b-69ec-464e-b382-949e31efbd9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2d04d0f0-6665-49b3-8227-de8d1777d1d0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7d424485-0ef4-4353-8124-b36420b85bbf}, !- Inlet Node Name
  {af285bdf-534a-4ff9-97e0-2367337ee311}; !- Outlet Node Name

OS:Node,
  {a83a2f36-5354-4ce4-a5fd-f346103b50cf}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {1f4d58e5-f361-4074-bf1f-a112acaab2a9}, !- Inlet Port
  {7d424485-0ef4-4353-8124-b36420b85bbf}; !- Outlet Port

OS:Connection,
  {1f4d58e5-f361-4074-bf1f-a112acaab2a9}, !- Handle
  {20fccaaa-c9f2-41c2-b908-06a64249e6c1}, !- Source Object
  2,                                      !- Outlet Port
  {a83a2f36-5354-4ce4-a5fd-f346103b50cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d424485-0ef4-4353-8124-b36420b85bbf}, !- Handle
  {a83a2f36-5354-4ce4-a5fd-f346103b50cf}, !- Source Object
  3,                                      !- Outlet Port
  {2d04d0f0-6665-49b3-8227-de8d1777d1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af285bdf-534a-4ff9-97e0-2367337ee311}, !- Handle
  {2d04d0f0-6665-49b3-8227-de8d1777d1d0}, !- Source Object
  3,                                      !- Outlet Port
  {dd98d3dc-2ff2-484e-8713-d088fce86ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {222cad15-24e2-4a1b-b911-f1a1cf8bc54c}, !- Handle
  Story Ground Blended Space Type WUC 0.51gpm at 140F Inlet Water Node, !- Name
  {c437fd48-bcf8-4555-a687-edc787031a94}, !- Inlet Port
  {8fe3fc9e-f032-44da-ba64-48d7c0fed95f}; !- Outlet Port

OS:Connection,
  {c437fd48-bcf8-4555-a687-edc787031a94}, !- Handle
  {22710e4e-6c61-458d-829c-a7dd2fcc70ef}, !- Source Object
  4,                                      !- Outlet Port
  {222cad15-24e2-4a1b-b911-f1a1cf8bc54c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {877a7aa5-400d-4c54-874a-c0f1dc76d5a0}, !- Handle
  Story Ground Blended Space Type WUC 0.51gpm at 140F Outlet Water Node, !- Name
  {fb2b82c0-e79d-4c9d-9a15-a5b740acfb61}, !- Inlet Port
  {71dfbf91-5338-410b-95e6-a8d49cb59510}; !- Outlet Port

OS:Connection,
  {8fe3fc9e-f032-44da-ba64-48d7c0fed95f}, !- Handle
  {222cad15-24e2-4a1b-b911-f1a1cf8bc54c}, !- Source Object
  3,                                      !- Outlet Port
  {92ab397b-0b71-4739-b3be-548eb1e7ee4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2b82c0-e79d-4c9d-9a15-a5b740acfb61}, !- Handle
  {92ab397b-0b71-4739-b3be-548eb1e7ee4b}, !- Source Object
  3,                                      !- Outlet Port
  {877a7aa5-400d-4c54-874a-c0f1dc76d5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71dfbf91-5338-410b-95e6-a8d49cb59510}, !- Handle
  {877a7aa5-400d-4c54-874a-c0f1dc76d5a0}, !- Source Object
  3,                                      !- Outlet Port
  {20fccaaa-c9f2-41c2-b908-06a64249e6c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {316b5cba-eb1a-44f6-be16-0f28c530f102}, !- Handle
  Story Mid Blended Space Type WUC 0.51gpm at 140F Inlet Water Node, !- Name
  {f073952d-0532-4dd7-8bdd-3e4ece4734d7}, !- Inlet Port
  {38b894eb-616c-4251-ad04-ba20dc0efc03}; !- Outlet Port

OS:Connection,
  {f073952d-0532-4dd7-8bdd-3e4ece4734d7}, !- Handle
  {22710e4e-6c61-458d-829c-a7dd2fcc70ef}, !- Source Object
  5,                                      !- Outlet Port
  {316b5cba-eb1a-44f6-be16-0f28c530f102}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e36caa5-406e-4fb6-ba82-f9e63af9a2ea}, !- Handle
  Story Mid Blended Space Type WUC 0.51gpm at 140F Outlet Water Node, !- Name
  {8edf92fb-152b-4d0c-814f-6a0cc3a05d53}, !- Inlet Port
  {336717e4-ce8e-40bb-b797-05dfd065e179}; !- Outlet Port

OS:Connection,
  {38b894eb-616c-4251-ad04-ba20dc0efc03}, !- Handle
  {316b5cba-eb1a-44f6-be16-0f28c530f102}, !- Source Object
  3,                                      !- Outlet Port
  {0641570a-386c-4284-958c-5b5f2e675ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edf92fb-152b-4d0c-814f-6a0cc3a05d53}, !- Handle
  {0641570a-386c-4284-958c-5b5f2e675ce2}, !- Source Object
  3,                                      !- Outlet Port
  {9e36caa5-406e-4fb6-ba82-f9e63af9a2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {336717e4-ce8e-40bb-b797-05dfd065e179}, !- Handle
  {9e36caa5-406e-4fb6-ba82-f9e63af9a2ea}, !- Source Object
  3,                                      !- Outlet Port
  {20fccaaa-c9f2-41c2-b908-06a64249e6c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {88b43905-c20a-44e4-9b7e-09864f747c86}, !- Handle
  Story Mid2 Blended Space Type WUC 0.51gpm at 140F Inlet Water Node, !- Name
  {cd37c013-caa8-448e-b12c-9e37808be285}, !- Inlet Port
  {f85bc299-7ce1-4096-bb5c-ad825ba3bc52}; !- Outlet Port

OS:Connection,
  {cd37c013-caa8-448e-b12c-9e37808be285}, !- Handle
  {22710e4e-6c61-458d-829c-a7dd2fcc70ef}, !- Source Object
  6,                                      !- Outlet Port
  {88b43905-c20a-44e4-9b7e-09864f747c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdf27671-eeb3-4a50-9ece-e7a496a5bfa0}, !- Handle
  Story Mid2 Blended Space Type WUC 0.51gpm at 140F Outlet Water Node, !- Name
  {ebffdad3-ce4b-42ef-b86d-34ba80bdc6dd}, !- Inlet Port
  {5e92a039-dc8a-4923-aa83-749ce1ead27e}; !- Outlet Port

OS:Connection,
  {f85bc299-7ce1-4096-bb5c-ad825ba3bc52}, !- Handle
  {88b43905-c20a-44e4-9b7e-09864f747c86}, !- Source Object
  3,                                      !- Outlet Port
  {04b2ade1-2b49-454a-a5b1-a2c20fed506f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebffdad3-ce4b-42ef-b86d-34ba80bdc6dd}, !- Handle
  {04b2ade1-2b49-454a-a5b1-a2c20fed506f}, !- Source Object
  3,                                      !- Outlet Port
  {cdf27671-eeb3-4a50-9ece-e7a496a5bfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e92a039-dc8a-4923-aa83-749ce1ead27e}, !- Handle
  {cdf27671-eeb3-4a50-9ece-e7a496a5bfa0}, !- Source Object
  3,                                      !- Outlet Port
  {20fccaaa-c9f2-41c2-b908-06a64249e6c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1f8c7d4-5a82-4066-95cb-41c1cc072e10}, !- Handle
  Story Top Blended Space Type WUC 0.51gpm at 140F Inlet Water Node, !- Name
  {403fa335-825b-4262-bc5f-9cd8d7150785}, !- Inlet Port
  {b8bf27bf-2764-411e-a60b-14ab55caa969}; !- Outlet Port

OS:Connection,
  {403fa335-825b-4262-bc5f-9cd8d7150785}, !- Handle
  {22710e4e-6c61-458d-829c-a7dd2fcc70ef}, !- Source Object
  7,                                      !- Outlet Port
  {e1f8c7d4-5a82-4066-95cb-41c1cc072e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cdb572a-9144-4b40-b893-8c635f37b2ab}, !- Handle
  Story Top Blended Space Type WUC 0.51gpm at 140F Outlet Water Node, !- Name
  {6e12ef80-4f34-44f7-b1b4-b2e98137f9dd}, !- Inlet Port
  {ef44da4b-777a-443a-bd82-08162c905365}; !- Outlet Port

OS:Connection,
  {b8bf27bf-2764-411e-a60b-14ab55caa969}, !- Handle
  {e1f8c7d4-5a82-4066-95cb-41c1cc072e10}, !- Source Object
  3,                                      !- Outlet Port
  {ffcaa088-99f1-45ff-b91a-4eacdbc0f9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e12ef80-4f34-44f7-b1b4-b2e98137f9dd}, !- Handle
  {ffcaa088-99f1-45ff-b91a-4eacdbc0f9cf}, !- Source Object
  3,                                      !- Outlet Port
  {0cdb572a-9144-4b40-b893-8c635f37b2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef44da4b-777a-443a-bd82-08162c905365}, !- Handle
  {0cdb572a-9144-4b40-b893-8c635f37b2ab}, !- Source Object
  3,                                      !- Outlet Port
  {20fccaaa-c9f2-41c2-b908-06a64249e6c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Daylighting:Control,
  {566df859-ab07-47b6-83df-6c8006656c66}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 1, !- Name
  {4df89006-77ae-4ca9-8bad-1bce6f4c2ed8}, !- Space Name
  70.7446646526314,                       !- Position X-Coordinate {m}
  1.21662903139692,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a1d242d5-f2e5-4d94-bcaa-660f731a2b11}, !- Handle
  Building Story 1 Space 1 Daylt Sensor 2, !- Name
  {4df89006-77ae-4ca9-8bad-1bce6f4c2ed8}, !- Space Name
  70.7446532583499,                       !- Position X-Coordinate {m}
  2.45102892427694,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1d98ad90-80a8-4e77-ba87-9deeb7356fb7}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 1, !- Name
  {96f609fb-3249-4bc5-beea-0e9d667a5112}, !- Space Name
  1.2174445445003,                        !- Position X-Coordinate {m}
  10.5238935415762,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {533c0798-299e-45d8-894e-58b01f59df09}, !- Handle
  Building Story 1 Space 2 Daylt Sensor 2, !- Name
  {96f609fb-3249-4bc5-beea-0e9d667a5112}, !- Space Name
  2.45333521853055,                       !- Position X-Coordinate {m}
  10.523893541584,                        !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f884f529-380a-4907-8851-cc3309c99b08}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 1, !- Name
  {2a9225b6-4e6a-47ba-8a4b-57e9f4e11e7c}, !- Space Name
  70.7444928163782,                       !- Position X-Coordinate {m}
  19.8324640842415,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {37122ab7-f2ce-4042-b82b-2ff07e2b31f3}, !- Handle
  Building Story 1 Space 3 Daylt Sensor 2, !- Name
  {2a9225b6-4e6a-47ba-8a4b-57e9f4e11e7c}, !- Space Name
  70.7445042106591,                       !- Position X-Coordinate {m}
  18.5980641906474,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cea64e07-3cc6-4c49-89b6-699f31da943a}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 1, !- Name
  {0dd360d8-bcd3-4506-a602-0ebeeedcbeef}, !- Space Name
  140.271712924717,                       !- Position X-Coordinate {m}
  10.5251770991799,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b70e2600-e31c-4451-ad47-ba82c344b896}, !- Handle
  Building Story 1 Space 4 Daylt Sensor 2, !- Name
  {0dd360d8-bcd3-4506-a602-0ebeeedcbeef}, !- Space Name
  139.035822250898,                       !- Position X-Coordinate {m}
  10.5251542830473,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {37f093e6-479e-4421-a07d-9ddfeea3b02e}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 1, !- Name
  {229e6efe-5408-4f15-aac3-a875ec631dd0}, !- Space Name
  70.7446646526314,                       !- Position X-Coordinate {m}
  1.21662903139692,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a22cce48-ed82-48ee-ba50-5fea722a5a36}, !- Handle
  Building Story 2 Space 1 Daylt Sensor 2, !- Name
  {229e6efe-5408-4f15-aac3-a875ec631dd0}, !- Space Name
  70.7446532583499,                       !- Position X-Coordinate {m}
  2.45102892427694,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {85e6cc76-cd60-4f4c-97d0-751e39aa574c}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 1, !- Name
  {2771fad8-b757-4b05-aa2e-66ff26e5e58a}, !- Space Name
  1.2174445445003,                        !- Position X-Coordinate {m}
  10.5238935415762,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8a1c6e43-e5be-42ff-8237-05e039217806}, !- Handle
  Building Story 2 Space 2 Daylt Sensor 2, !- Name
  {2771fad8-b757-4b05-aa2e-66ff26e5e58a}, !- Space Name
  2.45333521853055,                       !- Position X-Coordinate {m}
  10.523893541584,                        !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {469410cf-c399-4e53-97f1-c918e02ddbe8}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 1, !- Name
  {7b80b937-6762-4059-ae1a-2d8937f47e0e}, !- Space Name
  70.7444928163782,                       !- Position X-Coordinate {m}
  19.8324640842415,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ac74c3c6-9893-4aba-a9ff-a31664e4f066}, !- Handle
  Building Story 2 Space 3 Daylt Sensor 2, !- Name
  {7b80b937-6762-4059-ae1a-2d8937f47e0e}, !- Space Name
  70.7445042106591,                       !- Position X-Coordinate {m}
  18.5980641906474,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6f0cce05-f82b-44e4-95f9-851760e33e2e}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 1, !- Name
  {fa550e87-a6da-47d4-9331-8ecd6c341938}, !- Space Name
  140.271712924717,                       !- Position X-Coordinate {m}
  10.5251770991799,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5fe881d7-885f-4251-85f1-8ff55024c530}, !- Handle
  Building Story 2 Space 4 Daylt Sensor 2, !- Name
  {fa550e87-a6da-47d4-9331-8ecd6c341938}, !- Space Name
  139.035822250898,                       !- Position X-Coordinate {m}
  10.5251542830473,                       !- Position Y-Coordinate {m}
  4.362,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {314f8593-3f5e-48a3-9fbe-80a35d515de0}, !- Handle
  Building Story 3 Space 1 Daylt Sensor 1, !- Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space Name
  70.7446646526314,                       !- Position X-Coordinate {m}
  1.21662903139692,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {970d78cd-27a8-48d0-b00d-88e7ddffe521}, !- Handle
  Building Story 3 Space 1 Daylt Sensor 2, !- Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space Name
  70.7446532583499,                       !- Position X-Coordinate {m}
  2.45102892427694,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7fb263a9-8e38-4bc6-b5b3-9c33c309218f}, !- Handle
  Building Story 3 Space 2 Daylt Sensor 1, !- Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space Name
  1.2174445445003,                        !- Position X-Coordinate {m}
  10.5238935415762,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ffcd337f-3bc8-402b-91c9-7ae73b4ff2e9}, !- Handle
  Building Story 3 Space 2 Daylt Sensor 2, !- Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space Name
  2.45333521853055,                       !- Position X-Coordinate {m}
  10.523893541584,                        !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {08f5e119-4eeb-473d-b4bc-6d85496c5638}, !- Handle
  Building Story 3 Space 3 Daylt Sensor 1, !- Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space Name
  70.7444928163782,                       !- Position X-Coordinate {m}
  19.8324640842415,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {95cb24cc-f1a2-4e3d-b1ef-f2b40447b29e}, !- Handle
  Building Story 3 Space 3 Daylt Sensor 2, !- Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space Name
  70.7445042106591,                       !- Position X-Coordinate {m}
  18.5980641906474,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bfae5e02-b39b-4775-9120-8a53122a17c2}, !- Handle
  Building Story 3 Space 4 Daylt Sensor 1, !- Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space Name
  140.271712924717,                       !- Position X-Coordinate {m}
  10.5251770991799,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {785092da-1f40-4629-9219-2802cd3d722b}, !- Handle
  Building Story 3 Space 4 Daylt Sensor 2, !- Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space Name
  139.035822250898,                       !- Position X-Coordinate {m}
  10.5251542830473,                       !- Position Y-Coordinate {m}
  7.962,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c1405548-3fdf-4db4-817d-f6f72d9f4ba0}, !- Handle
  Building Story 4 Space 1 Daylt Sensor 1, !- Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space Name
  70.7446646526314,                       !- Position X-Coordinate {m}
  1.21662903139692,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {29cc2222-4f9d-40ba-9b28-66fcddec95b0}, !- Handle
  Building Story 4 Space 1 Daylt Sensor 2, !- Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space Name
  70.7446532583499,                       !- Position X-Coordinate {m}
  2.45102892427693,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fe49128f-e2df-4abf-9cfe-9e4a51f5ef6b}, !- Handle
  Building Story 4 Space 2 Daylt Sensor 1, !- Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space Name
  1.21744454450029,                       !- Position X-Coordinate {m}
  10.5238935415762,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {800da62e-5273-44b6-81f7-d8e9f86682f5}, !- Handle
  Building Story 4 Space 2 Daylt Sensor 2, !- Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space Name
  2.45333521853053,                       !- Position X-Coordinate {m}
  10.523893541584,                        !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6a3be814-d234-464a-8131-462260c7df63}, !- Handle
  Building Story 4 Space 3 Daylt Sensor 1, !- Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space Name
  70.7444928163782,                       !- Position X-Coordinate {m}
  19.8324640842414,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {32106ee7-5959-4039-93bf-8f0cbbcbc226}, !- Handle
  Building Story 4 Space 3 Daylt Sensor 2, !- Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space Name
  70.7445042106591,                       !- Position X-Coordinate {m}
  18.5980641906474,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5e8a99dc-94a1-4614-8e6d-ee8067029a56}, !- Handle
  Building Story 4 Space 4 Daylt Sensor 1, !- Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space Name
  140.271712924717,                       !- Position X-Coordinate {m}
  10.5251770991799,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {83ce0e0c-bc26-437d-bad2-617838c3d994}, !- Handle
  Building Story 4 Space 4 Daylt Sensor 2, !- Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space Name
  139.035822250898,                       !- Position X-Coordinate {m}
  10.5251542830473,                       !- Position Y-Coordinate {m}
  11.562,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Material,
  {0af1ea5b-9440-46c5-b403-9b9337472b89}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {709d797d-b700-4708-9cde-e1aa212b6032}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {0af1ea5b-9440-46c5-b403-9b9337472b89}; !- Layer 1

OS:InternalMass:Definition,
  {1ea7063a-5d38-439c-bb10-8c57f6c520ab}, !- Handle
  Internal Mass Definition 1,             !- Name
  {709d797d-b700-4708-9cde-e1aa212b6032}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {e54f9605-5283-4de3-b679-5dd150c6035b}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {230e8ed3-fd2d-46aa-a549-904043a5a692}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6deda004-59ed-4b76-85b8-de7fab4fab7f}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79ec3787-2675-4f1a-a4eb-50a25351b79d}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83352b2a-782f-40f1-b303-bb9a503588d0}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {392d43f3-33b4-479c-970c-7e869cd0f94e}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {e2f8cb42-5373-44f9-80d9-00be1a47af70}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a780dedd-2987-40c2-99fd-51def0378b9a}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e337080b-3bc5-4d10-a161-86d75641c958}, !- Handle
  Story Mid Blended Space Type Thermostat 1, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a24ebee-dbe8-4d8e-9f84-5b9f172e97f9}, !- Handle
  Story Mid Blended Space Type Thermostat 2, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {069f910f-efdf-4b5a-ac0e-fed7b7ccfd8e}, !- Handle
  Story Mid Blended Space Type Thermostat 3, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14e2522f-4a3d-40fa-a7fb-b68e35a04dda}, !- Handle
  Story Mid Blended Space Type Thermostat 4, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {a275045c-c19c-499a-accc-8ce224589ade}, !- Handle
  Story Mid2 Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10cf3fb9-8051-4962-b9cf-393354f34d3f}, !- Handle
  Story Mid2 Blended Space Type Thermostat, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c7cb906-5a1d-42fc-80f0-13b12a10ed2c}, !- Handle
  Story Mid2 Blended Space Type Thermostat 1, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8c43f04-811d-49ad-9d26-384511611de2}, !- Handle
  Story Mid2 Blended Space Type Thermostat 2, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ead1a56c-93c8-4a94-a684-234f98b40985}, !- Handle
  Story Mid2 Blended Space Type Thermostat 3, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e59a320-5b6d-433c-abbf-78e8cce58e56}, !- Handle
  Story Mid2 Blended Space Type Thermostat 4, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {650b7f36-8bc8-41ef-b8f1-ad2afc7af4b6}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d1ef354-8200-4bee-b95c-a5a46bcf4856}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1fda9eeb-8283-468b-acfd-44c22ca4bfc7}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e9c5d38-7833-49c9-aef6-03b32f4fb98a}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8443fad2-f174-4add-82a0-4b07f8d2c137}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f999f04d-ebbe-45a7-b920-6e43ae0cb834}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Heating Setpoint Temperature Schedule Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {70102177-964a-43db-997b-1ddc0c3abeca}, !- Handle
  Zone PVAV with PFP Boxes and Reheat,  !- Name
  ,                                       !- Controller List Name
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Availability Schedule
  {a428f50b-f45c-49e5-a07f-84dc2e49b5b4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2925c7fc-a653-4112-92c5-b95e44a2233f}, !- Supply Side Inlet Node Name
  {b38dbf49-62a9-466b-9dc1-cd4de48d5cd7}, !- Demand Side Outlet Node Name
  {42ba2423-d378-4703-88ef-92713ee9e849}, !- Demand Side Inlet Node A
  {1656c126-1e5d-4c55-bc36-7827024dcdfd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {523be9d5-8556-489c-8f28-b13e9beb79ca}, !- Demand Mixer Name
  {e1970f9f-a7e2-462f-9797-6e09b0d99c8c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e0d87567-bdd3-4d10-b7f5-3ecaed374b61}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {2925c7fc-a653-4112-92c5-b95e44a2233f}, !- Inlet Port
  {d041a2de-a123-429f-ac99-2936aa3ad0eb}; !- Outlet Port

OS:Node,
  {867a6a18-c5da-4f7d-9596-265f55167421}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {b74e16dc-3813-4712-a039-f5a289fbcfcc}, !- Inlet Port
  {1656c126-1e5d-4c55-bc36-7827024dcdfd}; !- Outlet Port

OS:Connection,
  {2925c7fc-a653-4112-92c5-b95e44a2233f}, !- Handle
  {70102177-964a-43db-997b-1ddc0c3abeca}, !- Source Object
  9,                                      !- Outlet Port
  {e0d87567-bdd3-4d10-b7f5-3ecaed374b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1656c126-1e5d-4c55-bc36-7827024dcdfd}, !- Handle
  {867a6a18-c5da-4f7d-9596-265f55167421}, !- Source Object
  3,                                      !- Outlet Port
  {70102177-964a-43db-997b-1ddc0c3abeca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9e8dc33e-cf88-447b-bc31-5d429a724f8a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {42ba2423-d378-4703-88ef-92713ee9e849}, !- Inlet Port
  {23b8374c-db95-4638-b732-a525d79328ef}; !- Outlet Port

OS:Node,
  {83fff47e-2d4a-471e-9266-38908f298d91}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {76d662e9-00ef-4228-adda-53925c01c63a}, !- Inlet Port
  {b38dbf49-62a9-466b-9dc1-cd4de48d5cd7}; !- Outlet Port

OS:Node,
  {ffb66b16-dcb4-485e-8f73-bbe5c8f5faa7}, !- Handle
  Building Story 1 ThermalZone PFP Term Outlet Air Node, !- Name
  {02ef0130-0371-4f65-8fce-86c75366feb6}, !- Inlet Port
  {8e3f9c2d-4527-483c-8da5-8534bafb36b4}; !- Outlet Port

OS:Connection,
  {42ba2423-d378-4703-88ef-92713ee9e849}, !- Handle
  {70102177-964a-43db-997b-1ddc0c3abeca}, !- Source Object
  11,                                     !- Outlet Port
  {9e8dc33e-cf88-447b-bc31-5d429a724f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38dbf49-62a9-466b-9dc1-cd4de48d5cd7}, !- Handle
  {83fff47e-2d4a-471e-9266-38908f298d91}, !- Source Object
  3,                                      !- Outlet Port
  {70102177-964a-43db-997b-1ddc0c3abeca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e1970f9f-a7e2-462f-9797-6e09b0d99c8c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {23b8374c-db95-4638-b732-a525d79328ef}, !- Inlet Node Name
  {a1808c32-da2a-432f-8bc8-8bba54f91b9d}, !- Outlet Node Name 1
  {b7fc40ee-13be-4251-8c3d-74b1b5492d58}, !- Outlet Node Name 2
  {b975bd0f-df97-440d-9d9f-4d60f6849ccb}, !- Outlet Node Name 3
  {ea386e6a-5204-4fd2-924b-cab0ffc3bb38}, !- Outlet Node Name 4
  {49434d3c-de1e-4896-add1-d4e4c5380a59}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {523be9d5-8556-489c-8f28-b13e9beb79ca}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {76d662e9-00ef-4228-adda-53925c01c63a}, !- Outlet Node Name
  {9d504844-78a8-4baf-9b27-019a58b0b087}, !- Inlet Node Name 1
  {3560c38c-f7ef-4ce5-8e44-f664730d583e}, !- Inlet Node Name 2
  {1bfd58eb-7b34-46f3-b86d-a13d9ce249d3}, !- Inlet Node Name 3
  {b2fd5d6a-6cc7-4b6d-9145-8d7edef25b82}, !- Inlet Node Name 4
  {0547587b-9ba7-4b6b-a112-e5f600866aae}; !- Inlet Node Name 5

OS:Connection,
  {23b8374c-db95-4638-b732-a525d79328ef}, !- Handle
  {9e8dc33e-cf88-447b-bc31-5d429a724f8a}, !- Source Object
  3,                                      !- Outlet Port
  {e1970f9f-a7e2-462f-9797-6e09b0d99c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d662e9-00ef-4228-adda-53925c01c63a}, !- Handle
  {523be9d5-8556-489c-8f28-b13e9beb79ca}, !- Source Object
  2,                                      !- Outlet Port
  {83fff47e-2d4a-471e-9266-38908f298d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7815b6e8-155a-4211-8a57-193aa320903c}, !- Handle
  {70102177-964a-43db-997b-1ddc0c3abeca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.93048628406132,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a428f50b-f45c-49e5-a07f-84dc2e49b5b4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ca59c634-c590-4421-9aa2-1de2346eb72b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {2c5d0aa5-b18f-4980-b95d-924f491ec69f}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {65fed96d-f4d9-405b-bec1-957b2cdd4d0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65fed96d-f4d9-405b-bec1-957b2cdd4d0c}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {44a01417-4947-4a33-aed6-ef819301a9c1}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9d83ea11-4cef-4a76-a026-7dcbed7f75f1}, !- Air Inlet Node Name
  {b74e16dc-3813-4712-a039-f5a289fbcfcc}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b74e16dc-3813-4712-a039-f5a289fbcfcc}, !- Handle
  {44a01417-4947-4a33-aed6-ef819301a9c1}, !- Source Object
  17,                                     !- Outlet Port
  {867a6a18-c5da-4f7d-9596-265f55167421}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4f74e8b7-0a11-4c7d-97de-c1d825514758}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  0.9,                                    !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0e735671-8375-45af-b03c-6fa946e7f14d}, !- Air Inlet Node Name
  {30920914-f277-4ee1-9b4d-01ab445ee7ed}; !- Air Outlet Node Name

OS:Node,
  {bb4ee669-bef5-4c28-b3d4-5ab7560145e2}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {30920914-f277-4ee1-9b4d-01ab445ee7ed}, !- Inlet Port
  {9d83ea11-4cef-4a76-a026-7dcbed7f75f1}; !- Outlet Port

OS:Connection,
  {30920914-f277-4ee1-9b4d-01ab445ee7ed}, !- Handle
  {4f74e8b7-0a11-4c7d-97de-c1d825514758}, !- Source Object
  6,                                      !- Outlet Port
  {bb4ee669-bef5-4c28-b3d4-5ab7560145e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d83ea11-4cef-4a76-a026-7dcbed7f75f1}, !- Handle
  {bb4ee669-bef5-4c28-b3d4-5ab7560145e2}, !- Source Object
  3,                                      !- Outlet Port
  {44a01417-4947-4a33-aed6-ef819301a9c1}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {17ca1e04-9fc4-447d-93b0-62374aada2bc}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil 362kBtu/hr 10.0EER, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {a1e64cf5-a1e0-44a8-b685-27186aaad7db}, !- Air Inlet Node Name
  {610e2c95-9b59-4340-a13b-d8b0ce190295}, !- Air Outlet Node Name
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fa702d14-7487-43aa-b84f-61bf001eb0f2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea52236d-610c-40f8-bc5d-ddbd9c2b4293}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6c61e51-7c5d-42d9-952b-58ff26eb9c29}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {611b6264-655b-4603-a408-b30890b94a6d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c456ef6-f991-4825-bc6a-42e40331fcfc}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e39cc0d7-b461-49d8-99a6-33dc7293509f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f884439-0270-4f2a-b8d0-5761b8fcb419}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {5b97039d-103c-4bbd-bfc8-7307687a5b58}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {08aafc56-4cc1-459f-bfe2-438d71c4364c}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {13f9c400-88aa-4e82-98f7-31c21f8fdfc5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {22939838-0f4f-4647-9dda-5342e9326230}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil Outlet Air Node, !- Name
  {610e2c95-9b59-4340-a13b-d8b0ce190295}, !- Inlet Port
  {0e735671-8375-45af-b03c-6fa946e7f14d}; !- Outlet Port

OS:Connection,
  {610e2c95-9b59-4340-a13b-d8b0ce190295}, !- Handle
  {17ca1e04-9fc4-447d-93b0-62374aada2bc}, !- Source Object
  9,                                      !- Outlet Port
  {22939838-0f4f-4647-9dda-5342e9326230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e735671-8375-45af-b03c-6fa946e7f14d}, !- Handle
  {22939838-0f4f-4647-9dda-5342e9326230}, !- Source Object
  3,                                      !- Outlet Port
  {4f74e8b7-0a11-4c7d-97de-c1d825514758}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {82ec78c8-053b-4ccf-a208-5f03d9aaf4c2}, !- Handle
  Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef54ff32-ca61-4c55-9511-5f20c11918fa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ef54ff32-ca61-4c55-9511-5f20c11918fa}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0bb9f832-4c69-41c2-942d-bc16faa63abc}, !- Handle
  Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {82ec78c8-053b-4ccf-a208-5f03d9aaf4c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dd8c80aa-9c38-4f74-a54e-f4acdbfc3510}, !- Mixed Air Node Name
  {70b0f568-739e-43f5-a9f9-0ce8d5feaaf0}, !- Outdoor Air Stream Node Name
  {08bbe7cb-349d-458a-a09e-7690c1e34d05}, !- Relief Air Stream Node Name
  {d041a2de-a123-429f-ac99-2936aa3ad0eb}; !- Return Air Stream Node Name

OS:Node,
  {66cfc1a2-4215-4190-9beb-ca9986a70e09}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {70b0f568-739e-43f5-a9f9-0ce8d5feaaf0}; !- Outlet Port

OS:Connection,
  {70b0f568-739e-43f5-a9f9-0ce8d5feaaf0}, !- Handle
  {66cfc1a2-4215-4190-9beb-ca9986a70e09}, !- Source Object
  3,                                      !- Outlet Port
  {0bb9f832-4c69-41c2-942d-bc16faa63abc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83614749-185b-48dd-8d09-3a59ba9ee6e4}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {08bbe7cb-349d-458a-a09e-7690c1e34d05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08bbe7cb-349d-458a-a09e-7690c1e34d05}, !- Handle
  {0bb9f832-4c69-41c2-942d-bc16faa63abc}, !- Source Object
  7,                                      !- Outlet Port
  {83614749-185b-48dd-8d09-3a59ba9ee6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4b6e265-204b-40cc-8bd1-6a3bcfa419c2}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {dd8c80aa-9c38-4f74-a54e-f4acdbfc3510}, !- Inlet Port
  {a1e64cf5-a1e0-44a8-b685-27186aaad7db}; !- Outlet Port

OS:Connection,
  {d041a2de-a123-429f-ac99-2936aa3ad0eb}, !- Handle
  {e0d87567-bdd3-4d10-b7f5-3ecaed374b61}, !- Source Object
  3,                                      !- Outlet Port
  {0bb9f832-4c69-41c2-942d-bc16faa63abc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dd8c80aa-9c38-4f74-a54e-f4acdbfc3510}, !- Handle
  {0bb9f832-4c69-41c2-942d-bc16faa63abc}, !- Source Object
  5,                                      !- Outlet Port
  {b4b6e265-204b-40cc-8bd1-6a3bcfa419c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e64cf5-a1e0-44a8-b685-27186aaad7db}, !- Handle
  {b4b6e265-204b-40cc-8bd1-6a3bcfa419c2}, !- Source Object
  3,                                      !- Outlet Port
  {17ca1e04-9fc4-447d-93b0-62374aada2bc}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ca59c634-c590-4421-9aa2-1de2346eb72b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a8a9a70f-4450-4e0c-838a-f6472970607e}, !- Control Zone or Zone List Name
  {7fe8fb7e-b7a7-4941-8c8a-2807d337a820}, !- Cooling Control Zone or Zone List Name
  {75418ff3-6bad-4ec2-a088-a660fb3147dd}, !- Heating Control Zone or Zone List Name
  {6fc8eafb-4dc2-4031-898f-53b2610f348e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8a9a70f-4450-4e0c-838a-f6472970607e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {7fe8fb7e-b7a7-4941-8c8a-2807d337a820}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75418ff3-6bad-4ec2-a088-a660fb3147dd}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6fc8eafb-4dc2-4031-898f-53b2610f348e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {db48ed4d-00b3-473a-84f6-158dd135d263}, !- Handle
  Building Story 1 ThermalZone Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9bb276e7-6acc-475f-8d48-87dbc9f0ac6a}, !- Handle
  Building Story 1 ThermalZone PFP Term Fan, !- Name
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3e4ca0df-1ca8-43e7-80ec-43f69cb95c5d}, !- Handle
  Building Story 1 ThermalZone PFP Term,  !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {479eb7ca-b257-43d6-8ce5-3494fb37f130}, !- Supply Air Inlet Node Name
  {88dab762-1253-42e3-99ad-4afb0a5d5c04}, !- Secondary Air Inlet Node Name
  {02ef0130-0371-4f65-8fce-86c75366feb6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9bb276e7-6acc-475f-8d48-87dbc9f0ac6a}, !- Fan Name
  {db48ed4d-00b3-473a-84f6-158dd135d263}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {214413c5-1dfc-485f-b360-318736c3046c}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {5421b0ad-c484-4a22-a96c-345e6bcb62e4}, !- Inlet Port
  {9d504844-78a8-4baf-9b27-019a58b0b087}; !- Outlet Port

OS:Connection,
  {8e3f9c2d-4527-483c-8da5-8534bafb36b4}, !- Handle
  {ffb66b16-dcb4-485e-8f73-bbe5c8f5faa7}, !- Source Object
  3,                                      !- Outlet Port
  {079c8fe5-7ad1-44b4-a254-1ead4f92ac36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5421b0ad-c484-4a22-a96c-345e6bcb62e4}, !- Handle
  {42473968-73f6-48bc-b1ed-04ba02da7b17}, !- Source Object
  2,                                      !- Outlet Port
  {214413c5-1dfc-485f-b360-318736c3046c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d504844-78a8-4baf-9b27-019a58b0b087}, !- Handle
  {214413c5-1dfc-485f-b360-318736c3046c}, !- Source Object
  3,                                      !- Outlet Port
  {523be9d5-8556-489c-8f28-b13e9beb79ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dad142e1-b857-41c6-b025-cfd3d2576fa3}, !- Handle
  Building Story 1 ThermalZone PFP Term Inlet Air Node, !- Name
  {a1808c32-da2a-432f-8bc8-8bba54f91b9d}, !- Inlet Port
  {479eb7ca-b257-43d6-8ce5-3494fb37f130}; !- Outlet Port

OS:Connection,
  {a1808c32-da2a-432f-8bc8-8bba54f91b9d}, !- Handle
  {e1970f9f-a7e2-462f-9797-6e09b0d99c8c}, !- Source Object
  3,                                      !- Outlet Port
  {dad142e1-b857-41c6-b025-cfd3d2576fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479eb7ca-b257-43d6-8ce5-3494fb37f130}, !- Handle
  {dad142e1-b857-41c6-b025-cfd3d2576fa3}, !- Source Object
  3,                                      !- Outlet Port
  {3e4ca0df-1ca8-43e7-80ec-43f69cb95c5d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {02ef0130-0371-4f65-8fce-86c75366feb6}, !- Handle
  {3e4ca0df-1ca8-43e7-80ec-43f69cb95c5d}, !- Source Object
  9,                                      !- Outlet Port
  {ffb66b16-dcb4-485e-8f73-bbe5c8f5faa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b7b5451-398d-4dab-8659-16f21c55a5aa}, !- Handle
  Node 55,                                !- Name
  {4bf98528-df66-4290-8a2d-be1233d2615d}, !- Inlet Port
  {88dab762-1253-42e3-99ad-4afb0a5d5c04}; !- Outlet Port

OS:Connection,
  {4bf98528-df66-4290-8a2d-be1233d2615d}, !- Handle
  {0cef1622-bf79-4d33-b071-6422be3368ca}, !- Source Object
  2,                                      !- Outlet Port
  {8b7b5451-398d-4dab-8659-16f21c55a5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88dab762-1253-42e3-99ad-4afb0a5d5c04}, !- Handle
  {8b7b5451-398d-4dab-8659-16f21c55a5aa}, !- Source Object
  3,                                      !- Outlet Port
  {3e4ca0df-1ca8-43e7-80ec-43f69cb95c5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7a72cf89-7d21-48d5-83c6-dcd37108ca41}, !- Handle
  Building Story 1 ThermalZone 1 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d81b93b2-ded0-4cd8-a2a4-5a2238f0cc94}, !- Handle
  Building Story 1 ThermalZone 1 PFP Term Fan, !- Name
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {dbf0e9ac-2a1f-469b-8cc2-868bd6c6d042}, !- Handle
  Building Story 1 ThermalZone 1 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bc5ea6d3-7f91-425c-9ff9-9b831ee293a4}, !- Supply Air Inlet Node Name
  {c7e4969f-5877-49d4-8d64-c6cf5415e899}, !- Secondary Air Inlet Node Name
  {fbe7f743-8bee-45cd-a744-4e13a8f2f2c6}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d81b93b2-ded0-4cd8-a2a4-5a2238f0cc94}, !- Fan Name
  {7a72cf89-7d21-48d5-83c6-dcd37108ca41}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b026d14c-d958-42ae-a1d6-005f7289fffb}, !- Handle
  Building Story 1 ThermalZone 1 PFP Term Outlet Air Node, !- Name
  {fbe7f743-8bee-45cd-a744-4e13a8f2f2c6}, !- Inlet Port
  {d3ed688c-0fe5-40fe-b905-d52c16f0ca80}; !- Outlet Port

OS:Node,
  {12cad731-dc40-4c95-83f6-cd8aecf0bd98}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {93fbb725-20cb-49c0-80fe-a97ef31d42b0}, !- Inlet Port
  {3560c38c-f7ef-4ce5-8e44-f664730d583e}; !- Outlet Port

OS:Connection,
  {d3ed688c-0fe5-40fe-b905-d52c16f0ca80}, !- Handle
  {b026d14c-d958-42ae-a1d6-005f7289fffb}, !- Source Object
  3,                                      !- Outlet Port
  {36c228b0-0a15-4b50-bc20-3b7c8e797a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93fbb725-20cb-49c0-80fe-a97ef31d42b0}, !- Handle
  {13d20fa4-2921-4bda-8a89-38c275119417}, !- Source Object
  2,                                      !- Outlet Port
  {12cad731-dc40-4c95-83f6-cd8aecf0bd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3560c38c-f7ef-4ce5-8e44-f664730d583e}, !- Handle
  {12cad731-dc40-4c95-83f6-cd8aecf0bd98}, !- Source Object
  3,                                      !- Outlet Port
  {523be9d5-8556-489c-8f28-b13e9beb79ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cb551bd2-3f7a-4a00-9630-551da99b46db}, !- Handle
  Building Story 1 ThermalZone 1 PFP Term Inlet Air Node, !- Name
  {b7fc40ee-13be-4251-8c3d-74b1b5492d58}, !- Inlet Port
  {bc5ea6d3-7f91-425c-9ff9-9b831ee293a4}; !- Outlet Port

OS:Connection,
  {b7fc40ee-13be-4251-8c3d-74b1b5492d58}, !- Handle
  {e1970f9f-a7e2-462f-9797-6e09b0d99c8c}, !- Source Object
  4,                                      !- Outlet Port
  {cb551bd2-3f7a-4a00-9630-551da99b46db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5ea6d3-7f91-425c-9ff9-9b831ee293a4}, !- Handle
  {cb551bd2-3f7a-4a00-9630-551da99b46db}, !- Source Object
  3,                                      !- Outlet Port
  {dbf0e9ac-2a1f-469b-8cc2-868bd6c6d042}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {fbe7f743-8bee-45cd-a744-4e13a8f2f2c6}, !- Handle
  {dbf0e9ac-2a1f-469b-8cc2-868bd6c6d042}, !- Source Object
  9,                                      !- Outlet Port
  {b026d14c-d958-42ae-a1d6-005f7289fffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e4a129b-5cfb-468e-bdd3-fd19d9d1e3c0}, !- Handle
  Node 59,                                !- Name
  {d1222f0b-548d-4d02-bb77-f088451bcf65}, !- Inlet Port
  {c7e4969f-5877-49d4-8d64-c6cf5415e899}; !- Outlet Port

OS:Connection,
  {d1222f0b-548d-4d02-bb77-f088451bcf65}, !- Handle
  {aa118fb5-95bc-4af4-8c62-32936725da1d}, !- Source Object
  2,                                      !- Outlet Port
  {8e4a129b-5cfb-468e-bdd3-fd19d9d1e3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e4969f-5877-49d4-8d64-c6cf5415e899}, !- Handle
  {8e4a129b-5cfb-468e-bdd3-fd19d9d1e3c0}, !- Source Object
  3,                                      !- Outlet Port
  {dbf0e9ac-2a1f-469b-8cc2-868bd6c6d042}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {68e7ec22-1469-47ee-ba88-7a1029d571d8}, !- Handle
  Building Story 1 ThermalZone 2 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3d04eb9b-89ee-4ab9-8f03-38e1b749b9a0}, !- Handle
  Building Story 1 ThermalZone 2 PFP Term Fan, !- Name
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b585a889-65f1-413e-ae30-b8531d5cbdd3}, !- Handle
  Building Story 1 ThermalZone 2 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {24dc1ac6-7b15-4948-8939-64e03592a9ec}, !- Supply Air Inlet Node Name
  {850f60ec-e6de-4a93-919f-1a641a42903f}, !- Secondary Air Inlet Node Name
  {8e2fc27a-4e90-49dc-b7eb-8e171be9e131}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3d04eb9b-89ee-4ab9-8f03-38e1b749b9a0}, !- Fan Name
  {68e7ec22-1469-47ee-ba88-7a1029d571d8}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ef6a0d9a-0348-462a-abea-ef91b9403fac}, !- Handle
  Building Story 1 ThermalZone 2 PFP Term Outlet Air Node, !- Name
  {8e2fc27a-4e90-49dc-b7eb-8e171be9e131}, !- Inlet Port
  {b0d99b46-7c02-4fa1-97e4-56359be103f7}; !- Outlet Port

OS:Node,
  {75923ee1-2ada-47b1-b318-4aae36290453}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {6b39eb47-be70-45f4-871c-c95c91f7735b}, !- Inlet Port
  {1bfd58eb-7b34-46f3-b86d-a13d9ce249d3}; !- Outlet Port

OS:Connection,
  {b0d99b46-7c02-4fa1-97e4-56359be103f7}, !- Handle
  {ef6a0d9a-0348-462a-abea-ef91b9403fac}, !- Source Object
  3,                                      !- Outlet Port
  {b1ae509a-bc58-4b36-8a42-f5712407dc31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b39eb47-be70-45f4-871c-c95c91f7735b}, !- Handle
  {a2f2c55b-b709-40cf-a220-4061267bf9c6}, !- Source Object
  2,                                      !- Outlet Port
  {75923ee1-2ada-47b1-b318-4aae36290453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bfd58eb-7b34-46f3-b86d-a13d9ce249d3}, !- Handle
  {75923ee1-2ada-47b1-b318-4aae36290453}, !- Source Object
  3,                                      !- Outlet Port
  {523be9d5-8556-489c-8f28-b13e9beb79ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b11b6afa-d4b2-46ef-bdea-7ff2e4e93675}, !- Handle
  Building Story 1 ThermalZone 2 PFP Term Inlet Air Node, !- Name
  {b975bd0f-df97-440d-9d9f-4d60f6849ccb}, !- Inlet Port
  {24dc1ac6-7b15-4948-8939-64e03592a9ec}; !- Outlet Port

OS:Connection,
  {b975bd0f-df97-440d-9d9f-4d60f6849ccb}, !- Handle
  {e1970f9f-a7e2-462f-9797-6e09b0d99c8c}, !- Source Object
  5,                                      !- Outlet Port
  {b11b6afa-d4b2-46ef-bdea-7ff2e4e93675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24dc1ac6-7b15-4948-8939-64e03592a9ec}, !- Handle
  {b11b6afa-d4b2-46ef-bdea-7ff2e4e93675}, !- Source Object
  3,                                      !- Outlet Port
  {b585a889-65f1-413e-ae30-b8531d5cbdd3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8e2fc27a-4e90-49dc-b7eb-8e171be9e131}, !- Handle
  {b585a889-65f1-413e-ae30-b8531d5cbdd3}, !- Source Object
  9,                                      !- Outlet Port
  {ef6a0d9a-0348-462a-abea-ef91b9403fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63e3a48f-29c8-46ec-b20b-13bf3fa9696c}, !- Handle
  Node 63,                                !- Name
  {7caf806b-9163-444f-b7d7-f2276875b2f6}, !- Inlet Port
  {850f60ec-e6de-4a93-919f-1a641a42903f}; !- Outlet Port

OS:Connection,
  {7caf806b-9163-444f-b7d7-f2276875b2f6}, !- Handle
  {8d3369b7-46cd-4a13-af42-3343e1c7d687}, !- Source Object
  2,                                      !- Outlet Port
  {63e3a48f-29c8-46ec-b20b-13bf3fa9696c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {850f60ec-e6de-4a93-919f-1a641a42903f}, !- Handle
  {63e3a48f-29c8-46ec-b20b-13bf3fa9696c}, !- Source Object
  3,                                      !- Outlet Port
  {b585a889-65f1-413e-ae30-b8531d5cbdd3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {290f58d3-0264-4033-add5-b9f3542cfb50}, !- Handle
  Building Story 1 ThermalZone 3 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6eba8f8b-c161-4780-b585-fe896a3baee4}, !- Handle
  Building Story 1 ThermalZone 3 PFP Term Fan, !- Name
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c888cd20-6b3b-479a-9102-45ab6873fc51}, !- Handle
  Building Story 1 ThermalZone 3 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {35450377-66f5-46df-b533-8644c2a23a4c}, !- Supply Air Inlet Node Name
  {17e99711-2bd0-417b-8390-97c026b4bd7b}, !- Secondary Air Inlet Node Name
  {4607923b-b098-4e5e-908d-5ccedb6d0cbe}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6eba8f8b-c161-4780-b585-fe896a3baee4}, !- Fan Name
  {290f58d3-0264-4033-add5-b9f3542cfb50}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {81ce2e2a-d88b-4641-9968-bd119c4a01f1}, !- Handle
  Building Story 1 ThermalZone 3 PFP Term Outlet Air Node, !- Name
  {4607923b-b098-4e5e-908d-5ccedb6d0cbe}, !- Inlet Port
  {2eafbc0e-f000-4f89-b572-e453b3a2c3e8}; !- Outlet Port

OS:Node,
  {67df6970-60e2-46f9-9d65-640a1851239e}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {4eff6896-5464-4aa5-be71-6f37d5e7c964}, !- Inlet Port
  {b2fd5d6a-6cc7-4b6d-9145-8d7edef25b82}; !- Outlet Port

OS:Connection,
  {2eafbc0e-f000-4f89-b572-e453b3a2c3e8}, !- Handle
  {81ce2e2a-d88b-4641-9968-bd119c4a01f1}, !- Source Object
  3,                                      !- Outlet Port
  {eeb587f8-225e-4057-a525-e307187c5eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eff6896-5464-4aa5-be71-6f37d5e7c964}, !- Handle
  {545c47db-1358-48ee-83bb-fb91df143988}, !- Source Object
  2,                                      !- Outlet Port
  {67df6970-60e2-46f9-9d65-640a1851239e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fd5d6a-6cc7-4b6d-9145-8d7edef25b82}, !- Handle
  {67df6970-60e2-46f9-9d65-640a1851239e}, !- Source Object
  3,                                      !- Outlet Port
  {523be9d5-8556-489c-8f28-b13e9beb79ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ee8ab0d-7193-4e3e-9371-be30c857838c}, !- Handle
  Building Story 1 ThermalZone 3 PFP Term Inlet Air Node, !- Name
  {ea386e6a-5204-4fd2-924b-cab0ffc3bb38}, !- Inlet Port
  {35450377-66f5-46df-b533-8644c2a23a4c}; !- Outlet Port

OS:Connection,
  {ea386e6a-5204-4fd2-924b-cab0ffc3bb38}, !- Handle
  {e1970f9f-a7e2-462f-9797-6e09b0d99c8c}, !- Source Object
  6,                                      !- Outlet Port
  {3ee8ab0d-7193-4e3e-9371-be30c857838c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35450377-66f5-46df-b533-8644c2a23a4c}, !- Handle
  {3ee8ab0d-7193-4e3e-9371-be30c857838c}, !- Source Object
  3,                                      !- Outlet Port
  {c888cd20-6b3b-479a-9102-45ab6873fc51}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4607923b-b098-4e5e-908d-5ccedb6d0cbe}, !- Handle
  {c888cd20-6b3b-479a-9102-45ab6873fc51}, !- Source Object
  9,                                      !- Outlet Port
  {81ce2e2a-d88b-4641-9968-bd119c4a01f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4b8c435-341d-41c7-9fe3-fc30a1d823ea}, !- Handle
  Node 67,                                !- Name
  {42cce59c-e2b7-427f-a8b5-1e2b3d95e106}, !- Inlet Port
  {17e99711-2bd0-417b-8390-97c026b4bd7b}; !- Outlet Port

OS:Connection,
  {42cce59c-e2b7-427f-a8b5-1e2b3d95e106}, !- Handle
  {31dc0fb5-ce13-425b-88fb-fbc2b3168ba5}, !- Source Object
  2,                                      !- Outlet Port
  {e4b8c435-341d-41c7-9fe3-fc30a1d823ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e99711-2bd0-417b-8390-97c026b4bd7b}, !- Handle
  {e4b8c435-341d-41c7-9fe3-fc30a1d823ea}, !- Source Object
  3,                                      !- Outlet Port
  {c888cd20-6b3b-479a-9102-45ab6873fc51}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a4c72971-92b3-4b62-8e18-75e4c32ef76e}, !- Handle
  Building Story 1 ThermalZone 4 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {7e30864b-8316-455b-a4e8-6ef8380f1c50}, !- Handle
  Building Story 1 ThermalZone 4 PFP Term Fan, !- Name
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9a00fbed-f04b-483d-80cb-f361606304e5}, !- Handle
  Building Story 1 ThermalZone 4 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9a49beba-860d-479a-aeea-0fcd562a942d}, !- Supply Air Inlet Node Name
  {e303f3ad-e0df-4acd-a2ae-203d3ea28bde}, !- Secondary Air Inlet Node Name
  {e76c68e8-e1e6-4528-a699-a12e75eeeb66}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {7e30864b-8316-455b-a4e8-6ef8380f1c50}, !- Fan Name
  {a4c72971-92b3-4b62-8e18-75e4c32ef76e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d94b5c14-f722-4b61-935a-d9a567a8ae29}, !- Handle
  Building Story 1 ThermalZone 4 PFP Term Outlet Air Node, !- Name
  {e76c68e8-e1e6-4528-a699-a12e75eeeb66}, !- Inlet Port
  {4ea4c12c-e815-4df8-af59-de036a5524dd}; !- Outlet Port

OS:Node,
  {cbfa071e-614c-4fa7-afb0-ec88c02b9751}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {448315ff-f423-447a-8bb9-4e55e064044c}, !- Inlet Port
  {0547587b-9ba7-4b6b-a112-e5f600866aae}; !- Outlet Port

OS:Connection,
  {4ea4c12c-e815-4df8-af59-de036a5524dd}, !- Handle
  {d94b5c14-f722-4b61-935a-d9a567a8ae29}, !- Source Object
  3,                                      !- Outlet Port
  {26a25716-25e4-484b-85b7-affad159d690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448315ff-f423-447a-8bb9-4e55e064044c}, !- Handle
  {5951fd73-b604-4703-8da7-054e801770d5}, !- Source Object
  2,                                      !- Outlet Port
  {cbfa071e-614c-4fa7-afb0-ec88c02b9751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0547587b-9ba7-4b6b-a112-e5f600866aae}, !- Handle
  {cbfa071e-614c-4fa7-afb0-ec88c02b9751}, !- Source Object
  3,                                      !- Outlet Port
  {523be9d5-8556-489c-8f28-b13e9beb79ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1154b78f-1c57-4be2-89ea-8feec120ff0f}, !- Handle
  Building Story 1 ThermalZone 4 PFP Term Inlet Air Node, !- Name
  {49434d3c-de1e-4896-add1-d4e4c5380a59}, !- Inlet Port
  {9a49beba-860d-479a-aeea-0fcd562a942d}; !- Outlet Port

OS:Connection,
  {49434d3c-de1e-4896-add1-d4e4c5380a59}, !- Handle
  {e1970f9f-a7e2-462f-9797-6e09b0d99c8c}, !- Source Object
  7,                                      !- Outlet Port
  {1154b78f-1c57-4be2-89ea-8feec120ff0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a49beba-860d-479a-aeea-0fcd562a942d}, !- Handle
  {1154b78f-1c57-4be2-89ea-8feec120ff0f}, !- Source Object
  3,                                      !- Outlet Port
  {9a00fbed-f04b-483d-80cb-f361606304e5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e76c68e8-e1e6-4528-a699-a12e75eeeb66}, !- Handle
  {9a00fbed-f04b-483d-80cb-f361606304e5}, !- Source Object
  9,                                      !- Outlet Port
  {d94b5c14-f722-4b61-935a-d9a567a8ae29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31a21903-625d-4bfc-93c3-5eaae5f1ffa2}, !- Handle
  Node 71,                                !- Name
  {05dd208c-d99d-43e3-a5ff-ad75b6210fd0}, !- Inlet Port
  {e303f3ad-e0df-4acd-a2ae-203d3ea28bde}; !- Outlet Port

OS:Connection,
  {05dd208c-d99d-43e3-a5ff-ad75b6210fd0}, !- Handle
  {fbfeda03-2fd1-46c6-a8be-bb58cb0ed9eb}, !- Source Object
  2,                                      !- Outlet Port
  {31a21903-625d-4bfc-93c3-5eaae5f1ffa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e303f3ad-e0df-4acd-a2ae-203d3ea28bde}, !- Handle
  {31a21903-625d-4bfc-93c3-5eaae5f1ffa2}, !- Source Object
  3,                                      !- Outlet Port
  {9a00fbed-f04b-483d-80cb-f361606304e5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6842b15f-66fd-4f6f-94b6-69540ca76ec0}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1, !- Name
  ,                                       !- Controller List Name
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Availability Schedule
  {a29abcb1-a16c-4bbe-bc54-ad55a402930f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2816bed-7016-4097-ac70-c2e1616cab87}, !- Supply Side Inlet Node Name
  {112deac4-3208-40f3-9a6e-bc14fc7b0d12}, !- Demand Side Outlet Node Name
  {84e183b9-bb43-4f55-8160-ffde42d88515}, !- Demand Side Inlet Node A
  {3d2b2cbd-1e45-4e6a-bf23-639f533c8a67}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13492eef-1c23-4be9-ba6c-86efc48d8647}, !- Demand Mixer Name
  {9e70d3bc-662f-4c92-8159-0676a5cb1c7c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9814d25d-71b7-436c-ba58-a86f9dbb2fa2}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Supply Inlet Node, !- Name
  {a2816bed-7016-4097-ac70-c2e1616cab87}, !- Inlet Port
  {1612490c-c6e5-4a16-82c9-6ee4ba0d7fea}; !- Outlet Port

OS:Node,
  {114cd44e-e96c-4b41-ba39-b16f3ffbd18c}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Supply Outlet Node, !- Name
  {9b40fbad-29a0-4c2e-a88c-d479223f5a72}, !- Inlet Port
  {3d2b2cbd-1e45-4e6a-bf23-639f533c8a67}; !- Outlet Port

OS:Connection,
  {a2816bed-7016-4097-ac70-c2e1616cab87}, !- Handle
  {6842b15f-66fd-4f6f-94b6-69540ca76ec0}, !- Source Object
  9,                                      !- Outlet Port
  {9814d25d-71b7-436c-ba58-a86f9dbb2fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2b2cbd-1e45-4e6a-bf23-639f533c8a67}, !- Handle
  {114cd44e-e96c-4b41-ba39-b16f3ffbd18c}, !- Source Object
  3,                                      !- Outlet Port
  {6842b15f-66fd-4f6f-94b6-69540ca76ec0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3cd7994d-6ad9-48bf-acac-24d84123930a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Demand Inlet Node, !- Name
  {84e183b9-bb43-4f55-8160-ffde42d88515}, !- Inlet Port
  {3bddf7fe-e284-433b-80f2-6581426ba6c7}; !- Outlet Port

OS:Node,
  {8e1d3e8d-bc55-429c-8319-9813f7428980}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Demand Outlet Node, !- Name
  {4a87e801-023b-4772-83cc-0742b175517a}, !- Inlet Port
  {112deac4-3208-40f3-9a6e-bc14fc7b0d12}; !- Outlet Port

OS:Node,
  {f04481a4-d034-49a9-90df-f8328a248b77}, !- Handle
  Building Story 2 ThermalZone PFP Term Outlet Air Node, !- Name
  {3df668a5-5478-47f5-b5e2-8b1dd014870e}, !- Inlet Port
  {c8e884bc-8a5c-453d-8ff7-60d13e9931e0}; !- Outlet Port

OS:Connection,
  {84e183b9-bb43-4f55-8160-ffde42d88515}, !- Handle
  {6842b15f-66fd-4f6f-94b6-69540ca76ec0}, !- Source Object
  11,                                     !- Outlet Port
  {3cd7994d-6ad9-48bf-acac-24d84123930a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112deac4-3208-40f3-9a6e-bc14fc7b0d12}, !- Handle
  {8e1d3e8d-bc55-429c-8319-9813f7428980}, !- Source Object
  3,                                      !- Outlet Port
  {6842b15f-66fd-4f6f-94b6-69540ca76ec0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e70d3bc-662f-4c92-8159-0676a5cb1c7c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3bddf7fe-e284-433b-80f2-6581426ba6c7}, !- Inlet Node Name
  {d6e4883d-0dd5-4bb9-8be4-48840d4f64c5}, !- Outlet Node Name 1
  {83fb8e08-340f-4788-9ef3-0f6cc0ae01c6}, !- Outlet Node Name 2
  {249bb979-7163-47c6-bc7e-be29df4e8b50}, !- Outlet Node Name 3
  {6340fb3b-e26f-4e8e-b40d-303a95377130}, !- Outlet Node Name 4
  {4956f368-0f03-438a-9fa9-60debf4c205f}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {13492eef-1c23-4be9-ba6c-86efc48d8647}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4a87e801-023b-4772-83cc-0742b175517a}, !- Outlet Node Name
  {1351d17a-6416-4d49-b119-4cb3b03cf183}, !- Inlet Node Name 1
  {35115a73-c329-420c-98da-b0b70a060dd0}, !- Inlet Node Name 2
  {0403b8ff-65cc-4641-9c97-25020218f5ca}, !- Inlet Node Name 3
  {3295fdb3-5858-4f29-8612-5906bce44d7f}, !- Inlet Node Name 4
  {eb33ef57-4df2-404b-80b6-518f9fad2824}; !- Inlet Node Name 5

OS:Connection,
  {3bddf7fe-e284-433b-80f2-6581426ba6c7}, !- Handle
  {3cd7994d-6ad9-48bf-acac-24d84123930a}, !- Source Object
  3,                                      !- Outlet Port
  {9e70d3bc-662f-4c92-8159-0676a5cb1c7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a87e801-023b-4772-83cc-0742b175517a}, !- Handle
  {13492eef-1c23-4be9-ba6c-86efc48d8647}, !- Source Object
  2,                                      !- Outlet Port
  {8e1d3e8d-bc55-429c-8319-9813f7428980}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1f143f1b-a067-4a5c-b4d7-c5b50ac85531}, !- Handle
  {6842b15f-66fd-4f6f-94b6-69540ca76ec0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.30669908748873,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a29abcb1-a16c-4bbe-bc54-ad55a402930f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e6dd5828-118b-42cf-a6ec-f9fe77c938b6}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {bdad4225-89d7-4091-9fa3-578429416621}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {49d5a17f-0031-4a64-84fd-386cd78a3049}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49d5a17f-0031-4a64-84fd-386cd78a3049}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {6bd1845a-16db-4efd-b712-3e93505f8ac1}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Fan, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5b5ac065-e32d-4f38-9d4a-ed6057d8e6c7}, !- Air Inlet Node Name
  {9b40fbad-29a0-4c2e-a88c-d479223f5a72}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {9b40fbad-29a0-4c2e-a88c-d479223f5a72}, !- Handle
  {6bd1845a-16db-4efd-b712-3e93505f8ac1}, !- Source Object
  17,                                     !- Outlet Port
  {114cd44e-e96c-4b41-ba39-b16f3ffbd18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4e02d822-1099-4830-8018-bd9853e75f95}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Main Htg Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  0.9,                                    !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {81d5a286-74d1-49ee-b54c-0958cacc9270}, !- Air Inlet Node Name
  {a062a262-5fc6-4ba2-b3fe-a37ece0fe624}; !- Air Outlet Node Name

OS:Node,
  {688ddb66-3465-4d3e-8211-6059ca40f074}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Main Htg Coil Outlet Air Node, !- Name
  {a062a262-5fc6-4ba2-b3fe-a37ece0fe624}, !- Inlet Port
  {5b5ac065-e32d-4f38-9d4a-ed6057d8e6c7}; !- Outlet Port

OS:Connection,
  {a062a262-5fc6-4ba2-b3fe-a37ece0fe624}, !- Handle
  {4e02d822-1099-4830-8018-bd9853e75f95}, !- Source Object
  6,                                      !- Outlet Port
  {688ddb66-3465-4d3e-8211-6059ca40f074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5ac065-e32d-4f38-9d4a-ed6057d8e6c7}, !- Handle
  {688ddb66-3465-4d3e-8211-6059ca40f074}, !- Source Object
  3,                                      !- Outlet Port
  {6bd1845a-16db-4efd-b712-3e93505f8ac1}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {6f96572c-7679-4c82-a286-8763452c424d}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 2spd DX Clg Coil 533kBtu/hr 10.0EER, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {2cfe410f-d46e-4b00-afeb-d03046d041ba}, !- Air Inlet Node Name
  {69a0d37d-6a54-4ae4-8c7b-e668d2c60f40}, !- Air Outlet Node Name
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fa702d14-7487-43aa-b84f-61bf001eb0f2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea52236d-610c-40f8-bc5d-ddbd9c2b4293}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6c61e51-7c5d-42d9-952b-58ff26eb9c29}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a8720b88-02d1-4045-8c0a-7eaadefcfae5}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17243307-180a-4452-a9ce-aa18b431dfd4}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {3962857c-7ccb-4060-948e-a1ad52c93c1e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b7e0b87-1926-45ed-aca8-51a718cd82f5}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {2704cc77-6865-48eb-86eb-cc0b2333632f}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {39ca5fed-6a9a-49f4-971e-f403328b9fd2}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {61ac6640-05ac-4e7f-b57e-f65bdd048792}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {df67013d-2df5-408e-93e4-b9710a6e3bf5}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 2spd DX Clg Coil Outlet Air Node, !- Name
  {69a0d37d-6a54-4ae4-8c7b-e668d2c60f40}, !- Inlet Port
  {81d5a286-74d1-49ee-b54c-0958cacc9270}; !- Outlet Port

OS:Connection,
  {69a0d37d-6a54-4ae4-8c7b-e668d2c60f40}, !- Handle
  {6f96572c-7679-4c82-a286-8763452c424d}, !- Source Object
  9,                                      !- Outlet Port
  {df67013d-2df5-408e-93e4-b9710a6e3bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d5a286-74d1-49ee-b54c-0958cacc9270}, !- Handle
  {df67013d-2df5-408e-93e4-b9710a6e3bf5}, !- Source Object
  3,                                      !- Outlet Port
  {4e02d822-1099-4830-8018-bd9853e75f95}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a6d7c369-e204-4e9d-bc2b-894ac251cd45}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ea84cecc-bc7b-4806-8ee7-fe98e8f59c34}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ea84cecc-bc7b-4806-8ee7-fe98e8f59c34}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Vent Controller, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {edf61051-2dab-4751-baba-c6ba24716c62}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 OA System, !- Name
  {a6d7c369-e204-4e9d-bc2b-894ac251cd45}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c79acf95-4c80-41d1-bc7d-28c0484076a7}, !- Mixed Air Node Name
  {4752d6e7-d9dc-493f-b17e-ff0da3d0d5c8}, !- Outdoor Air Stream Node Name
  {4a0f1fb0-df99-47da-aa55-096b85f8e53f}, !- Relief Air Stream Node Name
  {1612490c-c6e5-4a16-82c9-6ee4ba0d7fea}; !- Return Air Stream Node Name

OS:Node,
  {ea9f5a3e-d5da-4ba9-8bfa-c66d0dd909e1}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4752d6e7-d9dc-493f-b17e-ff0da3d0d5c8}; !- Outlet Port

OS:Connection,
  {4752d6e7-d9dc-493f-b17e-ff0da3d0d5c8}, !- Handle
  {ea9f5a3e-d5da-4ba9-8bfa-c66d0dd909e1}, !- Source Object
  3,                                      !- Outlet Port
  {edf61051-2dab-4751-baba-c6ba24716c62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fda8d2cc-bbac-49db-a285-d4c0d1a253aa}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Relief Air Node, !- Name
  {4a0f1fb0-df99-47da-aa55-096b85f8e53f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a0f1fb0-df99-47da-aa55-096b85f8e53f}, !- Handle
  {edf61051-2dab-4751-baba-c6ba24716c62}, !- Source Object
  7,                                      !- Outlet Port
  {fda8d2cc-bbac-49db-a285-d4c0d1a253aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f91c17ba-59f0-47de-8ba9-87820425c17b}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Mixed Air Node, !- Name
  {c79acf95-4c80-41d1-bc7d-28c0484076a7}, !- Inlet Port
  {2cfe410f-d46e-4b00-afeb-d03046d041ba}; !- Outlet Port

OS:Connection,
  {1612490c-c6e5-4a16-82c9-6ee4ba0d7fea}, !- Handle
  {9814d25d-71b7-436c-ba58-a86f9dbb2fa2}, !- Source Object
  3,                                      !- Outlet Port
  {edf61051-2dab-4751-baba-c6ba24716c62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c79acf95-4c80-41d1-bc7d-28c0484076a7}, !- Handle
  {edf61051-2dab-4751-baba-c6ba24716c62}, !- Source Object
  5,                                      !- Outlet Port
  {f91c17ba-59f0-47de-8ba9-87820425c17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfe410f-d46e-4b00-afeb-d03046d041ba}, !- Handle
  {f91c17ba-59f0-47de-8ba9-87820425c17b}, !- Source Object
  3,                                      !- Outlet Port
  {6f96572c-7679-4c82-a286-8763452c424d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e6dd5828-118b-42cf-a6ec-f9fe77c938b6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {850b68a7-c389-425d-85d7-d66101bcef17}, !- Control Zone or Zone List Name
  {c0eddfa3-0adc-4779-8012-e925f7769d50}, !- Cooling Control Zone or Zone List Name
  {8934ca8a-9b20-4024-a63c-e04a8d29918d}, !- Heating Control Zone or Zone List Name
  {94bf8dc6-3703-4401-a9c1-42e589f83af1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {850b68a7-c389-425d-85d7-d66101bcef17}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c0eddfa3-0adc-4779-8012-e925f7769d50}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8934ca8a-9b20-4024-a63c-e04a8d29918d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {94bf8dc6-3703-4401-a9c1-42e589f83af1}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {c646452b-e32b-4506-adee-957c10396f40}, !- Handle
  Building Story 2 ThermalZone Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {129b6be3-0276-46a5-9ba8-0005c8b78f7f}, !- Handle
  Building Story 2 ThermalZone PFP Term Fan, !- Name
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6fbbd25b-1c9a-4970-9e76-08dc6c18af64}, !- Handle
  Building Story 2 ThermalZone PFP Term,  !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c86931ce-ee7e-4ef6-9147-1427fbf8d126}, !- Supply Air Inlet Node Name
  {b91ae83a-cc57-467d-8184-20a6fcd6e4f4}, !- Secondary Air Inlet Node Name
  {3df668a5-5478-47f5-b5e2-8b1dd014870e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {129b6be3-0276-46a5-9ba8-0005c8b78f7f}, !- Fan Name
  {c646452b-e32b-4506-adee-957c10396f40}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8865cc62-0ce2-458b-98b8-ee2ed70b0070}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {2ee396a5-24c9-4243-8926-6f8d58748c71}, !- Inlet Port
  {1351d17a-6416-4d49-b119-4cb3b03cf183}; !- Outlet Port

OS:Connection,
  {c8e884bc-8a5c-453d-8ff7-60d13e9931e0}, !- Handle
  {f04481a4-d034-49a9-90df-f8328a248b77}, !- Source Object
  3,                                      !- Outlet Port
  {625e0626-244d-402d-9777-e4c176a89914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ee396a5-24c9-4243-8926-6f8d58748c71}, !- Handle
  {d65f1dd6-1fd2-493a-85ba-02ff778a98ab}, !- Source Object
  2,                                      !- Outlet Port
  {8865cc62-0ce2-458b-98b8-ee2ed70b0070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1351d17a-6416-4d49-b119-4cb3b03cf183}, !- Handle
  {8865cc62-0ce2-458b-98b8-ee2ed70b0070}, !- Source Object
  3,                                      !- Outlet Port
  {13492eef-1c23-4be9-ba6c-86efc48d8647}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {005bb29e-bffa-4fec-998f-82a3794f5492}, !- Handle
  Building Story 2 ThermalZone PFP Term Inlet Air Node, !- Name
  {d6e4883d-0dd5-4bb9-8be4-48840d4f64c5}, !- Inlet Port
  {c86931ce-ee7e-4ef6-9147-1427fbf8d126}; !- Outlet Port

OS:Connection,
  {d6e4883d-0dd5-4bb9-8be4-48840d4f64c5}, !- Handle
  {9e70d3bc-662f-4c92-8159-0676a5cb1c7c}, !- Source Object
  3,                                      !- Outlet Port
  {005bb29e-bffa-4fec-998f-82a3794f5492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c86931ce-ee7e-4ef6-9147-1427fbf8d126}, !- Handle
  {005bb29e-bffa-4fec-998f-82a3794f5492}, !- Source Object
  3,                                      !- Outlet Port
  {6fbbd25b-1c9a-4970-9e76-08dc6c18af64}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3df668a5-5478-47f5-b5e2-8b1dd014870e}, !- Handle
  {6fbbd25b-1c9a-4970-9e76-08dc6c18af64}, !- Source Object
  9,                                      !- Outlet Port
  {f04481a4-d034-49a9-90df-f8328a248b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fcdd0b5-f208-4d98-8b3b-291038b098ed}, !- Handle
  Node 13,                                !- Name
  {0704724c-0ce2-4ea5-ae08-8339a74617c3}, !- Inlet Port
  {b91ae83a-cc57-467d-8184-20a6fcd6e4f4}; !- Outlet Port

OS:Connection,
  {0704724c-0ce2-4ea5-ae08-8339a74617c3}, !- Handle
  {1eb79df5-abb5-4e75-ad94-d9ae9a5b9624}, !- Source Object
  2,                                      !- Outlet Port
  {4fcdd0b5-f208-4d98-8b3b-291038b098ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91ae83a-cc57-467d-8184-20a6fcd6e4f4}, !- Handle
  {4fcdd0b5-f208-4d98-8b3b-291038b098ed}, !- Source Object
  3,                                      !- Outlet Port
  {6fbbd25b-1c9a-4970-9e76-08dc6c18af64}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fa3cb219-34d5-4e0c-871b-8af9c90b9851}, !- Handle
  Building Story 2 ThermalZone 1 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6e5bb469-b345-41e7-9620-a8176b2affa6}, !- Handle
  Building Story 2 ThermalZone 1 PFP Term Fan, !- Name
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {89613c3b-93cd-49cc-b6fc-bf122e10c364}, !- Handle
  Building Story 2 ThermalZone 1 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {339f9f1a-34fd-49b6-b3d4-86caef02cd82}, !- Supply Air Inlet Node Name
  {7ac34882-e380-4f41-9e56-835e35adadb1}, !- Secondary Air Inlet Node Name
  {bad8583c-d4c3-4a7e-b2dd-7203100860b0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6e5bb469-b345-41e7-9620-a8176b2affa6}, !- Fan Name
  {fa3cb219-34d5-4e0c-871b-8af9c90b9851}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {cfdf9e93-b0e9-4f1a-a976-93a50855183d}, !- Handle
  Building Story 2 ThermalZone 1 PFP Term Outlet Air Node, !- Name
  {bad8583c-d4c3-4a7e-b2dd-7203100860b0}, !- Inlet Port
  {5c5a8fe8-2f04-4391-b457-24736c45bb95}; !- Outlet Port

OS:Node,
  {9d54c847-cf80-45a6-b9cb-993e1cfd548c}, !- Handle
  Building Story 2 ThermalZone 1 Return Air Node, !- Name
  {ffab6a52-1473-421d-85b1-cd9bd77b664e}, !- Inlet Port
  {35115a73-c329-420c-98da-b0b70a060dd0}; !- Outlet Port

OS:Connection,
  {5c5a8fe8-2f04-4391-b457-24736c45bb95}, !- Handle
  {cfdf9e93-b0e9-4f1a-a976-93a50855183d}, !- Source Object
  3,                                      !- Outlet Port
  {756846b2-b9ef-4e90-9728-84d4b30a429c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffab6a52-1473-421d-85b1-cd9bd77b664e}, !- Handle
  {9a260f32-1ec2-4204-bd67-e06579975321}, !- Source Object
  2,                                      !- Outlet Port
  {9d54c847-cf80-45a6-b9cb-993e1cfd548c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35115a73-c329-420c-98da-b0b70a060dd0}, !- Handle
  {9d54c847-cf80-45a6-b9cb-993e1cfd548c}, !- Source Object
  3,                                      !- Outlet Port
  {13492eef-1c23-4be9-ba6c-86efc48d8647}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8edbd7f3-958b-4b58-82c1-ab781dd59853}, !- Handle
  Building Story 2 ThermalZone 1 PFP Term Inlet Air Node, !- Name
  {83fb8e08-340f-4788-9ef3-0f6cc0ae01c6}, !- Inlet Port
  {339f9f1a-34fd-49b6-b3d4-86caef02cd82}; !- Outlet Port

OS:Connection,
  {83fb8e08-340f-4788-9ef3-0f6cc0ae01c6}, !- Handle
  {9e70d3bc-662f-4c92-8159-0676a5cb1c7c}, !- Source Object
  4,                                      !- Outlet Port
  {8edbd7f3-958b-4b58-82c1-ab781dd59853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339f9f1a-34fd-49b6-b3d4-86caef02cd82}, !- Handle
  {8edbd7f3-958b-4b58-82c1-ab781dd59853}, !- Source Object
  3,                                      !- Outlet Port
  {89613c3b-93cd-49cc-b6fc-bf122e10c364}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bad8583c-d4c3-4a7e-b2dd-7203100860b0}, !- Handle
  {89613c3b-93cd-49cc-b6fc-bf122e10c364}, !- Source Object
  9,                                      !- Outlet Port
  {cfdf9e93-b0e9-4f1a-a976-93a50855183d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1314e2b3-05de-4963-8db5-d4e1a6b8f334}, !- Handle
  Node 17,                                !- Name
  {eefab985-b1ef-40ef-a86c-504a5b132d39}, !- Inlet Port
  {7ac34882-e380-4f41-9e56-835e35adadb1}; !- Outlet Port

OS:Connection,
  {eefab985-b1ef-40ef-a86c-504a5b132d39}, !- Handle
  {9f487ed6-0e05-4b25-a155-c003b7d30b50}, !- Source Object
  2,                                      !- Outlet Port
  {1314e2b3-05de-4963-8db5-d4e1a6b8f334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac34882-e380-4f41-9e56-835e35adadb1}, !- Handle
  {1314e2b3-05de-4963-8db5-d4e1a6b8f334}, !- Source Object
  3,                                      !- Outlet Port
  {89613c3b-93cd-49cc-b6fc-bf122e10c364}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {095ee9ce-81fc-4ec2-99b1-e653c99e5a45}, !- Handle
  Building Story 2 ThermalZone 2 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d5d3a6bd-f410-4509-8805-86de28d3fb92}, !- Handle
  Building Story 2 ThermalZone 2 PFP Term Fan, !- Name
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5100542f-68a3-4569-9f8b-226c75e1d82e}, !- Handle
  Building Story 2 ThermalZone 2 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {020426ca-2396-4ea4-8e41-e54984b06928}, !- Supply Air Inlet Node Name
  {6f1803ba-a2f4-4254-8960-a44964f0f13a}, !- Secondary Air Inlet Node Name
  {90a670a6-d060-4077-a68a-f996a82bfcb8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d5d3a6bd-f410-4509-8805-86de28d3fb92}, !- Fan Name
  {095ee9ce-81fc-4ec2-99b1-e653c99e5a45}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {20966ae1-2f66-438f-8916-e0f587106133}, !- Handle
  Building Story 2 ThermalZone 2 PFP Term Outlet Air Node, !- Name
  {90a670a6-d060-4077-a68a-f996a82bfcb8}, !- Inlet Port
  {891a49c5-4ccd-4da9-8151-72b487359041}; !- Outlet Port

OS:Node,
  {de0309b7-6f54-40e4-8309-57ca37d1abad}, !- Handle
  Building Story 2 ThermalZone 2 Return Air Node, !- Name
  {ddc65ecf-3330-411b-8fe6-e39ef2597197}, !- Inlet Port
  {0403b8ff-65cc-4641-9c97-25020218f5ca}; !- Outlet Port

OS:Connection,
  {891a49c5-4ccd-4da9-8151-72b487359041}, !- Handle
  {20966ae1-2f66-438f-8916-e0f587106133}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c0954-bea5-45c4-ad8f-b1b2ffe7def9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc65ecf-3330-411b-8fe6-e39ef2597197}, !- Handle
  {c13cac10-a4be-45b0-b869-6a5db8ae6702}, !- Source Object
  2,                                      !- Outlet Port
  {de0309b7-6f54-40e4-8309-57ca37d1abad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0403b8ff-65cc-4641-9c97-25020218f5ca}, !- Handle
  {de0309b7-6f54-40e4-8309-57ca37d1abad}, !- Source Object
  3,                                      !- Outlet Port
  {13492eef-1c23-4be9-ba6c-86efc48d8647}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b8937486-25ca-43e8-90a4-19af3b23dc45}, !- Handle
  Building Story 2 ThermalZone 2 PFP Term Inlet Air Node, !- Name
  {249bb979-7163-47c6-bc7e-be29df4e8b50}, !- Inlet Port
  {020426ca-2396-4ea4-8e41-e54984b06928}; !- Outlet Port

OS:Connection,
  {249bb979-7163-47c6-bc7e-be29df4e8b50}, !- Handle
  {9e70d3bc-662f-4c92-8159-0676a5cb1c7c}, !- Source Object
  5,                                      !- Outlet Port
  {b8937486-25ca-43e8-90a4-19af3b23dc45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020426ca-2396-4ea4-8e41-e54984b06928}, !- Handle
  {b8937486-25ca-43e8-90a4-19af3b23dc45}, !- Source Object
  3,                                      !- Outlet Port
  {5100542f-68a3-4569-9f8b-226c75e1d82e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {90a670a6-d060-4077-a68a-f996a82bfcb8}, !- Handle
  {5100542f-68a3-4569-9f8b-226c75e1d82e}, !- Source Object
  9,                                      !- Outlet Port
  {20966ae1-2f66-438f-8916-e0f587106133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17b611cb-dd1c-4d2c-b814-92f2d7f344f3}, !- Handle
  Node 21,                                !- Name
  {d2b84888-1693-4816-aba2-9a4941dc023b}, !- Inlet Port
  {6f1803ba-a2f4-4254-8960-a44964f0f13a}; !- Outlet Port

OS:Connection,
  {d2b84888-1693-4816-aba2-9a4941dc023b}, !- Handle
  {2aa44d83-399d-4575-94b0-79378c8409ce}, !- Source Object
  2,                                      !- Outlet Port
  {17b611cb-dd1c-4d2c-b814-92f2d7f344f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1803ba-a2f4-4254-8960-a44964f0f13a}, !- Handle
  {17b611cb-dd1c-4d2c-b814-92f2d7f344f3}, !- Source Object
  3,                                      !- Outlet Port
  {5100542f-68a3-4569-9f8b-226c75e1d82e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b8ab50ec-3b77-4ce4-b541-ec239d187a58}, !- Handle
  Building Story 2 ThermalZone 3 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d0731e63-65a1-42c9-8bae-6d1e90560b78}, !- Handle
  Building Story 2 ThermalZone 3 PFP Term Fan, !- Name
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {07ec4f99-53f9-4f1d-971f-16cf94cb5790}, !- Handle
  Building Story 2 ThermalZone 3 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {fbeb34ba-c0b1-478d-86f6-fe9923f4524b}, !- Supply Air Inlet Node Name
  {f55abaa8-102e-4134-af2f-d6ee21f3df6e}, !- Secondary Air Inlet Node Name
  {728694f6-e06c-4fa8-a632-f42586600c4e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d0731e63-65a1-42c9-8bae-6d1e90560b78}, !- Fan Name
  {b8ab50ec-3b77-4ce4-b541-ec239d187a58}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {bf17995f-c7d1-4be6-b5a9-f4aa99c2aaee}, !- Handle
  Building Story 2 ThermalZone 3 PFP Term Outlet Air Node, !- Name
  {728694f6-e06c-4fa8-a632-f42586600c4e}, !- Inlet Port
  {3d03e57d-35d3-4785-b449-cf2857bf39e8}; !- Outlet Port

OS:Node,
  {42141627-5dc9-4313-b713-ae3fcda441fa}, !- Handle
  Building Story 2 ThermalZone 3 Return Air Node, !- Name
  {9ad66b81-b16c-491d-b1a0-52905a252c0f}, !- Inlet Port
  {3295fdb3-5858-4f29-8612-5906bce44d7f}; !- Outlet Port

OS:Connection,
  {3d03e57d-35d3-4785-b449-cf2857bf39e8}, !- Handle
  {bf17995f-c7d1-4be6-b5a9-f4aa99c2aaee}, !- Source Object
  3,                                      !- Outlet Port
  {e8e9bafe-8d1c-4a1c-b8a0-0c0bb888ae9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad66b81-b16c-491d-b1a0-52905a252c0f}, !- Handle
  {5a379a66-2c53-4389-81a5-118853b18e6e}, !- Source Object
  2,                                      !- Outlet Port
  {42141627-5dc9-4313-b713-ae3fcda441fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3295fdb3-5858-4f29-8612-5906bce44d7f}, !- Handle
  {42141627-5dc9-4313-b713-ae3fcda441fa}, !- Source Object
  3,                                      !- Outlet Port
  {13492eef-1c23-4be9-ba6c-86efc48d8647}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d2f67f2-5c01-4a22-8b19-ce9129e56222}, !- Handle
  Building Story 2 ThermalZone 3 PFP Term Inlet Air Node, !- Name
  {6340fb3b-e26f-4e8e-b40d-303a95377130}, !- Inlet Port
  {fbeb34ba-c0b1-478d-86f6-fe9923f4524b}; !- Outlet Port

OS:Connection,
  {6340fb3b-e26f-4e8e-b40d-303a95377130}, !- Handle
  {9e70d3bc-662f-4c92-8159-0676a5cb1c7c}, !- Source Object
  6,                                      !- Outlet Port
  {3d2f67f2-5c01-4a22-8b19-ce9129e56222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbeb34ba-c0b1-478d-86f6-fe9923f4524b}, !- Handle
  {3d2f67f2-5c01-4a22-8b19-ce9129e56222}, !- Source Object
  3,                                      !- Outlet Port
  {07ec4f99-53f9-4f1d-971f-16cf94cb5790}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {728694f6-e06c-4fa8-a632-f42586600c4e}, !- Handle
  {07ec4f99-53f9-4f1d-971f-16cf94cb5790}, !- Source Object
  9,                                      !- Outlet Port
  {bf17995f-c7d1-4be6-b5a9-f4aa99c2aaee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7db9bf06-5a2a-423d-be53-c315ebaf1eb6}, !- Handle
  Node 25,                                !- Name
  {64a844e1-0066-4ee3-82f1-45a8216abb94}, !- Inlet Port
  {f55abaa8-102e-4134-af2f-d6ee21f3df6e}; !- Outlet Port

OS:Connection,
  {64a844e1-0066-4ee3-82f1-45a8216abb94}, !- Handle
  {ac8834f3-0b1e-4477-9d51-158e65bedcf8}, !- Source Object
  2,                                      !- Outlet Port
  {7db9bf06-5a2a-423d-be53-c315ebaf1eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55abaa8-102e-4134-af2f-d6ee21f3df6e}, !- Handle
  {7db9bf06-5a2a-423d-be53-c315ebaf1eb6}, !- Source Object
  3,                                      !- Outlet Port
  {07ec4f99-53f9-4f1d-971f-16cf94cb5790}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8c32cbf0-162d-48cf-80f4-48ed6f1a0187}, !- Handle
  Building Story 2 ThermalZone 4 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {604a733f-e451-436b-9059-153c258f67f6}, !- Handle
  Building Story 2 ThermalZone 4 PFP Term Fan, !- Name
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {d64e266a-e275-4e21-821a-3619d11a2222}, !- Handle
  Building Story 2 ThermalZone 4 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bf9c04f7-eb27-4fce-a89c-a799ca3a3769}, !- Supply Air Inlet Node Name
  {b6952629-0e57-49e8-93cb-47b616465e15}, !- Secondary Air Inlet Node Name
  {74fbda72-25a8-49b1-ad0f-fee1f19579b8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {604a733f-e451-436b-9059-153c258f67f6}, !- Fan Name
  {8c32cbf0-162d-48cf-80f4-48ed6f1a0187}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {27ab379d-3ece-4af9-86a4-39548f7f859f}, !- Handle
  Building Story 2 ThermalZone 4 PFP Term Outlet Air Node, !- Name
  {74fbda72-25a8-49b1-ad0f-fee1f19579b8}, !- Inlet Port
  {da6856c1-88a0-43c7-9a54-b3ad1df71b09}; !- Outlet Port

OS:Node,
  {9a1e0170-2403-428e-8153-c9578ac46d1a}, !- Handle
  Building Story 2 ThermalZone 4 Return Air Node, !- Name
  {611fa6c8-46f1-4783-be67-369ea7c985a6}, !- Inlet Port
  {eb33ef57-4df2-404b-80b6-518f9fad2824}; !- Outlet Port

OS:Connection,
  {da6856c1-88a0-43c7-9a54-b3ad1df71b09}, !- Handle
  {27ab379d-3ece-4af9-86a4-39548f7f859f}, !- Source Object
  3,                                      !- Outlet Port
  {dff75d28-5942-4c4a-8c16-5abd39dd6a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {611fa6c8-46f1-4783-be67-369ea7c985a6}, !- Handle
  {651f2a3b-e5a8-41fb-8802-501b4c03f944}, !- Source Object
  2,                                      !- Outlet Port
  {9a1e0170-2403-428e-8153-c9578ac46d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb33ef57-4df2-404b-80b6-518f9fad2824}, !- Handle
  {9a1e0170-2403-428e-8153-c9578ac46d1a}, !- Source Object
  3,                                      !- Outlet Port
  {13492eef-1c23-4be9-ba6c-86efc48d8647}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b0aea4c9-0d77-4b3d-bf46-c4463ffbb94c}, !- Handle
  Building Story 2 ThermalZone 4 PFP Term Inlet Air Node, !- Name
  {4956f368-0f03-438a-9fa9-60debf4c205f}, !- Inlet Port
  {bf9c04f7-eb27-4fce-a89c-a799ca3a3769}; !- Outlet Port

OS:Connection,
  {4956f368-0f03-438a-9fa9-60debf4c205f}, !- Handle
  {9e70d3bc-662f-4c92-8159-0676a5cb1c7c}, !- Source Object
  7,                                      !- Outlet Port
  {b0aea4c9-0d77-4b3d-bf46-c4463ffbb94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf9c04f7-eb27-4fce-a89c-a799ca3a3769}, !- Handle
  {b0aea4c9-0d77-4b3d-bf46-c4463ffbb94c}, !- Source Object
  3,                                      !- Outlet Port
  {d64e266a-e275-4e21-821a-3619d11a2222}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {74fbda72-25a8-49b1-ad0f-fee1f19579b8}, !- Handle
  {d64e266a-e275-4e21-821a-3619d11a2222}, !- Source Object
  9,                                      !- Outlet Port
  {27ab379d-3ece-4af9-86a4-39548f7f859f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d7f13a2-5efe-4492-9faf-082606da8cb2}, !- Handle
  Node 29,                                !- Name
  {14680602-21bc-4a61-956e-96aff0f6b080}, !- Inlet Port
  {b6952629-0e57-49e8-93cb-47b616465e15}; !- Outlet Port

OS:Connection,
  {14680602-21bc-4a61-956e-96aff0f6b080}, !- Handle
  {793da993-f059-4039-ae21-d0526787f7a4}, !- Source Object
  2,                                      !- Outlet Port
  {4d7f13a2-5efe-4492-9faf-082606da8cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6952629-0e57-49e8-93cb-47b616465e15}, !- Handle
  {4d7f13a2-5efe-4492-9faf-082606da8cb2}, !- Source Object
  3,                                      !- Outlet Port
  {d64e266a-e275-4e21-821a-3619d11a2222}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {59f12f7f-0a05-4b52-9a68-637359a282b8}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2, !- Name
  ,                                       !- Controller List Name
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Availability Schedule
  {3a785dc3-9479-40ff-bcfa-956a732b9dac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfc142cf-f5df-419a-9cdd-abe317cc3c42}, !- Supply Side Inlet Node Name
  {813cbbd7-2edc-4653-a91d-4897911cebdf}, !- Demand Side Outlet Node Name
  {0624bf2c-19b6-4604-b902-8a8c474162a1}, !- Demand Side Inlet Node A
  {6156566d-2857-4ca1-b96c-3bda77150c55}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3d3be72-5f68-4be5-9d7f-a3bbd4e186cb}, !- Demand Mixer Name
  {6dd90562-4725-41c6-9392-abd1cc2aff33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6984ee78-bc4d-475b-8b7c-a9395de7c50d}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Supply Inlet Node, !- Name
  {dfc142cf-f5df-419a-9cdd-abe317cc3c42}, !- Inlet Port
  {9f4ab918-e5e2-402e-bcb7-3cbc80442f0f}; !- Outlet Port

OS:Node,
  {beb61704-078b-4eb7-8b5b-94e16b00c843}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Supply Outlet Node, !- Name
  {8a04a356-6498-4f5f-8114-d64a8acc1780}, !- Inlet Port
  {6156566d-2857-4ca1-b96c-3bda77150c55}; !- Outlet Port

OS:Connection,
  {dfc142cf-f5df-419a-9cdd-abe317cc3c42}, !- Handle
  {59f12f7f-0a05-4b52-9a68-637359a282b8}, !- Source Object
  9,                                      !- Outlet Port
  {6984ee78-bc4d-475b-8b7c-a9395de7c50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6156566d-2857-4ca1-b96c-3bda77150c55}, !- Handle
  {beb61704-078b-4eb7-8b5b-94e16b00c843}, !- Source Object
  3,                                      !- Outlet Port
  {59f12f7f-0a05-4b52-9a68-637359a282b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58f2f695-2bb9-438c-9a95-321adc00d16e}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Demand Inlet Node, !- Name
  {0624bf2c-19b6-4604-b902-8a8c474162a1}, !- Inlet Port
  {28d00f0b-4937-4889-8157-21dc9e5f02fb}; !- Outlet Port

OS:Node,
  {94a21ad7-4a52-414f-9307-aca221f8dba9}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Demand Outlet Node, !- Name
  {eced5a8a-414c-4502-92fd-aea26769f652}, !- Inlet Port
  {813cbbd7-2edc-4653-a91d-4897911cebdf}; !- Outlet Port

OS:Node,
  {58a44b72-daea-4879-b1d6-61925c46559b}, !- Handle
  Building Story 3 ThermalZone PFP Term Outlet Air Node, !- Name
  {18e69325-b735-4daf-bee7-eb89b2209323}, !- Inlet Port
  {091f1668-64e1-487e-a061-20191318f4e7}; !- Outlet Port

OS:Connection,
  {0624bf2c-19b6-4604-b902-8a8c474162a1}, !- Handle
  {59f12f7f-0a05-4b52-9a68-637359a282b8}, !- Source Object
  11,                                     !- Outlet Port
  {58f2f695-2bb9-438c-9a95-321adc00d16e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813cbbd7-2edc-4653-a91d-4897911cebdf}, !- Handle
  {94a21ad7-4a52-414f-9307-aca221f8dba9}, !- Source Object
  3,                                      !- Outlet Port
  {59f12f7f-0a05-4b52-9a68-637359a282b8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6dd90562-4725-41c6-9392-abd1cc2aff33}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {28d00f0b-4937-4889-8157-21dc9e5f02fb}, !- Inlet Node Name
  {a48b8347-007e-4ecf-aef5-e2cdc41dcf11}, !- Outlet Node Name 1
  {f2e6237b-ab23-4f2d-acbc-fc1737397d0e}, !- Outlet Node Name 2
  {13d68090-0ac1-4142-a488-50f664ce07d3}, !- Outlet Node Name 3
  {504988d2-9316-456f-a60b-5ecf696f710e}, !- Outlet Node Name 4
  {7258ee25-0d64-4724-8027-49c5f642be0d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {f3d3be72-5f68-4be5-9d7f-a3bbd4e186cb}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {eced5a8a-414c-4502-92fd-aea26769f652}, !- Outlet Node Name
  {85b65c2c-759f-49d0-8849-9a335ff28035}, !- Inlet Node Name 1
  {f866dfe2-c12b-4380-99a7-c6f87da7bb1d}, !- Inlet Node Name 2
  {e4d31964-7de3-4c66-ac43-50c00c18e25a}, !- Inlet Node Name 3
  {fc00895d-63cf-462c-8cb6-681d6a577033}, !- Inlet Node Name 4
  {65e75996-1b18-4e2c-a3d6-bcbb40af80d7}; !- Inlet Node Name 5

OS:Connection,
  {28d00f0b-4937-4889-8157-21dc9e5f02fb}, !- Handle
  {58f2f695-2bb9-438c-9a95-321adc00d16e}, !- Source Object
  3,                                      !- Outlet Port
  {6dd90562-4725-41c6-9392-abd1cc2aff33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eced5a8a-414c-4502-92fd-aea26769f652}, !- Handle
  {f3d3be72-5f68-4be5-9d7f-a3bbd4e186cb}, !- Source Object
  2,                                      !- Outlet Port
  {94a21ad7-4a52-414f-9307-aca221f8dba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9256fcd2-1de3-40e8-90d7-79f4e8c93f6a}, !- Handle
  {59f12f7f-0a05-4b52-9a68-637359a282b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.32545336330093,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3a785dc3-9479-40ff-bcfa-956a732b9dac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5b34b6b9-767e-4d55-ae21-1fbbc625eb33}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {aaa3d260-5a77-4e97-ad12-2e5eff5a983a}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {971ef57d-6fe4-4e9f-852d-eeb7dcf08e30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {971ef57d-6fe4-4e9f-852d-eeb7dcf08e30}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {bda00a3d-9010-48b5-aec9-8913813758a1}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Fan, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {15af4f11-45c8-4527-92ff-06b880428351}, !- Air Inlet Node Name
  {8a04a356-6498-4f5f-8114-d64a8acc1780}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {8a04a356-6498-4f5f-8114-d64a8acc1780}, !- Handle
  {bda00a3d-9010-48b5-aec9-8913813758a1}, !- Source Object
  17,                                     !- Outlet Port
  {beb61704-078b-4eb7-8b5b-94e16b00c843}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fa14b916-30a7-4cb1-b381-a25425acd882}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Main Htg Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  0.9,                                    !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e777791c-09c1-40ce-a1b0-dec7d5683df5}, !- Air Inlet Node Name
  {dc3146f5-f28c-434d-ad10-d9ff72ca4ec6}; !- Air Outlet Node Name

OS:Node,
  {7a3841df-d0d0-41b2-9b0a-7d91b34e890b}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Main Htg Coil Outlet Air Node, !- Name
  {dc3146f5-f28c-434d-ad10-d9ff72ca4ec6}, !- Inlet Port
  {15af4f11-45c8-4527-92ff-06b880428351}; !- Outlet Port

OS:Connection,
  {dc3146f5-f28c-434d-ad10-d9ff72ca4ec6}, !- Handle
  {fa14b916-30a7-4cb1-b381-a25425acd882}, !- Source Object
  6,                                      !- Outlet Port
  {7a3841df-d0d0-41b2-9b0a-7d91b34e890b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15af4f11-45c8-4527-92ff-06b880428351}, !- Handle
  {7a3841df-d0d0-41b2-9b0a-7d91b34e890b}, !- Source Object
  3,                                      !- Outlet Port
  {bda00a3d-9010-48b5-aec9-8913813758a1}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {4185e809-0423-474e-8371-6242ef11ee47}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 2spd DX Clg Coil 547kBtu/hr 10.0EER, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {eb261eb9-7374-4878-afb6-1bc6d5031381}, !- Air Inlet Node Name
  {60eae128-c106-4b19-a778-5a3d75dd3860}, !- Air Outlet Node Name
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fa702d14-7487-43aa-b84f-61bf001eb0f2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea52236d-610c-40f8-bc5d-ddbd9c2b4293}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6c61e51-7c5d-42d9-952b-58ff26eb9c29}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0a6e54a4-6ae7-4340-9e29-28052949a807}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b46bf951-dc01-4c93-93d7-9e27dc2349c2}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {18077743-ca39-4a8c-bd59-338f13d1cdbf}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00e73f43-5651-48be-9028-947a7657b498}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {d8013b03-5a51-4361-9718-53684f36d286}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c7fc531-0274-4062-8d28-90398bb2e961}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {17a0a992-2c1c-448f-a039-fecb202fcd4a}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {02c673a0-5929-4b25-a802-d20c47b3c23f}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 2spd DX Clg Coil Outlet Air Node, !- Name
  {60eae128-c106-4b19-a778-5a3d75dd3860}, !- Inlet Port
  {e777791c-09c1-40ce-a1b0-dec7d5683df5}; !- Outlet Port

OS:Connection,
  {60eae128-c106-4b19-a778-5a3d75dd3860}, !- Handle
  {4185e809-0423-474e-8371-6242ef11ee47}, !- Source Object
  9,                                      !- Outlet Port
  {02c673a0-5929-4b25-a802-d20c47b3c23f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e777791c-09c1-40ce-a1b0-dec7d5683df5}, !- Handle
  {02c673a0-5929-4b25-a802-d20c47b3c23f}, !- Source Object
  3,                                      !- Outlet Port
  {fa14b916-30a7-4cb1-b381-a25425acd882}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7500ff00-a881-4c64-b3b0-d1e35c7b198e}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44cce130-b41e-48ab-8eb5-51d063d25dc0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {44cce130-b41e-48ab-8eb5-51d063d25dc0}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Vent Controller, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {825cf083-079d-4e56-a5cd-3cf6536229b5}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 OA System, !- Name
  {7500ff00-a881-4c64-b3b0-d1e35c7b198e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2a9995d1-89eb-45d4-943a-3488f0152393}, !- Mixed Air Node Name
  {06a2f4de-88ef-456b-8122-10b05bccfbc9}, !- Outdoor Air Stream Node Name
  {74185657-65b0-4004-8468-341a2fae6f92}, !- Relief Air Stream Node Name
  {9f4ab918-e5e2-402e-bcb7-3cbc80442f0f}; !- Return Air Stream Node Name

OS:Node,
  {6e309ec4-8614-4a60-ae52-a38188334cb5}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {06a2f4de-88ef-456b-8122-10b05bccfbc9}; !- Outlet Port

OS:Connection,
  {06a2f4de-88ef-456b-8122-10b05bccfbc9}, !- Handle
  {6e309ec4-8614-4a60-ae52-a38188334cb5}, !- Source Object
  3,                                      !- Outlet Port
  {825cf083-079d-4e56-a5cd-3cf6536229b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3dd95d23-7393-48c8-b0ca-0db0d17e6388}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Relief Air Node, !- Name
  {74185657-65b0-4004-8468-341a2fae6f92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74185657-65b0-4004-8468-341a2fae6f92}, !- Handle
  {825cf083-079d-4e56-a5cd-3cf6536229b5}, !- Source Object
  7,                                      !- Outlet Port
  {3dd95d23-7393-48c8-b0ca-0db0d17e6388}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60f97267-02b4-439d-8d12-44c58f11c379}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Mixed Air Node, !- Name
  {2a9995d1-89eb-45d4-943a-3488f0152393}, !- Inlet Port
  {eb261eb9-7374-4878-afb6-1bc6d5031381}; !- Outlet Port

OS:Connection,
  {9f4ab918-e5e2-402e-bcb7-3cbc80442f0f}, !- Handle
  {6984ee78-bc4d-475b-8b7c-a9395de7c50d}, !- Source Object
  3,                                      !- Outlet Port
  {825cf083-079d-4e56-a5cd-3cf6536229b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2a9995d1-89eb-45d4-943a-3488f0152393}, !- Handle
  {825cf083-079d-4e56-a5cd-3cf6536229b5}, !- Source Object
  5,                                      !- Outlet Port
  {60f97267-02b4-439d-8d12-44c58f11c379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb261eb9-7374-4878-afb6-1bc6d5031381}, !- Handle
  {60f97267-02b4-439d-8d12-44c58f11c379}, !- Source Object
  3,                                      !- Outlet Port
  {4185e809-0423-474e-8371-6242ef11ee47}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5b34b6b9-767e-4d55-ae21-1fbbc625eb33}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9f529529-a113-4262-a353-9655e58fb1a2}, !- Control Zone or Zone List Name
  {8dbbc12e-54b4-4d45-aa2f-34bbeb7a357e}, !- Cooling Control Zone or Zone List Name
  {4b133523-3691-4954-b897-466a569d9ee9}, !- Heating Control Zone or Zone List Name
  {b275ba46-02c6-4df8-b4b6-d6cdea37ac7e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f529529-a113-4262-a353-9655e58fb1a2}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {8dbbc12e-54b4-4d45-aa2f-34bbeb7a357e}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b133523-3691-4954-b897-466a569d9ee9}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b275ba46-02c6-4df8-b4b6-d6cdea37ac7e}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {a9bcec4d-c409-4464-9e0b-de8c4d9ddca4}, !- Handle
  Building Story 3 ThermalZone Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {02140cc5-f021-45df-b2f3-89c36515e112}, !- Handle
  Building Story 3 ThermalZone PFP Term Fan, !- Name
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {14c4073d-55cb-473c-9b78-34e808b196c1}, !- Handle
  Building Story 3 ThermalZone PFP Term,  !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2166bf6f-5998-46af-9131-08e5bdd93876}, !- Supply Air Inlet Node Name
  {88a282db-add6-427d-9571-4082c8a9b3e2}, !- Secondary Air Inlet Node Name
  {18e69325-b735-4daf-bee7-eb89b2209323}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {02140cc5-f021-45df-b2f3-89c36515e112}, !- Fan Name
  {a9bcec4d-c409-4464-9e0b-de8c4d9ddca4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {abbf82bb-471d-4587-baf1-76ae4273c6e4}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {77e35d69-290a-429e-abf4-8e660e309a78}, !- Inlet Port
  {85b65c2c-759f-49d0-8849-9a335ff28035}; !- Outlet Port

OS:Connection,
  {091f1668-64e1-487e-a061-20191318f4e7}, !- Handle
  {58a44b72-daea-4879-b1d6-61925c46559b}, !- Source Object
  3,                                      !- Outlet Port
  {908b8c60-fdfb-4c0c-a227-b2ec6d96e7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e35d69-290a-429e-abf4-8e660e309a78}, !- Handle
  {0210ac53-5a71-404b-920c-9ce1062edb53}, !- Source Object
  2,                                      !- Outlet Port
  {abbf82bb-471d-4587-baf1-76ae4273c6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b65c2c-759f-49d0-8849-9a335ff28035}, !- Handle
  {abbf82bb-471d-4587-baf1-76ae4273c6e4}, !- Source Object
  3,                                      !- Outlet Port
  {f3d3be72-5f68-4be5-9d7f-a3bbd4e186cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4cdf26a3-eff2-4a11-805f-6281491cb52c}, !- Handle
  Building Story 3 ThermalZone PFP Term Inlet Air Node, !- Name
  {a48b8347-007e-4ecf-aef5-e2cdc41dcf11}, !- Inlet Port
  {2166bf6f-5998-46af-9131-08e5bdd93876}; !- Outlet Port

OS:Connection,
  {a48b8347-007e-4ecf-aef5-e2cdc41dcf11}, !- Handle
  {6dd90562-4725-41c6-9392-abd1cc2aff33}, !- Source Object
  3,                                      !- Outlet Port
  {4cdf26a3-eff2-4a11-805f-6281491cb52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2166bf6f-5998-46af-9131-08e5bdd93876}, !- Handle
  {4cdf26a3-eff2-4a11-805f-6281491cb52c}, !- Source Object
  3,                                      !- Outlet Port
  {14c4073d-55cb-473c-9b78-34e808b196c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {18e69325-b735-4daf-bee7-eb89b2209323}, !- Handle
  {14c4073d-55cb-473c-9b78-34e808b196c1}, !- Source Object
  9,                                      !- Outlet Port
  {58a44b72-daea-4879-b1d6-61925c46559b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc7b822e-7f45-4dda-b7c8-02c5906d8ac2}, !- Handle
  Node 14,                                !- Name
  {3ee7fd80-fcf1-40c3-8ad2-c6c749bdf6f1}, !- Inlet Port
  {88a282db-add6-427d-9571-4082c8a9b3e2}; !- Outlet Port

OS:Connection,
  {3ee7fd80-fcf1-40c3-8ad2-c6c749bdf6f1}, !- Handle
  {4e9d48e4-8592-492f-b510-59b5e8ced5d5}, !- Source Object
  2,                                      !- Outlet Port
  {bc7b822e-7f45-4dda-b7c8-02c5906d8ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a282db-add6-427d-9571-4082c8a9b3e2}, !- Handle
  {bc7b822e-7f45-4dda-b7c8-02c5906d8ac2}, !- Source Object
  3,                                      !- Outlet Port
  {14c4073d-55cb-473c-9b78-34e808b196c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {68c30a5c-7ca0-4abb-8be7-22f9568d0e6c}, !- Handle
  Building Story 3 ThermalZone 1 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {431f1e7c-ba3c-4b51-abe6-31736e8fb3b1}, !- Handle
  Building Story 3 ThermalZone 1 PFP Term Fan, !- Name
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {11837080-f4e5-46ed-9a7d-4d5e3286adc6}, !- Handle
  Building Story 3 ThermalZone 1 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {f6a0fd10-53e5-42d5-9f17-86cf6c25b390}, !- Supply Air Inlet Node Name
  {10a5b0bd-58ac-4bfd-93fb-6b8ef3922070}, !- Secondary Air Inlet Node Name
  {974fa1dd-632a-4e56-90ab-156fe5719168}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {431f1e7c-ba3c-4b51-abe6-31736e8fb3b1}, !- Fan Name
  {68c30a5c-7ca0-4abb-8be7-22f9568d0e6c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6f5cdcce-61aa-4e8f-a180-bced83daa535}, !- Handle
  Building Story 3 ThermalZone 1 PFP Term Outlet Air Node, !- Name
  {974fa1dd-632a-4e56-90ab-156fe5719168}, !- Inlet Port
  {a100d8f5-3e92-4973-a2b6-7d9586052182}; !- Outlet Port

OS:Node,
  {bfe18633-9a92-4473-93c7-cb156e30ee08}, !- Handle
  Building Story 3 ThermalZone 1 Return Air Node, !- Name
  {d814d926-3331-4ea9-bd21-b6368f675b5e}, !- Inlet Port
  {f866dfe2-c12b-4380-99a7-c6f87da7bb1d}; !- Outlet Port

OS:Connection,
  {a100d8f5-3e92-4973-a2b6-7d9586052182}, !- Handle
  {6f5cdcce-61aa-4e8f-a180-bced83daa535}, !- Source Object
  3,                                      !- Outlet Port
  {b79626e4-6975-4094-8c14-d4ea5daf175c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d814d926-3331-4ea9-bd21-b6368f675b5e}, !- Handle
  {47ae95fc-6e58-4c65-ae4c-ec35e41002a2}, !- Source Object
  2,                                      !- Outlet Port
  {bfe18633-9a92-4473-93c7-cb156e30ee08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f866dfe2-c12b-4380-99a7-c6f87da7bb1d}, !- Handle
  {bfe18633-9a92-4473-93c7-cb156e30ee08}, !- Source Object
  3,                                      !- Outlet Port
  {f3d3be72-5f68-4be5-9d7f-a3bbd4e186cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2675e25e-9706-40e0-83ce-94d39200f5bb}, !- Handle
  Building Story 3 ThermalZone 1 PFP Term Inlet Air Node, !- Name
  {f2e6237b-ab23-4f2d-acbc-fc1737397d0e}, !- Inlet Port
  {f6a0fd10-53e5-42d5-9f17-86cf6c25b390}; !- Outlet Port

OS:Connection,
  {f2e6237b-ab23-4f2d-acbc-fc1737397d0e}, !- Handle
  {6dd90562-4725-41c6-9392-abd1cc2aff33}, !- Source Object
  4,                                      !- Outlet Port
  {2675e25e-9706-40e0-83ce-94d39200f5bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a0fd10-53e5-42d5-9f17-86cf6c25b390}, !- Handle
  {2675e25e-9706-40e0-83ce-94d39200f5bb}, !- Source Object
  3,                                      !- Outlet Port
  {11837080-f4e5-46ed-9a7d-4d5e3286adc6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {974fa1dd-632a-4e56-90ab-156fe5719168}, !- Handle
  {11837080-f4e5-46ed-9a7d-4d5e3286adc6}, !- Source Object
  9,                                      !- Outlet Port
  {6f5cdcce-61aa-4e8f-a180-bced83daa535}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff2b1402-ed66-455d-b358-eec4927f279b}, !- Handle
  Node 19,                                !- Name
  {1eb4829d-3213-4262-9f40-d0045f66ef44}, !- Inlet Port
  {10a5b0bd-58ac-4bfd-93fb-6b8ef3922070}; !- Outlet Port

OS:Connection,
  {1eb4829d-3213-4262-9f40-d0045f66ef44}, !- Handle
  {3a164e91-882e-4e25-b50a-321dfdf34421}, !- Source Object
  2,                                      !- Outlet Port
  {ff2b1402-ed66-455d-b358-eec4927f279b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a5b0bd-58ac-4bfd-93fb-6b8ef3922070}, !- Handle
  {ff2b1402-ed66-455d-b358-eec4927f279b}, !- Source Object
  3,                                      !- Outlet Port
  {11837080-f4e5-46ed-9a7d-4d5e3286adc6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c94f0f78-630e-4719-9e6c-2e56dfe7d45c}, !- Handle
  Building Story 3 ThermalZone 2 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cf23d595-b073-49a3-854c-60bf3644e01d}, !- Handle
  Building Story 3 ThermalZone 2 PFP Term Fan, !- Name
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {cf64b244-7a62-42a1-9f14-855252465869}, !- Handle
  Building Story 3 ThermalZone 2 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {ee9b80b2-300e-4316-b165-bc481b3361ee}, !- Supply Air Inlet Node Name
  {17ec5650-75f6-4abf-8b47-c1e37e8d3607}, !- Secondary Air Inlet Node Name
  {7ec56345-a88e-4232-aef4-64714bb361e9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cf23d595-b073-49a3-854c-60bf3644e01d}, !- Fan Name
  {c94f0f78-630e-4719-9e6c-2e56dfe7d45c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {835f0c34-d884-4e33-a175-b70a670c45b4}, !- Handle
  Building Story 3 ThermalZone 2 PFP Term Outlet Air Node, !- Name
  {7ec56345-a88e-4232-aef4-64714bb361e9}, !- Inlet Port
  {2bd18555-2643-42f4-b3ef-bad9ed4ad71c}; !- Outlet Port

OS:Node,
  {bb7502c7-8f11-4622-aa6d-d95c0751943d}, !- Handle
  Building Story 3 ThermalZone 2 Return Air Node, !- Name
  {07413f20-fd01-4af3-9d6d-b9820a1fb486}, !- Inlet Port
  {e4d31964-7de3-4c66-ac43-50c00c18e25a}; !- Outlet Port

OS:Connection,
  {2bd18555-2643-42f4-b3ef-bad9ed4ad71c}, !- Handle
  {835f0c34-d884-4e33-a175-b70a670c45b4}, !- Source Object
  3,                                      !- Outlet Port
  {36ed77e7-9a04-4826-b406-ae378548741c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07413f20-fd01-4af3-9d6d-b9820a1fb486}, !- Handle
  {0517db05-89f6-48ed-9226-f7931eece020}, !- Source Object
  2,                                      !- Outlet Port
  {bb7502c7-8f11-4622-aa6d-d95c0751943d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d31964-7de3-4c66-ac43-50c00c18e25a}, !- Handle
  {bb7502c7-8f11-4622-aa6d-d95c0751943d}, !- Source Object
  3,                                      !- Outlet Port
  {f3d3be72-5f68-4be5-9d7f-a3bbd4e186cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ea5f175-0a7d-4674-8977-ccdc05eff5aa}, !- Handle
  Building Story 3 ThermalZone 2 PFP Term Inlet Air Node, !- Name
  {13d68090-0ac1-4142-a488-50f664ce07d3}, !- Inlet Port
  {ee9b80b2-300e-4316-b165-bc481b3361ee}; !- Outlet Port

OS:Connection,
  {13d68090-0ac1-4142-a488-50f664ce07d3}, !- Handle
  {6dd90562-4725-41c6-9392-abd1cc2aff33}, !- Source Object
  5,                                      !- Outlet Port
  {9ea5f175-0a7d-4674-8977-ccdc05eff5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee9b80b2-300e-4316-b165-bc481b3361ee}, !- Handle
  {9ea5f175-0a7d-4674-8977-ccdc05eff5aa}, !- Source Object
  3,                                      !- Outlet Port
  {cf64b244-7a62-42a1-9f14-855252465869}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7ec56345-a88e-4232-aef4-64714bb361e9}, !- Handle
  {cf64b244-7a62-42a1-9f14-855252465869}, !- Source Object
  9,                                      !- Outlet Port
  {835f0c34-d884-4e33-a175-b70a670c45b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf802847-dfad-4684-b6a1-7ca691ee4413}, !- Handle
  Node 24,                                !- Name
  {58393104-6350-434d-8a78-626943976709}, !- Inlet Port
  {17ec5650-75f6-4abf-8b47-c1e37e8d3607}; !- Outlet Port

OS:Connection,
  {58393104-6350-434d-8a78-626943976709}, !- Handle
  {b21f391f-850e-4416-bc6a-f42ac0d28e7f}, !- Source Object
  2,                                      !- Outlet Port
  {cf802847-dfad-4684-b6a1-7ca691ee4413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ec5650-75f6-4abf-8b47-c1e37e8d3607}, !- Handle
  {cf802847-dfad-4684-b6a1-7ca691ee4413}, !- Source Object
  3,                                      !- Outlet Port
  {cf64b244-7a62-42a1-9f14-855252465869}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2229345-148e-4ea4-94e6-ddfe0e6f0f8b}, !- Handle
  Building Story 3 ThermalZone 3 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {19bd81aa-5eac-4b67-9d15-5a59fbd708e0}, !- Handle
  Building Story 3 ThermalZone 3 PFP Term Fan, !- Name
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {f06a6ed6-df3c-403c-86b7-bf516fcadaba}, !- Handle
  Building Story 3 ThermalZone 3 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {5bdb7d84-9151-4c50-b621-4d8c4e07ef53}, !- Supply Air Inlet Node Name
  {98a64989-ee10-4721-b768-2d187082e951}, !- Secondary Air Inlet Node Name
  {19822db6-7518-4d8e-a040-cea42983884e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {19bd81aa-5eac-4b67-9d15-5a59fbd708e0}, !- Fan Name
  {d2229345-148e-4ea4-94e6-ddfe0e6f0f8b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {656befe1-e5db-4e43-93a0-73fe45f26ebd}, !- Handle
  Building Story 3 ThermalZone 3 PFP Term Outlet Air Node, !- Name
  {19822db6-7518-4d8e-a040-cea42983884e}, !- Inlet Port
  {f8244ef7-5396-458e-b134-939263f17ae8}; !- Outlet Port

OS:Node,
  {d0d16a7b-765d-4de9-bf64-6b4f437c493f}, !- Handle
  Building Story 3 ThermalZone 3 Return Air Node, !- Name
  {e0f59802-0f5c-41e6-afa3-1034438c906a}, !- Inlet Port
  {fc00895d-63cf-462c-8cb6-681d6a577033}; !- Outlet Port

OS:Connection,
  {f8244ef7-5396-458e-b134-939263f17ae8}, !- Handle
  {656befe1-e5db-4e43-93a0-73fe45f26ebd}, !- Source Object
  3,                                      !- Outlet Port
  {9b24339e-9e06-4c9a-bce6-2d6400147dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f59802-0f5c-41e6-afa3-1034438c906a}, !- Handle
  {600b104a-d383-4dbd-aec9-26e055e7d427}, !- Source Object
  2,                                      !- Outlet Port
  {d0d16a7b-765d-4de9-bf64-6b4f437c493f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc00895d-63cf-462c-8cb6-681d6a577033}, !- Handle
  {d0d16a7b-765d-4de9-bf64-6b4f437c493f}, !- Source Object
  3,                                      !- Outlet Port
  {f3d3be72-5f68-4be5-9d7f-a3bbd4e186cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0c2f1c0d-2bfd-4818-a153-c49e77607c3a}, !- Handle
  Building Story 3 ThermalZone 3 PFP Term Inlet Air Node, !- Name
  {504988d2-9316-456f-a60b-5ecf696f710e}, !- Inlet Port
  {5bdb7d84-9151-4c50-b621-4d8c4e07ef53}; !- Outlet Port

OS:Connection,
  {504988d2-9316-456f-a60b-5ecf696f710e}, !- Handle
  {6dd90562-4725-41c6-9392-abd1cc2aff33}, !- Source Object
  6,                                      !- Outlet Port
  {0c2f1c0d-2bfd-4818-a153-c49e77607c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bdb7d84-9151-4c50-b621-4d8c4e07ef53}, !- Handle
  {0c2f1c0d-2bfd-4818-a153-c49e77607c3a}, !- Source Object
  3,                                      !- Outlet Port
  {f06a6ed6-df3c-403c-86b7-bf516fcadaba}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {19822db6-7518-4d8e-a040-cea42983884e}, !- Handle
  {f06a6ed6-df3c-403c-86b7-bf516fcadaba}, !- Source Object
  9,                                      !- Outlet Port
  {656befe1-e5db-4e43-93a0-73fe45f26ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbc3eba4-0255-49e8-b431-646cf71376ec}, !- Handle
  Node 30,                                !- Name
  {c7a0abce-e976-4672-9ba0-65ff87555a06}, !- Inlet Port
  {98a64989-ee10-4721-b768-2d187082e951}; !- Outlet Port

OS:Connection,
  {c7a0abce-e976-4672-9ba0-65ff87555a06}, !- Handle
  {bae28137-cb22-44a6-86b8-34b23c344b1a}, !- Source Object
  2,                                      !- Outlet Port
  {bbc3eba4-0255-49e8-b431-646cf71376ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a64989-ee10-4721-b768-2d187082e951}, !- Handle
  {bbc3eba4-0255-49e8-b431-646cf71376ec}, !- Source Object
  3,                                      !- Outlet Port
  {f06a6ed6-df3c-403c-86b7-bf516fcadaba}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bcca6728-853c-43ac-b79b-02d011950d3e}, !- Handle
  Building Story 3 ThermalZone 4 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {15b15f35-8967-4e5f-b064-8dc1a4a3633a}, !- Handle
  Building Story 3 ThermalZone 4 PFP Term Fan, !- Name
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {35d0ff95-66e5-4e7f-8b37-d1c365ce898c}, !- Handle
  Building Story 3 ThermalZone 4 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bdbb68f3-e230-4e1d-a648-7925658d551b}, !- Supply Air Inlet Node Name
  {6ecbe086-b32a-457c-97cb-3d441e458d35}, !- Secondary Air Inlet Node Name
  {e041c5fd-5879-40de-b70a-94e00b0fdc2a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {15b15f35-8967-4e5f-b064-8dc1a4a3633a}, !- Fan Name
  {bcca6728-853c-43ac-b79b-02d011950d3e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8b6dab2d-3815-4699-a109-3890e3f18512}, !- Handle
  Building Story 3 ThermalZone 4 PFP Term Outlet Air Node, !- Name
  {e041c5fd-5879-40de-b70a-94e00b0fdc2a}, !- Inlet Port
  {bb4aa921-bfd8-4a6f-9ccc-ae09b8e89200}; !- Outlet Port

OS:Node,
  {112c1cdd-d120-4e73-80c4-8493b6e944ba}, !- Handle
  Building Story 3 ThermalZone 4 Return Air Node, !- Name
  {5af265c7-a905-4716-9624-794b2019b9ff}, !- Inlet Port
  {65e75996-1b18-4e2c-a3d6-bcbb40af80d7}; !- Outlet Port

OS:Connection,
  {bb4aa921-bfd8-4a6f-9ccc-ae09b8e89200}, !- Handle
  {8b6dab2d-3815-4699-a109-3890e3f18512}, !- Source Object
  3,                                      !- Outlet Port
  {57dd2cfc-33b6-41f9-9e3a-b315aaaca77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af265c7-a905-4716-9624-794b2019b9ff}, !- Handle
  {2ef8a848-fb2e-4fa6-ae86-e5b2dafce176}, !- Source Object
  2,                                      !- Outlet Port
  {112c1cdd-d120-4e73-80c4-8493b6e944ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e75996-1b18-4e2c-a3d6-bcbb40af80d7}, !- Handle
  {112c1cdd-d120-4e73-80c4-8493b6e944ba}, !- Source Object
  3,                                      !- Outlet Port
  {f3d3be72-5f68-4be5-9d7f-a3bbd4e186cb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b62f931f-25c2-4e8b-9a1c-90880cb91dfa}, !- Handle
  Building Story 3 ThermalZone 4 PFP Term Inlet Air Node, !- Name
  {7258ee25-0d64-4724-8027-49c5f642be0d}, !- Inlet Port
  {bdbb68f3-e230-4e1d-a648-7925658d551b}; !- Outlet Port

OS:Connection,
  {7258ee25-0d64-4724-8027-49c5f642be0d}, !- Handle
  {6dd90562-4725-41c6-9392-abd1cc2aff33}, !- Source Object
  7,                                      !- Outlet Port
  {b62f931f-25c2-4e8b-9a1c-90880cb91dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdbb68f3-e230-4e1d-a648-7925658d551b}, !- Handle
  {b62f931f-25c2-4e8b-9a1c-90880cb91dfa}, !- Source Object
  3,                                      !- Outlet Port
  {35d0ff95-66e5-4e7f-8b37-d1c365ce898c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e041c5fd-5879-40de-b70a-94e00b0fdc2a}, !- Handle
  {35d0ff95-66e5-4e7f-8b37-d1c365ce898c}, !- Source Object
  9,                                      !- Outlet Port
  {8b6dab2d-3815-4699-a109-3890e3f18512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23562a1a-20df-4386-94ca-947bc073d03d}, !- Handle
  Node 34,                                !- Name
  {016d76ba-409b-4858-9c03-9a40bbdd49f5}, !- Inlet Port
  {6ecbe086-b32a-457c-97cb-3d441e458d35}; !- Outlet Port

OS:Connection,
  {016d76ba-409b-4858-9c03-9a40bbdd49f5}, !- Handle
  {53032da2-70ec-416a-b721-54d8d9a687b0}, !- Source Object
  2,                                      !- Outlet Port
  {23562a1a-20df-4386-94ca-947bc073d03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ecbe086-b32a-457c-97cb-3d441e458d35}, !- Handle
  {23562a1a-20df-4386-94ca-947bc073d03d}, !- Source Object
  3,                                      !- Outlet Port
  {35d0ff95-66e5-4e7f-8b37-d1c365ce898c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {690e9dbd-0f40-4501-86c5-943475af4086}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3, !- Name
  ,                                       !- Controller List Name
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Availability Schedule
  {d0d73d40-93b7-4660-a26a-a0da58554123}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eee7a008-ff3c-47c9-8265-a174fa8e409f}, !- Supply Side Inlet Node Name
  {e3f6ae8b-cc77-4323-a27d-eefa7642f510}, !- Demand Side Outlet Node Name
  {6aa64312-67d2-43d5-820f-50f177bd2e42}, !- Demand Side Inlet Node A
  {3b860762-17bb-4217-acc0-bbe8ad11efe7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88abfaad-b50a-4965-80ac-7fa6046d1f70}, !- Demand Mixer Name
  {8e419548-2c41-496b-a7db-697ae086236c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ee8245b-95f9-46e2-b1e7-cadd8f3c276c}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Supply Inlet Node, !- Name
  {eee7a008-ff3c-47c9-8265-a174fa8e409f}, !- Inlet Port
  {5d92ced0-6254-426d-b65c-2252af16aa18}; !- Outlet Port

OS:Node,
  {a79d0742-ae6f-41dd-800e-6563c9cfce71}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Supply Outlet Node, !- Name
  {d017b14e-8b56-460b-9c92-f9df75aea076}, !- Inlet Port
  {3b860762-17bb-4217-acc0-bbe8ad11efe7}; !- Outlet Port

OS:Connection,
  {eee7a008-ff3c-47c9-8265-a174fa8e409f}, !- Handle
  {690e9dbd-0f40-4501-86c5-943475af4086}, !- Source Object
  9,                                      !- Outlet Port
  {9ee8245b-95f9-46e2-b1e7-cadd8f3c276c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b860762-17bb-4217-acc0-bbe8ad11efe7}, !- Handle
  {a79d0742-ae6f-41dd-800e-6563c9cfce71}, !- Source Object
  3,                                      !- Outlet Port
  {690e9dbd-0f40-4501-86c5-943475af4086}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c77d5973-c30e-4c09-8ff6-1ced3e1ead3d}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Demand Inlet Node, !- Name
  {6aa64312-67d2-43d5-820f-50f177bd2e42}, !- Inlet Port
  {aee9b467-2f9d-4e07-9739-735d2ec82c02}; !- Outlet Port

OS:Node,
  {3938316a-ad19-4a3f-86a8-cae0069ff13a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Demand Outlet Node, !- Name
  {1ec4d136-662f-40e2-ad63-92bcfc609bd2}, !- Inlet Port
  {e3f6ae8b-cc77-4323-a27d-eefa7642f510}; !- Outlet Port

OS:Node,
  {073aa83b-116d-4c0c-b447-b5f244c925fe}, !- Handle
  Building Story 4 ThermalZone PFP Term Outlet Air Node, !- Name
  {727f1e7e-730e-4337-8b19-6002a950b82a}, !- Inlet Port
  {4a265e57-c968-4888-8248-dceee5343166}; !- Outlet Port

OS:Connection,
  {6aa64312-67d2-43d5-820f-50f177bd2e42}, !- Handle
  {690e9dbd-0f40-4501-86c5-943475af4086}, !- Source Object
  11,                                     !- Outlet Port
  {c77d5973-c30e-4c09-8ff6-1ced3e1ead3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f6ae8b-cc77-4323-a27d-eefa7642f510}, !- Handle
  {3938316a-ad19-4a3f-86a8-cae0069ff13a}, !- Source Object
  3,                                      !- Outlet Port
  {690e9dbd-0f40-4501-86c5-943475af4086}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e419548-2c41-496b-a7db-697ae086236c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {aee9b467-2f9d-4e07-9739-735d2ec82c02}, !- Inlet Node Name
  {d38b315b-6278-4844-b612-ce3729197c06}, !- Outlet Node Name 1
  {a0d474da-a4c8-4429-8bc7-023698503a2b}, !- Outlet Node Name 2
  {bf812056-5ded-49ce-aff6-d7c729e93be3}, !- Outlet Node Name 3
  {da64be4f-9b43-4cbb-9914-e9e1029da2fe}, !- Outlet Node Name 4
  {faaf554d-36d9-4bd8-8fee-fc7ca25456af}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {88abfaad-b50a-4965-80ac-7fa6046d1f70}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {1ec4d136-662f-40e2-ad63-92bcfc609bd2}, !- Outlet Node Name
  {d2b3a199-8c39-4681-95a3-4947c91af447}, !- Inlet Node Name 1
  {fc8fa5b8-edc2-47df-8624-32033c4f99a5}, !- Inlet Node Name 2
  {a58b7cd6-30e1-4e06-8221-33d50f0c5334}, !- Inlet Node Name 3
  {fa6db759-4003-4292-8e3b-94ebfb7d5bc6}, !- Inlet Node Name 4
  {a5b42f74-9654-405f-81e4-f0242190a829}; !- Inlet Node Name 5

OS:Connection,
  {aee9b467-2f9d-4e07-9739-735d2ec82c02}, !- Handle
  {c77d5973-c30e-4c09-8ff6-1ced3e1ead3d}, !- Source Object
  3,                                      !- Outlet Port
  {8e419548-2c41-496b-a7db-697ae086236c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec4d136-662f-40e2-ad63-92bcfc609bd2}, !- Handle
  {88abfaad-b50a-4965-80ac-7fa6046d1f70}, !- Source Object
  2,                                      !- Outlet Port
  {3938316a-ad19-4a3f-86a8-cae0069ff13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01589184-4490-41f2-9a13-9605fe38b33d}, !- Handle
  {690e9dbd-0f40-4501-86c5-943475af4086}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.33419822410806,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d0d73d40-93b7-4660-a26a-a0da58554123}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {52e42a1d-5479-4ed7-8a51-97f5c13138bf}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {1c8f2c6b-f9bb-40c0-a9cc-41ec8c954d3d}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  {80d784d8-65c2-4f04-9e12-ac08812f48c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80d784d8-65c2-4f04-9e12-ac08812f48c4}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {49f4f02b-1a17-4209-88da-3df56b22f77e}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Fan, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {276db6f7-58f1-49e9-92ba-5f81e4b1c1ba}, !- Air Inlet Node Name
  {d017b14e-8b56-460b-9c92-f9df75aea076}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {d017b14e-8b56-460b-9c92-f9df75aea076}, !- Handle
  {49f4f02b-1a17-4209-88da-3df56b22f77e}, !- Source Object
  17,                                     !- Outlet Port
  {a79d0742-ae6f-41dd-800e-6563c9cfce71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {87e3791b-a1c6-4fee-b9df-c5f0d3e6fd36}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Main Htg Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  0.9,                                    !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e3421bc1-15f9-4ca7-9b3a-fac0a96c7745}, !- Air Inlet Node Name
  {550f8b8c-8b1c-47d9-9858-0001af674aa5}; !- Air Outlet Node Name

OS:Node,
  {9e823d0c-aa91-4eda-adb9-85466bcc1f5d}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Main Htg Coil Outlet Air Node, !- Name
  {550f8b8c-8b1c-47d9-9858-0001af674aa5}, !- Inlet Port
  {276db6f7-58f1-49e9-92ba-5f81e4b1c1ba}; !- Outlet Port

OS:Connection,
  {550f8b8c-8b1c-47d9-9858-0001af674aa5}, !- Handle
  {87e3791b-a1c6-4fee-b9df-c5f0d3e6fd36}, !- Source Object
  6,                                      !- Outlet Port
  {9e823d0c-aa91-4eda-adb9-85466bcc1f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276db6f7-58f1-49e9-92ba-5f81e4b1c1ba}, !- Handle
  {9e823d0c-aa91-4eda-adb9-85466bcc1f5d}, !- Source Object
  3,                                      !- Outlet Port
  {49f4f02b-1a17-4209-88da-3df56b22f77e}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {af38f1ca-ae89-4754-851e-b2d1bb1edd1b}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 2spd DX Clg Coil 622kBtu/hr 10.0EER, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {1dd09b0d-c933-4f4a-a854-84e729703017}, !- Air Inlet Node Name
  {aef39ec3-798a-46e6-b4e5-caa9dedd8d2d}, !- Air Outlet Node Name
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fa702d14-7487-43aa-b84f-61bf001eb0f2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea52236d-610c-40f8-bc5d-ddbd9c2b4293}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c6c61e51-7c5d-42d9-952b-58ff26eb9c29}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5bf0d989-4f78-4a48-af91-2fa237e0298a}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2bbad6ca-4263-4100-9c57-f615972c9797}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c2d6601-503a-4605-a2e5-5aed762954c3}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a170305f-5b93-4247-b01b-63bcbef3321a}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {ffd6320c-fe98-42fd-91ff-278b6f511afa}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf831578-d540-4532-b664-316aad6a9765}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9b4c9a8e-08e2-4043-911c-0ce7969477b0}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {f19eaa2d-485b-4a7f-b5b5-77458f07a385}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 2spd DX Clg Coil Outlet Air Node, !- Name
  {aef39ec3-798a-46e6-b4e5-caa9dedd8d2d}, !- Inlet Port
  {e3421bc1-15f9-4ca7-9b3a-fac0a96c7745}; !- Outlet Port

OS:Connection,
  {aef39ec3-798a-46e6-b4e5-caa9dedd8d2d}, !- Handle
  {af38f1ca-ae89-4754-851e-b2d1bb1edd1b}, !- Source Object
  9,                                      !- Outlet Port
  {f19eaa2d-485b-4a7f-b5b5-77458f07a385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3421bc1-15f9-4ca7-9b3a-fac0a96c7745}, !- Handle
  {f19eaa2d-485b-4a7f-b5b5-77458f07a385}, !- Source Object
  3,                                      !- Outlet Port
  {87e3791b-a1c6-4fee-b9df-c5f0d3e6fd36}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5224a789-e1ed-4aae-82b0-2166a59d6067}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a184e07c-63d7-4e8a-968d-78435d95c68a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a184e07c-63d7-4e8a-968d-78435d95c68a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Vent Controller, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5161f670-9db1-45dd-a359-beebaf167b72}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 OA System, !- Name
  {5224a789-e1ed-4aae-82b0-2166a59d6067}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b70e5b86-f212-4b4f-b533-d9aa22365191}, !- Mixed Air Node Name
  {8f7fd335-cc61-42fb-902c-0d27fb65b9b2}, !- Outdoor Air Stream Node Name
  {ae84bcd2-c83f-4345-a6bb-214f162b64f3}, !- Relief Air Stream Node Name
  {5d92ced0-6254-426d-b65c-2252af16aa18}; !- Return Air Stream Node Name

OS:Node,
  {66a72bfc-21cb-4252-abb0-f39d945f728e}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8f7fd335-cc61-42fb-902c-0d27fb65b9b2}; !- Outlet Port

OS:Connection,
  {8f7fd335-cc61-42fb-902c-0d27fb65b9b2}, !- Handle
  {66a72bfc-21cb-4252-abb0-f39d945f728e}, !- Source Object
  3,                                      !- Outlet Port
  {5161f670-9db1-45dd-a359-beebaf167b72}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a02e719c-7917-4fe3-8657-34094f049afe}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Relief Air Node, !- Name
  {ae84bcd2-c83f-4345-a6bb-214f162b64f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae84bcd2-c83f-4345-a6bb-214f162b64f3}, !- Handle
  {5161f670-9db1-45dd-a359-beebaf167b72}, !- Source Object
  7,                                      !- Outlet Port
  {a02e719c-7917-4fe3-8657-34094f049afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a49c6b14-8a01-4f80-807d-39fa3dd23d8f}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Mixed Air Node, !- Name
  {b70e5b86-f212-4b4f-b533-d9aa22365191}, !- Inlet Port
  {1dd09b0d-c933-4f4a-a854-84e729703017}; !- Outlet Port

OS:Connection,
  {5d92ced0-6254-426d-b65c-2252af16aa18}, !- Handle
  {9ee8245b-95f9-46e2-b1e7-cadd8f3c276c}, !- Source Object
  3,                                      !- Outlet Port
  {5161f670-9db1-45dd-a359-beebaf167b72}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b70e5b86-f212-4b4f-b533-d9aa22365191}, !- Handle
  {5161f670-9db1-45dd-a359-beebaf167b72}, !- Source Object
  5,                                      !- Outlet Port
  {a49c6b14-8a01-4f80-807d-39fa3dd23d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd09b0d-c933-4f4a-a854-84e729703017}, !- Handle
  {a49c6b14-8a01-4f80-807d-39fa3dd23d8f}, !- Source Object
  3,                                      !- Outlet Port
  {af38f1ca-ae89-4754-851e-b2d1bb1edd1b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {52e42a1d-5479-4ed7-8a51-97f5c13138bf}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {97114199-5e02-47b4-86b6-78a0e3289808}, !- Control Zone or Zone List Name
  {d23a7522-4930-4503-90db-33e3e99e2b94}, !- Cooling Control Zone or Zone List Name
  {944a17b9-d858-4be8-9934-33f41cf0ccee}, !- Heating Control Zone or Zone List Name
  {3959998b-6927-4920-8817-205667fb6ac3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {97114199-5e02-47b4-86b6-78a0e3289808}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {d23a7522-4930-4503-90db-33e3e99e2b94}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {944a17b9-d858-4be8-9934-33f41cf0ccee}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3959998b-6927-4920-8817-205667fb6ac3}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {4b260e0f-b473-42fc-82e0-229b3fde68bf}, !- Handle
  Building Story 4 ThermalZone Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {cf041261-6b77-4099-a4ba-b9a330eace65}, !- Handle
  Building Story 4 ThermalZone PFP Term Fan, !- Name
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6b4f09ab-864a-480f-a029-8bf8d7f1f134}, !- Handle
  Building Story 4 ThermalZone PFP Term,  !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4ca88024-ce57-40b6-a8b2-246b30284691}, !- Supply Air Inlet Node Name
  {500cbae5-50ce-4de3-af3c-aa303b724408}, !- Secondary Air Inlet Node Name
  {727f1e7e-730e-4337-8b19-6002a950b82a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {cf041261-6b77-4099-a4ba-b9a330eace65}, !- Fan Name
  {4b260e0f-b473-42fc-82e0-229b3fde68bf}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fc54fad4-ee56-4470-9f31-460c34d1a24d}, !- Handle
  Building Story 4 ThermalZone Return Air Node, !- Name
  {de31a58c-7db2-4f98-aea1-a58442804c5e}, !- Inlet Port
  {d2b3a199-8c39-4681-95a3-4947c91af447}; !- Outlet Port

OS:Connection,
  {4a265e57-c968-4888-8248-dceee5343166}, !- Handle
  {073aa83b-116d-4c0c-b447-b5f244c925fe}, !- Source Object
  3,                                      !- Outlet Port
  {a035f75a-08ea-4289-937a-1fb7dfb86b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de31a58c-7db2-4f98-aea1-a58442804c5e}, !- Handle
  {ce911af6-aa5d-4d4d-82eb-d4081b8b195b}, !- Source Object
  2,                                      !- Outlet Port
  {fc54fad4-ee56-4470-9f31-460c34d1a24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b3a199-8c39-4681-95a3-4947c91af447}, !- Handle
  {fc54fad4-ee56-4470-9f31-460c34d1a24d}, !- Source Object
  3,                                      !- Outlet Port
  {88abfaad-b50a-4965-80ac-7fa6046d1f70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a540f47-b045-4659-92d6-33df2c4c13ba}, !- Handle
  Building Story 4 ThermalZone PFP Term Inlet Air Node, !- Name
  {d38b315b-6278-4844-b612-ce3729197c06}, !- Inlet Port
  {4ca88024-ce57-40b6-a8b2-246b30284691}; !- Outlet Port

OS:Connection,
  {d38b315b-6278-4844-b612-ce3729197c06}, !- Handle
  {8e419548-2c41-496b-a7db-697ae086236c}, !- Source Object
  3,                                      !- Outlet Port
  {1a540f47-b045-4659-92d6-33df2c4c13ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca88024-ce57-40b6-a8b2-246b30284691}, !- Handle
  {1a540f47-b045-4659-92d6-33df2c4c13ba}, !- Source Object
  3,                                      !- Outlet Port
  {6b4f09ab-864a-480f-a029-8bf8d7f1f134}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {727f1e7e-730e-4337-8b19-6002a950b82a}, !- Handle
  {6b4f09ab-864a-480f-a029-8bf8d7f1f134}, !- Source Object
  9,                                      !- Outlet Port
  {073aa83b-116d-4c0c-b447-b5f244c925fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11cad33c-6067-4e20-851c-a0960693b8d8}, !- Handle
  Node 15,                                !- Name
  {09ca7f2c-9d41-44c5-a0c9-edc78c499cf4}, !- Inlet Port
  {500cbae5-50ce-4de3-af3c-aa303b724408}; !- Outlet Port

OS:Connection,
  {09ca7f2c-9d41-44c5-a0c9-edc78c499cf4}, !- Handle
  {bacda5fb-58fd-4f11-b74f-f81ffaa3d373}, !- Source Object
  2,                                      !- Outlet Port
  {11cad33c-6067-4e20-851c-a0960693b8d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500cbae5-50ce-4de3-af3c-aa303b724408}, !- Handle
  {11cad33c-6067-4e20-851c-a0960693b8d8}, !- Source Object
  3,                                      !- Outlet Port
  {6b4f09ab-864a-480f-a029-8bf8d7f1f134}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {42d4df8b-e758-4f9e-b155-d18cb2db034c}, !- Handle
  Building Story 4 ThermalZone 1 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d5b2c9be-9ac2-43bc-b4f0-18496cf55004}, !- Handle
  Building Story 4 ThermalZone 1 PFP Term Fan, !- Name
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e17532d8-ce5c-46a1-94cb-8997f628c0f8}, !- Handle
  Building Story 4 ThermalZone 1 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {32cb82ae-a7b5-4308-9f76-a6331e59099b}, !- Supply Air Inlet Node Name
  {cd30c8db-f013-44ca-b207-9ed3e12889b9}, !- Secondary Air Inlet Node Name
  {9c278ebe-ff5a-4f69-a99c-bfdbdfc99715}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d5b2c9be-9ac2-43bc-b4f0-18496cf55004}, !- Fan Name
  {42d4df8b-e758-4f9e-b155-d18cb2db034c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6de8ea1b-271d-493e-9946-dc354aaa69c1}, !- Handle
  Building Story 4 ThermalZone 1 PFP Term Outlet Air Node, !- Name
  {9c278ebe-ff5a-4f69-a99c-bfdbdfc99715}, !- Inlet Port
  {5cd16cbf-df2e-46c1-b6bb-05783f0a5033}; !- Outlet Port

OS:Node,
  {0ab10bcc-6c03-4b23-9ce5-57c479d18d78}, !- Handle
  Building Story 4 ThermalZone 1 Return Air Node, !- Name
  {0b07b385-f9e5-4cb7-af98-f83cc77e5f57}, !- Inlet Port
  {fc8fa5b8-edc2-47df-8624-32033c4f99a5}; !- Outlet Port

OS:Connection,
  {5cd16cbf-df2e-46c1-b6bb-05783f0a5033}, !- Handle
  {6de8ea1b-271d-493e-9946-dc354aaa69c1}, !- Source Object
  3,                                      !- Outlet Port
  {830ac49a-8011-4432-b857-345328d24fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b07b385-f9e5-4cb7-af98-f83cc77e5f57}, !- Handle
  {6ce1afb9-b8ef-456d-a576-69c511626ac2}, !- Source Object
  2,                                      !- Outlet Port
  {0ab10bcc-6c03-4b23-9ce5-57c479d18d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8fa5b8-edc2-47df-8624-32033c4f99a5}, !- Handle
  {0ab10bcc-6c03-4b23-9ce5-57c479d18d78}, !- Source Object
  3,                                      !- Outlet Port
  {88abfaad-b50a-4965-80ac-7fa6046d1f70}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {06962344-5341-45db-a7a3-84f01233416c}, !- Handle
  Building Story 4 ThermalZone 1 PFP Term Inlet Air Node, !- Name
  {a0d474da-a4c8-4429-8bc7-023698503a2b}, !- Inlet Port
  {32cb82ae-a7b5-4308-9f76-a6331e59099b}; !- Outlet Port

OS:Connection,
  {a0d474da-a4c8-4429-8bc7-023698503a2b}, !- Handle
  {8e419548-2c41-496b-a7db-697ae086236c}, !- Source Object
  4,                                      !- Outlet Port
  {06962344-5341-45db-a7a3-84f01233416c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32cb82ae-a7b5-4308-9f76-a6331e59099b}, !- Handle
  {06962344-5341-45db-a7a3-84f01233416c}, !- Source Object
  3,                                      !- Outlet Port
  {e17532d8-ce5c-46a1-94cb-8997f628c0f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9c278ebe-ff5a-4f69-a99c-bfdbdfc99715}, !- Handle
  {e17532d8-ce5c-46a1-94cb-8997f628c0f8}, !- Source Object
  9,                                      !- Outlet Port
  {6de8ea1b-271d-493e-9946-dc354aaa69c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20bc2610-aa87-452d-bd99-5dcc3f643320}, !- Handle
  Node 22,                                !- Name
  {7c7a856f-5037-49cb-8c49-05464696f0c2}, !- Inlet Port
  {cd30c8db-f013-44ca-b207-9ed3e12889b9}; !- Outlet Port

OS:Connection,
  {7c7a856f-5037-49cb-8c49-05464696f0c2}, !- Handle
  {cb183261-66ae-419d-ae8a-b654843b1f39}, !- Source Object
  2,                                      !- Outlet Port
  {20bc2610-aa87-452d-bd99-5dcc3f643320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd30c8db-f013-44ca-b207-9ed3e12889b9}, !- Handle
  {20bc2610-aa87-452d-bd99-5dcc3f643320}, !- Source Object
  3,                                      !- Outlet Port
  {e17532d8-ce5c-46a1-94cb-8997f628c0f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1f2032c6-a0de-4c12-8c94-a662c74b376e}, !- Handle
  Building Story 4 ThermalZone 2 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2bed5cd4-f973-43be-bdb9-0868f125d9d9}, !- Handle
  Building Story 4 ThermalZone 2 PFP Term Fan, !- Name
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3d411a59-72f8-440a-9abc-f5823772bb86}, !- Handle
  Building Story 4 ThermalZone 2 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {6438651d-fe83-4494-b2a8-3ba1f10a40c8}, !- Supply Air Inlet Node Name
  {9e219cf4-a724-4a3a-85ad-fe8a4e7d4b88}, !- Secondary Air Inlet Node Name
  {816c69ba-270d-4f06-86a1-f0a40e48d5ed}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2bed5cd4-f973-43be-bdb9-0868f125d9d9}, !- Fan Name
  {1f2032c6-a0de-4c12-8c94-a662c74b376e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e2728a57-2c29-4edb-b4e9-f48b747bbd3b}, !- Handle
  Building Story 4 ThermalZone 2 PFP Term Outlet Air Node, !- Name
  {816c69ba-270d-4f06-86a1-f0a40e48d5ed}, !- Inlet Port
  {e9ccd58a-91c2-4cc8-a609-9766c285b0d7}; !- Outlet Port

OS:Node,
  {607b3bcd-404e-46fc-a2fe-63de3635f1b8}, !- Handle
  Building Story 4 ThermalZone 2 Return Air Node, !- Name
  {04a99da4-49d7-4151-bd97-e8b1aa392e58}, !- Inlet Port
  {a58b7cd6-30e1-4e06-8221-33d50f0c5334}; !- Outlet Port

OS:Connection,
  {e9ccd58a-91c2-4cc8-a609-9766c285b0d7}, !- Handle
  {e2728a57-2c29-4edb-b4e9-f48b747bbd3b}, !- Source Object
  3,                                      !- Outlet Port
  {ae858fcf-d587-470c-acce-1cd8adc3ccd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a99da4-49d7-4151-bd97-e8b1aa392e58}, !- Handle
  {887f0956-3a1c-4e57-8680-4e774436c348}, !- Source Object
  2,                                      !- Outlet Port
  {607b3bcd-404e-46fc-a2fe-63de3635f1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58b7cd6-30e1-4e06-8221-33d50f0c5334}, !- Handle
  {607b3bcd-404e-46fc-a2fe-63de3635f1b8}, !- Source Object
  3,                                      !- Outlet Port
  {88abfaad-b50a-4965-80ac-7fa6046d1f70}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5754a96f-44d1-4c76-b483-02c0eea72ea1}, !- Handle
  Building Story 4 ThermalZone 2 PFP Term Inlet Air Node, !- Name
  {bf812056-5ded-49ce-aff6-d7c729e93be3}, !- Inlet Port
  {6438651d-fe83-4494-b2a8-3ba1f10a40c8}; !- Outlet Port

OS:Connection,
  {bf812056-5ded-49ce-aff6-d7c729e93be3}, !- Handle
  {8e419548-2c41-496b-a7db-697ae086236c}, !- Source Object
  5,                                      !- Outlet Port
  {5754a96f-44d1-4c76-b483-02c0eea72ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6438651d-fe83-4494-b2a8-3ba1f10a40c8}, !- Handle
  {5754a96f-44d1-4c76-b483-02c0eea72ea1}, !- Source Object
  3,                                      !- Outlet Port
  {3d411a59-72f8-440a-9abc-f5823772bb86}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {816c69ba-270d-4f06-86a1-f0a40e48d5ed}, !- Handle
  {3d411a59-72f8-440a-9abc-f5823772bb86}, !- Source Object
  9,                                      !- Outlet Port
  {e2728a57-2c29-4edb-b4e9-f48b747bbd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6066a7b5-bb98-4bb4-86bf-5a92cb07c84f}, !- Handle
  Node 28,                                !- Name
  {8db13a93-c164-4f1d-95a0-17d288f93818}, !- Inlet Port
  {9e219cf4-a724-4a3a-85ad-fe8a4e7d4b88}; !- Outlet Port

OS:Connection,
  {8db13a93-c164-4f1d-95a0-17d288f93818}, !- Handle
  {8bb94023-d806-428d-b789-a2a0d00c548e}, !- Source Object
  2,                                      !- Outlet Port
  {6066a7b5-bb98-4bb4-86bf-5a92cb07c84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e219cf4-a724-4a3a-85ad-fe8a4e7d4b88}, !- Handle
  {6066a7b5-bb98-4bb4-86bf-5a92cb07c84f}, !- Source Object
  3,                                      !- Outlet Port
  {3d411a59-72f8-440a-9abc-f5823772bb86}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a2a3972e-0054-43ed-8ff5-569323f2a074}, !- Handle
  Building Story 4 ThermalZone 3 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {36b7facb-b2ec-450c-9952-a7464033cc74}, !- Handle
  Building Story 4 ThermalZone 3 PFP Term Fan, !- Name
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c21b759b-0de7-45d6-a9cf-2dcd00cb6eb8}, !- Handle
  Building Story 4 ThermalZone 3 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {0ceca167-e660-4c8a-9455-046f34bdee1b}, !- Supply Air Inlet Node Name
  {75ae27d5-6a38-4300-aa46-1d6a9289f70d}, !- Secondary Air Inlet Node Name
  {2606c496-c6c7-4ea1-8436-b815cf18169f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {36b7facb-b2ec-450c-9952-a7464033cc74}, !- Fan Name
  {a2a3972e-0054-43ed-8ff5-569323f2a074}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1c0e6001-a766-4647-bff0-7eb6cca0338c}, !- Handle
  Building Story 4 ThermalZone 3 PFP Term Outlet Air Node, !- Name
  {2606c496-c6c7-4ea1-8436-b815cf18169f}, !- Inlet Port
  {e28e1c42-aeb8-42f7-9648-d3070d0473d5}; !- Outlet Port

OS:Node,
  {a6739a28-50c3-4327-9d1f-62b72ade7d2c}, !- Handle
  Building Story 4 ThermalZone 3 Return Air Node, !- Name
  {920e0e7b-5c97-4b47-93f8-ed6253864e05}, !- Inlet Port
  {fa6db759-4003-4292-8e3b-94ebfb7d5bc6}; !- Outlet Port

OS:Connection,
  {e28e1c42-aeb8-42f7-9648-d3070d0473d5}, !- Handle
  {1c0e6001-a766-4647-bff0-7eb6cca0338c}, !- Source Object
  3,                                      !- Outlet Port
  {ad6f7b6d-b979-45cf-b8eb-baa3086999a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920e0e7b-5c97-4b47-93f8-ed6253864e05}, !- Handle
  {e0dbe85e-ad04-4530-95d7-c2ced76800f6}, !- Source Object
  2,                                      !- Outlet Port
  {a6739a28-50c3-4327-9d1f-62b72ade7d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6db759-4003-4292-8e3b-94ebfb7d5bc6}, !- Handle
  {a6739a28-50c3-4327-9d1f-62b72ade7d2c}, !- Source Object
  3,                                      !- Outlet Port
  {88abfaad-b50a-4965-80ac-7fa6046d1f70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {032f65f0-7b04-4e95-8e51-ddb38051a3a2}, !- Handle
  Building Story 4 ThermalZone 3 PFP Term Inlet Air Node, !- Name
  {da64be4f-9b43-4cbb-9914-e9e1029da2fe}, !- Inlet Port
  {0ceca167-e660-4c8a-9455-046f34bdee1b}; !- Outlet Port

OS:Connection,
  {da64be4f-9b43-4cbb-9914-e9e1029da2fe}, !- Handle
  {8e419548-2c41-496b-a7db-697ae086236c}, !- Source Object
  6,                                      !- Outlet Port
  {032f65f0-7b04-4e95-8e51-ddb38051a3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ceca167-e660-4c8a-9455-046f34bdee1b}, !- Handle
  {032f65f0-7b04-4e95-8e51-ddb38051a3a2}, !- Source Object
  3,                                      !- Outlet Port
  {c21b759b-0de7-45d6-a9cf-2dcd00cb6eb8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2606c496-c6c7-4ea1-8436-b815cf18169f}, !- Handle
  {c21b759b-0de7-45d6-a9cf-2dcd00cb6eb8}, !- Source Object
  9,                                      !- Outlet Port
  {1c0e6001-a766-4647-bff0-7eb6cca0338c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c145ffa-e2f1-4ae8-bce1-7e06bc3ef21c}, !- Handle
  Node 35,                                !- Name
  {0e0f6334-ea4e-4149-b636-3ce615da01d5}, !- Inlet Port
  {75ae27d5-6a38-4300-aa46-1d6a9289f70d}; !- Outlet Port

OS:Connection,
  {0e0f6334-ea4e-4149-b636-3ce615da01d5}, !- Handle
  {7b029dae-7dd6-480a-9389-ee0a5dc93cf3}, !- Source Object
  2,                                      !- Outlet Port
  {4c145ffa-e2f1-4ae8-bce1-7e06bc3ef21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ae27d5-6a38-4300-aa46-1d6a9289f70d}, !- Handle
  {4c145ffa-e2f1-4ae8-bce1-7e06bc3ef21c}, !- Source Object
  3,                                      !- Outlet Port
  {c21b759b-0de7-45d6-a9cf-2dcd00cb6eb8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c4beb377-fb9a-44a1-bbce-ac0984357d9c}, !- Handle
  Building Story 4 ThermalZone 4 Electric Reheat Coil, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d7b2ca26-bde9-46b9-a57f-0e6c1c65e0c4}, !- Handle
  Building Story 4 ThermalZone 4 PFP Term Fan, !- Name
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c6601019-5a35-48af-8192-9a87733ea63d}, !- Handle
  Building Story 4 ThermalZone 4 PFP Term, !- Name
  {7e5aa759-7a53-4a8c-a017-8b5c7a1bd3ca}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {21d59250-0ea4-4408-a4d3-a73eccc1624e}, !- Supply Air Inlet Node Name
  {dda587f2-5bd0-458f-9f9d-ff9637d79025}, !- Secondary Air Inlet Node Name
  {0b47d9f2-070b-46b6-aa61-7a25ac499452}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d7b2ca26-bde9-46b9-a57f-0e6c1c65e0c4}, !- Fan Name
  {c4beb377-fb9a-44a1-bbce-ac0984357d9c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {65761c15-a44c-47c2-823e-3236198a0bc2}, !- Handle
  Building Story 4 ThermalZone 4 PFP Term Outlet Air Node, !- Name
  {0b47d9f2-070b-46b6-aa61-7a25ac499452}, !- Inlet Port
  {eef893e0-634f-4351-8359-475adb4dccdf}; !- Outlet Port

OS:Node,
  {9b07e07e-9bc8-4216-8970-0640eecff86d}, !- Handle
  Building Story 4 ThermalZone 4 Return Air Node, !- Name
  {5393a8fd-fe00-40d1-86e3-9c447cd836a5}, !- Inlet Port
  {a5b42f74-9654-405f-81e4-f0242190a829}; !- Outlet Port

OS:Connection,
  {eef893e0-634f-4351-8359-475adb4dccdf}, !- Handle
  {65761c15-a44c-47c2-823e-3236198a0bc2}, !- Source Object
  3,                                      !- Outlet Port
  {37a815ed-4a65-4530-99d7-12c79fb3b982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5393a8fd-fe00-40d1-86e3-9c447cd836a5}, !- Handle
  {b9c8d1ad-9555-479a-a60d-f6313197de2e}, !- Source Object
  2,                                      !- Outlet Port
  {9b07e07e-9bc8-4216-8970-0640eecff86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b42f74-9654-405f-81e4-f0242190a829}, !- Handle
  {9b07e07e-9bc8-4216-8970-0640eecff86d}, !- Source Object
  3,                                      !- Outlet Port
  {88abfaad-b50a-4965-80ac-7fa6046d1f70}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c8a09334-b624-41da-b3bd-571c834caa93}, !- Handle
  Building Story 4 ThermalZone 4 PFP Term Inlet Air Node, !- Name
  {faaf554d-36d9-4bd8-8fee-fc7ca25456af}, !- Inlet Port
  {21d59250-0ea4-4408-a4d3-a73eccc1624e}; !- Outlet Port

OS:Connection,
  {faaf554d-36d9-4bd8-8fee-fc7ca25456af}, !- Handle
  {8e419548-2c41-496b-a7db-697ae086236c}, !- Source Object
  7,                                      !- Outlet Port
  {c8a09334-b624-41da-b3bd-571c834caa93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d59250-0ea4-4408-a4d3-a73eccc1624e}, !- Handle
  {c8a09334-b624-41da-b3bd-571c834caa93}, !- Source Object
  3,                                      !- Outlet Port
  {c6601019-5a35-48af-8192-9a87733ea63d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {0b47d9f2-070b-46b6-aa61-7a25ac499452}, !- Handle
  {c6601019-5a35-48af-8192-9a87733ea63d}, !- Source Object
  9,                                      !- Outlet Port
  {65761c15-a44c-47c2-823e-3236198a0bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f7f7eec-351b-4651-82f4-24e5d372cd6b}, !- Handle
  Node 39,                                !- Name
  {aec33bec-e137-4ddf-beee-84f47b57d468}, !- Inlet Port
  {dda587f2-5bd0-458f-9f9d-ff9637d79025}; !- Outlet Port

OS:Connection,
  {aec33bec-e137-4ddf-beee-84f47b57d468}, !- Handle
  {a22d949f-8ec3-4f35-91e7-cb993cd6b365}, !- Source Object
  2,                                      !- Outlet Port
  {3f7f7eec-351b-4651-82f4-24e5d372cd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda587f2-5bd0-458f-9f9d-ff9637d79025}, !- Handle
  {3f7f7eec-351b-4651-82f4-24e5d372cd6b}, !- Source Object
  3,                                      !- Outlet Port
  {c6601019-5a35-48af-8192-9a87733ea63d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5c0ecb99-5e57-4664-b1a3-89433a545723}, !- Handle
  Building Hours of Operation NonResidential 1, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  {9bc2f72e-20ac-4546-a72e-edd0ff29658b}, !- Default Day Schedule Name
  {cdd5c872-bd69-4d77-9272-b84dcb285c4c}, !- Summer Design Day Schedule Name
  {25682824-cb4a-481e-9e80-2a004fd45d2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bc2f72e-20ac-4546-a72e-edd0ff29658b}, !- Handle
  Building Hours of Operation NonResidential Default 1, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7308e65d-a217-4334-b04a-b51cd0cdd901}, !- Handle
  {5c0ecb99-5e57-4664-b1a3-89433a545723}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  641.10575089435895,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  20,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:46:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:46:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {78f43e2d-867f-440b-9e4d-8dea0c116ce4}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25682824-cb4a-481e-9e80-2a004fd45d2d}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day 1, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ea227c9-86b8-42d7-ae87-eb13ecb41598}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdd5c872-bd69-4d77-9272-b84dcb285c4c}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day 1, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6d2ac8e-49a9-4ae0-948e-ed69bbed7a5c}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule 1, !- Name
  {5c0ecb99-5e57-4664-b1a3-89433a545723}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {45fa564f-f956-434a-949d-e81aebb3ff67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45fa564f-f956-434a-949d-e81aebb3ff67}, !- Handle
  Building Hours of Operation NonResidential Saturday 1, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f64fd040-8911-4c56-a25f-da62313d6ec9}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule 1, !- Name
  {5c0ecb99-5e57-4664-b1a3-89433a545723}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c52a188-5ce9-49ba-932b-0aa8ac336b27}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c52a188-5ce9-49ba-932b-0aa8ac336b27}, !- Handle
  Building Hours of Operation NonResidential Sunday 1, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {eba6db57-fa46-4fb0-b744-76912e05b934}, !- Handle
  Building Default Schedule Set 1,        !- Name
  {5c0ecb99-5e57-4664-b1a3-89433a545723}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {843bab0b-c4f1-470e-9a58-df01debb8689}, !- Handle
  {bdad4225-89d7-4091-9fa3-578429416621}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {649245f4-267d-4532-8f7e-cb662ba611a9}, !- Handle
  {49d5a17f-0031-4a64-84fd-386cd78a3049}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8183cce5-85bf-4828-8b8d-eb698eaf2165}, !- Handle
  {aaa3d260-5a77-4e97-ad12-2e5eff5a983a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {bf8d1656-97b8-4b38-954e-e50b4969eaa5}, !- Handle
  {971ef57d-6fe4-4e9f-852d-eeb7dcf08e30}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {403e0bac-c133-43c4-9887-a7b31f9dc764}, !- Handle
  {1c8f2c6b-f9bb-40c0-a9cc-41ec8c954d3d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {0286c379-e931-4bc7-923f-20e35299d52b}, !- Handle
  {80d784d8-65c2-4f04-9e12-ac08812f48c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7c244acf-4ea4-4d1d-bb38-627f51ef72b9}, !- Handle
  {2c5d0aa5-b18f-4980-b95d-924f491ec69f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {1bdaeb8d-b1d8-4fa7-9139-1a45b82f19f4}, !- Handle
  {65fed96d-f4d9-405b-bec1-957b2cdd4d0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1a8a8b2-64fe-427c-a4b9-f6038276ea59}, !- Handle
  {5faec488-69d4-4365-9aaf-d30365fdb056}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {2cece962-d955-4fdc-945c-f7221a166559}, !- Handle
  {f4a5e744-460e-4d2e-9ba2-345587a9565a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 1.5 ~ 0.0 | hoo_end - 1.5 ~ 0.07 | hoo_end - 0.5 ~ 0.11 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.21 | hoo_end + 2.5 ~ 0.19 | hoo_end + 3.5 ~ 0.23 | hoo_end + 4.5 ~ 0.2 | hoo_end + 5.5 ~ 0.19 | hoo_end + 6.5 ~ 0.15 | hoo_end + 7.5 ~ 0.13 | hoo_start - 7.5 ~ 0.14 | hoo_start - 6.5 ~ 0.07 | hoo_start - 6.0 ~ 0.07 | hoo_start - 4.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b9d6d0b7-d12c-403d-bb83-742d5e2631f6}, !- Handle
  {31d70ca0-8743-43e1-b742-3657cca8af67}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start - 2.0 ~ 0.07 | hoo_start - 1.0 ~ 0.19 | hoo_start ~ 0.35 | hoo_start + 1.0 ~ 0.38 | hoo_start + 2.0 ~ 0.39 | hoo_start + 3.0 ~ 0.47 | mid - 2.0 ~ 0.57 | mid - 1.0 ~ 0.54 | mid ~ 0.34 | mid + 1.0 ~ 0.33 | mid + 2.0 ~ 0.44 | mid + 3.0 ~ 0.26 | hoo_end - 2.0 ~ 0.21 | hoo_end - 1.0 ~ 0.15 | hoo_end ~ 0.17 | hoo_end + 1.0 ~ 0.08 | hoo_end + 2.0 ~ 0.05 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e3a25f8a-b2a7-4433-8ad9-366935d5babf}, !- Handle
  {a445a283-efd3-418b-9804-ac6f0abcfd06}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid - 0.5 ~ 0.0 | hoo_end - 1.0 ~ 0.04 | hoo_end + 1.0 ~ 0.04 | hoo_end + 3.0 ~ 0.06 | hoo_end + 3.5 ~ 0.06 | hoo_end + 4.5 ~ 0.09 | hoo_end + 5.5 ~ 0.06 | hoo_end + 6.5 ~ 0.04 | hoo_start - 7.5 ~ 0.04 | hoo_start - 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {282d0152-3f56-4d97-b355-663a06eff6f0}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {2c5d0aa5-b18f-4980-b95d-924f491ec69f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c42ba4f6-10e2-43b2-8462-27f58694ac16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {c42ba4f6-10e2-43b2-8462-27f58694ac16}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {ad713df0-ed02-40d1-93c2-20488ccbf193}, !- Handle
  {c42ba4f6-10e2-43b2-8462-27f58694ac16}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ad0571c4-ceab-4c7f-94a8-309b7c82f277}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {2c5d0aa5-b18f-4980-b95d-924f491ec69f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc3754ac-ec5c-4b5e-96f1-1d294f0600b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {bc3754ac-ec5c-4b5e-96f1-1d294f0600b9}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {1577bd01-fb64-4ae8-8454-53ca93f57f97}, !- Handle
  {bc3754ac-ec5c-4b5e-96f1-1d294f0600b9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8ac89626-ec0b-480e-b1d7-6c6d60906e4d}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0,    !- Name
  {bdad4225-89d7-4091-9fa3-578429416621}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fa88b1a-3d9e-42db-8a7d-45082aa7e49c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {5fa88b1a-3d9e-42db-8a7d-45082aa7e49c}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0_day_sch, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {50728101-83b5-4a92-9b3d-7da043b1c287}, !- Handle
  {5fa88b1a-3d9e-42db-8a7d-45082aa7e49c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {eacf349b-2ea0-414c-b031-c4dc595ddca7}, !- Handle
  autogen Supply Air Temp - 55.0F 1 1,    !- Name
  {bdad4225-89d7-4091-9fa3-578429416621}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85dd7a86-e6de-4061-9668-3d0d52b041e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {85dd7a86-e6de-4061-9668-3d0d52b041e0}, !- Handle
  autogen Supply Air Temp - 55.0F 1 1_day_sch, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {e2466b07-edfd-435b-9698-302999fe9843}, !- Handle
  {85dd7a86-e6de-4061-9668-3d0d52b041e0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ca840352-6cae-46ec-a34c-6909c1348359}, !- Handle
  autogen Supply Air Temp - 55.0F 2 0,    !- Name
  {aaa3d260-5a77-4e97-ad12-2e5eff5a983a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c8dbd0a-34b2-4521-b22e-90c2253b68d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {4c8dbd0a-34b2-4521-b22e-90c2253b68d7}, !- Handle
  autogen Supply Air Temp - 55.0F 2 0_day_sch, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {75347c4f-f410-4ed6-b829-48ec5084feb2}, !- Handle
  {4c8dbd0a-34b2-4521-b22e-90c2253b68d7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4a85f59d-74f4-4978-a7b4-631df7605d4e}, !- Handle
  autogen Supply Air Temp - 55.0F 2 1,    !- Name
  {aaa3d260-5a77-4e97-ad12-2e5eff5a983a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d383b0f-f17c-4ee9-b93c-3adc530eec67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {0d383b0f-f17c-4ee9-b93c-3adc530eec67}, !- Handle
  autogen Supply Air Temp - 55.0F 2 1_day_sch, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {908b4777-f9eb-4159-bfe0-9be56b202b83}, !- Handle
  {0d383b0f-f17c-4ee9-b93c-3adc530eec67}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2437d577-e37e-408e-8718-50e95aba1027}, !- Handle
  autogen Supply Air Temp - 55.0F 3 0,    !- Name
  {1c8f2c6b-f9bb-40c0-a9cc-41ec8c954d3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b19494e4-3200-4cad-b795-21b86e9b89e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {b19494e4-3200-4cad-b795-21b86e9b89e6}, !- Handle
  autogen Supply Air Temp - 55.0F 3 0_day_sch, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {564c6b87-55b2-412a-94b9-39d643035075}, !- Handle
  {b19494e4-3200-4cad-b795-21b86e9b89e6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7bd5e409-b655-4229-8d77-e653f81510b1}, !- Handle
  autogen Supply Air Temp - 55.0F 3 1,    !- Name
  {1c8f2c6b-f9bb-40c0-a9cc-41ec8c954d3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {738f71d2-c519-4555-a26d-e04f3655a2fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {738f71d2-c519-4555-a26d-e04f3655a2fe}, !- Handle
  autogen Supply Air Temp - 55.0F 3 1_day_sch, !- Name
  {4d2d4d68-7a24-45cd-bbb4-7ace2f0553c0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {4ee0f7a5-efc5-4ccf-8db5-8b9a5fc6c72b}, !- Handle
  {738f71d2-c519-4555-a26d-e04f3655a2fe}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {e2781637-f98b-4c52-bd5a-a3e8eec2355f}, !- Handle
  {d3221389-e3a3-4910-91bf-4fdd0830be40}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVAV with PFP boxes;                    !- Feature Value 1

OS:Schedule:Ruleset,
  {282fe1e5-c9ae-4564-be7d-d128ec469d40}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {896a98fc-46c8-4a8a-8532-e65982c57ac4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {896a98fc-46c8-4a8a-8532-e65982c57ac4}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  {003adebb-89c1-41dc-a2ae-ee17b66d78d6}, !- Default Day Schedule Name
  {c5b6874d-7ca2-49f8-9120-81204348938c}, !- Summer Design Day Schedule Name
  {860ccc41-90c7-46da-a146-190da338eb32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {003adebb-89c1-41dc-a2ae-ee17b66d78d6}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {87f98f6c-1976-468a-a5b6-4e313f494ddc}, !- Handle
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  160.27643772358974,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:46:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:46:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e0a01dd-9aa3-44cf-b8fb-345200d5071b}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {860ccc41-90c7-46da-a146-190da338eb32}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f913f16-16c8-4250-ac0f-ffbb8c4b38ef}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5b6874d-7ca2-49f8-9120-81204348938c}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c504e73b-24c4-441b-ba5f-f6c7e61e0b3d}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday Rule, !- Name
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f02130a5-bf56-4b0c-920e-7eaa25a6862c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f02130a5-bf56-4b0c-920e-7eaa25a6862c}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab2d2383-0f83-4aa3-975b-f22f80067d54}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday Rule, !- Name
  {11a80a80-615f-4444-9e4b-e611d9175e22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f3f3335-ce1f-456e-974a-fadb62fa843a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f3f3335-ce1f-456e-974a-fadb62fa843a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {573217d8-9a5e-4be3-9193-a7bbdee13a8e}, !- Handle
  Zone PVAV with PFP Boxes and Reheat SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {867a6a18-c5da-4f7d-9596-265f55167421}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {3354e4a0-ad70-44b5-80ee-32da9d530095}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c48ac55a-df08-4ee9-a7d8-2c92d4ee118e}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheatHtgSch0, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1ee77d00-cd6f-465e-8219-d5b1af67218a}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheatClgSch0, !- Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {185a2617-1cf8-4474-bc77-a5267975fb9d}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheatOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3354e4a0-ad70-44b5-80ee-32da9d530095}<23.9 && {3354e4a0-ad70-44b5-80ee-32da9d530095}>1.7, !- Program Line 1
  SET {1ee77d00-cd6f-465e-8219-d5b1af67218a} = 29.4, !- Program Line 2
  SET {c48ac55a-df08-4ee9-a7d8-2c92d4ee118e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3354e4a0-ad70-44b5-80ee-32da9d530095}<23.9 && {3354e4a0-ad70-44b5-80ee-32da9d530095}>1.7, !- Program Line 4
  SET {1ee77d00-cd6f-465e-8219-d5b1af67218a} = 29.4, !- Program Line 5
  SET {c48ac55a-df08-4ee9-a7d8-2c92d4ee118e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3354e4a0-ad70-44b5-80ee-32da9d530095}<23.9 && {3354e4a0-ad70-44b5-80ee-32da9d530095}>1.7, !- Program Line 7
  SET {1ee77d00-cd6f-465e-8219-d5b1af67218a} = 29.4, !- Program Line 8
  SET {c48ac55a-df08-4ee9-a7d8-2c92d4ee118e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3354e4a0-ad70-44b5-80ee-32da9d530095}<23.9 && {3354e4a0-ad70-44b5-80ee-32da9d530095}>1.7, !- Program Line 10
  SET {1ee77d00-cd6f-465e-8219-d5b1af67218a} = 29.4, !- Program Line 11
  SET {c48ac55a-df08-4ee9-a7d8-2c92d4ee118e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1ee77d00-cd6f-465e-8219-d5b1af67218a} = NULL, !- Program Line 14
  SET {c48ac55a-df08-4ee9-a7d8-2c92d4ee118e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5215a0f1-e5d2-442a-8eef-d361981aebeb}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheatOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {185a2617-1cf8-4474-bc77-a5267975fb9d}; !- Program Name 1

OS:Schedule:Ruleset,
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  {65aa6690-b942-4c79-98ac-689ecb86b2b8}, !- Default Day Schedule Name
  {147ebb2f-cf3a-4150-8771-cbd33b9ffcb0}, !- Summer Design Day Schedule Name
  {99596dea-4c96-49a8-a1ce-a6b2265bd411}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65aa6690-b942-4c79-98ac-689ecb86b2b8}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Default, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3d1cd5ad-c690-4433-be90-1c9209cd51a6}, !- Handle
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  160.27643772358974,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:46:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:46:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {57a25b19-45fd-4699-a155-e764710955c6}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99596dea-4c96-49a8-a1ce-a6b2265bd411}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Winter Design Day, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35820dfb-ad9b-46e9-a727-ab20777682bc}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {147ebb2f-cf3a-4150-8771-cbd33b9ffcb0}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Summer Design Day, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2515082-836b-4a01-9085-9704d49733eb}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Saturday Rule, !- Name
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b564140-17e0-426e-93f6-79384c3b6cca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b564140-17e0-426e-93f6-79384c3b6cca}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Saturday, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5058498e-ae02-4d59-a5c7-66e07baca756}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Sunday Rule, !- Name
  {fef732ba-30b2-42d5-b8d9-ea726fb33076}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9774396f-6578-4663-aa2a-f362291d6132}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9774396f-6578-4663-aa2a-f362291d6132}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 Occ Sch Sunday, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {2cdba7be-bfd8-4596-8c0c-c79640e1231a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 1 SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {114cd44e-e96c-4b41-ba39-b16f3ffbd18c}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {e69dd854-2e2b-4cd3-9732-453df94cdc6e}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9a911cf8-9ab1-4372-9519-c3c77656b146}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat1HtgSch0, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b07f5b54-15cf-4247-ba93-f649a2220cce}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat1ClgSch0, !- Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {72481de3-461c-4033-a4ba-7da5533cc51e}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {e69dd854-2e2b-4cd3-9732-453df94cdc6e}<23.9 && {e69dd854-2e2b-4cd3-9732-453df94cdc6e}>1.7, !- Program Line 1
  SET {b07f5b54-15cf-4247-ba93-f649a2220cce} = 29.4, !- Program Line 2
  SET {9a911cf8-9ab1-4372-9519-c3c77656b146} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {e69dd854-2e2b-4cd3-9732-453df94cdc6e}<23.9 && {e69dd854-2e2b-4cd3-9732-453df94cdc6e}>1.7, !- Program Line 4
  SET {b07f5b54-15cf-4247-ba93-f649a2220cce} = 29.4, !- Program Line 5
  SET {9a911cf8-9ab1-4372-9519-c3c77656b146} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {e69dd854-2e2b-4cd3-9732-453df94cdc6e}<23.9 && {e69dd854-2e2b-4cd3-9732-453df94cdc6e}>1.7, !- Program Line 7
  SET {b07f5b54-15cf-4247-ba93-f649a2220cce} = 29.4, !- Program Line 8
  SET {9a911cf8-9ab1-4372-9519-c3c77656b146} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {e69dd854-2e2b-4cd3-9732-453df94cdc6e}<23.9 && {e69dd854-2e2b-4cd3-9732-453df94cdc6e}>1.7, !- Program Line 10
  SET {b07f5b54-15cf-4247-ba93-f649a2220cce} = 29.4, !- Program Line 11
  SET {9a911cf8-9ab1-4372-9519-c3c77656b146} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b07f5b54-15cf-4247-ba93-f649a2220cce} = NULL, !- Program Line 14
  SET {9a911cf8-9ab1-4372-9519-c3c77656b146} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {8cc12b30-1fdd-46e3-84e7-89b5601bc415}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {72481de3-461c-4033-a4ba-7da5533cc51e}; !- Program Name 1

OS:Schedule:Ruleset,
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Occ Sch, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  {92750bae-3b82-4ede-8a0c-489789058ca2}, !- Default Day Schedule Name
  {3dda4295-ae76-45bd-8ab4-d4c3994bc68d}, !- Summer Design Day Schedule Name
  {73c550cf-e8d2-4d5c-b0f3-d75f7808a1b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92750bae-3b82-4ede-8a0c-489789058ca2}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Occ Sch Default, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7561b055-10e0-4de7-808a-4961f2282021}, !- Handle
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  160.27643772358974,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:46:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:46:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d821750-cddd-431b-9e7b-a7667a64f9d4}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73c550cf-e8d2-4d5c-b0f3-d75f7808a1b2}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Occ Sch Winter Design Day, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d4a1dab-4509-481a-bc8a-dc82ed0f0b10}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3dda4295-ae76-45bd-8ab4-d4c3994bc68d}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Occ Sch Summer Design Day, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99cc3d2e-4662-47c3-a3af-0b85e6f7aeeb}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Occ Sch Saturday Rule, !- Name
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72d1016a-555f-4b81-8213-7d56d0eab1e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72d1016a-555f-4b81-8213-7d56d0eab1e0}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Occ Sch Saturday, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a9d3082-f2b6-4fdf-83f7-c2b5d5f87b7f}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Occ Sch Sunday Rule, !- Name
  {a8131062-ddd3-4661-be6f-f5305cbf2b90}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09cccc11-fd65-4806-a8d2-a86fbbf7cbd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09cccc11-fd65-4806-a8d2-a86fbbf7cbd6}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 Occ Sch Sunday, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {18da1aeb-9d29-44f4-8221-7ac590f8f564}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 2 SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {beb61704-078b-4eb7-8b5b-94e16b00c843}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {0202861b-2888-4395-836a-7a176cfeb45c}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c30157b7-79a6-455b-b39f-62ca23cc3eaa}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat2HtgSch0, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {26035470-4447-44b7-95e7-430e2b669d23}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat2ClgSch0, !- Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {177b8a1a-240b-4757-a70b-dd9b7f12c95e}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0202861b-2888-4395-836a-7a176cfeb45c}<23.9 && {0202861b-2888-4395-836a-7a176cfeb45c}>1.7, !- Program Line 1
  SET {26035470-4447-44b7-95e7-430e2b669d23} = 29.4, !- Program Line 2
  SET {c30157b7-79a6-455b-b39f-62ca23cc3eaa} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0202861b-2888-4395-836a-7a176cfeb45c}<23.9 && {0202861b-2888-4395-836a-7a176cfeb45c}>1.7, !- Program Line 4
  SET {26035470-4447-44b7-95e7-430e2b669d23} = 29.4, !- Program Line 5
  SET {c30157b7-79a6-455b-b39f-62ca23cc3eaa} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0202861b-2888-4395-836a-7a176cfeb45c}<23.9 && {0202861b-2888-4395-836a-7a176cfeb45c}>1.7, !- Program Line 7
  SET {26035470-4447-44b7-95e7-430e2b669d23} = 29.4, !- Program Line 8
  SET {c30157b7-79a6-455b-b39f-62ca23cc3eaa} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0202861b-2888-4395-836a-7a176cfeb45c}<23.9 && {0202861b-2888-4395-836a-7a176cfeb45c}>1.7, !- Program Line 10
  SET {26035470-4447-44b7-95e7-430e2b669d23} = 29.4, !- Program Line 11
  SET {c30157b7-79a6-455b-b39f-62ca23cc3eaa} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {26035470-4447-44b7-95e7-430e2b669d23} = NULL, !- Program Line 14
  SET {c30157b7-79a6-455b-b39f-62ca23cc3eaa} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {62217a73-3778-4039-bc59-06a75009d00a}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {177b8a1a-240b-4757-a70b-dd9b7f12c95e}; !- Program Name 1

OS:Schedule:Ruleset,
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Occ Sch, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  {4d19c8bf-5ac3-4bd2-8e8f-b87edfa8ba8e}, !- Default Day Schedule Name
  {1a37fc21-13f0-4db1-b1c8-1a82d8378dfd}, !- Summer Design Day Schedule Name
  {d5c820e0-8ea5-41b0-ac48-3aa6de32e714}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d19c8bf-5ac3-4bd2-8e8f-b87edfa8ba8e}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Occ Sch Default, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {034bec8a-53b6-4a69-86b2-6d81a20e3578}, !- Handle
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  160.27643772358974,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:46:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:46:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e078d77c-513f-4d64-b18d-fdbe00428027}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5c820e0-8ea5-41b0-ac48-3aa6de32e714}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Occ Sch Winter Design Day, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {551fa58c-f2a9-495b-95c6-c3459c5989fb}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a37fc21-13f0-4db1-b1c8-1a82d8378dfd}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Occ Sch Summer Design Day, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7bad1e8d-55f1-4bcf-a837-19813872145b}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Occ Sch Saturday Rule, !- Name
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d13557da-353e-41e6-86f2-1baddcae2d6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d13557da-353e-41e6-86f2-1baddcae2d6a}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Occ Sch Saturday, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3e539bf-1911-42d9-bf90-f417cf720aeb}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Occ Sch Sunday Rule, !- Name
  {62f4fb8e-40eb-4648-af60-1cff68f9f4b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {610816e1-78fa-4b2c-8080-f8d53d8ec57c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {610816e1-78fa-4b2c-8080-f8d53d8ec57c}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 Occ Sch Sunday, !- Name
  {25da716c-03d0-4146-b00e-9f8ad3ff3d8b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {7e69a232-1d1b-4cec-8f7b-8521dee4e6ca}, !- Handle
  Zone PVAV with PFP Boxes and Reheat 3 SAT Warmest Reset, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a79d0742-ae6f-41dd-800e-6563c9cfce71}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {aa885b95-a55e-4609-93e0-dabf5b623d7c}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat3HtgSch0, !- Name
  {2b29f882-af46-4c03-884d-7192eae98427}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {7377f63d-3f7b-41ba-9597-16a87aeb7ffd}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat3ClgSch0, !- Name
  {83e6d88e-ee7b-4e6a-a109-f865783a8ea4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {7216ac48-fa43-40a9-8a5d-47cd46376b56}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat3OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}<23.9 && {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}>1.7, !- Program Line 1
  SET {7377f63d-3f7b-41ba-9597-16a87aeb7ffd} = 29.4, !- Program Line 2
  SET {aa885b95-a55e-4609-93e0-dabf5b623d7c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}<23.9 && {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}>1.7, !- Program Line 4
  SET {7377f63d-3f7b-41ba-9597-16a87aeb7ffd} = 29.4, !- Program Line 5
  SET {aa885b95-a55e-4609-93e0-dabf5b623d7c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}<23.9 && {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}>1.7, !- Program Line 7
  SET {7377f63d-3f7b-41ba-9597-16a87aeb7ffd} = 29.4, !- Program Line 8
  SET {aa885b95-a55e-4609-93e0-dabf5b623d7c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}<23.9 && {8b32cd8d-8df0-4b2d-bbbf-3d84b6e48a7d}>1.7, !- Program Line 10
  SET {7377f63d-3f7b-41ba-9597-16a87aeb7ffd} = 29.4, !- Program Line 11
  SET {aa885b95-a55e-4609-93e0-dabf5b623d7c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7377f63d-3f7b-41ba-9597-16a87aeb7ffd} = NULL, !- Program Line 14
  SET {aa885b95-a55e-4609-93e0-dabf5b623d7c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {127119d6-bf0c-42bd-8495-7de7cbde0d38}, !- Handle
  SYS5ZonePVAVwithPFPBoxesandReheat3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7216ac48-fa43-40a9-8a5d-47cd46376b56}; !- Program Name 1

OS:Curve:Biquadratic,
  {d944fa1a-372e-4469-abb1-3efd341f9a70}, !- Handle
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fa702d14-7487-43aa-b84f-61bf001eb0f2}, !- Handle
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e07aab76-9d00-4415-9581-2a6577c85eb6}, !- Handle
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ea52236d-610c-40f8-bc5d-ddbd9c2b4293}, !- Handle
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c6c61e51-7c5d-42d9-952b-58ff26eb9c29}, !- Handle
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {1a008a51-8855-4e10-bb06-469902479eb1}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {09749c75-a7ad-4440-88b1-73e24ad765c9}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {1a008a51-8855-4e10-bb06-469902479eb1}; !- Layer 1

OS:InternalMass:Definition,
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Handle
  Internal Mass Definition 3,             !- Name
  {09749c75-a7ad-4440-88b1-73e24ad765c9}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ff6d827f-b87f-4605-942d-921c7bf24c37}, !- Handle
  Building Story 1 Space 1 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {4df89006-77ae-4ca9-8bad-1bce6f4c2ed8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e2a1df7a-bd32-481f-a4d4-83f9c4c1ea18}, !- Handle
  Building Story 1 Space 3 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {2a9225b6-4e6a-47ba-8a4b-57e9f4e11e7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a48070a7-c188-479d-917f-0164b40f3014}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {0f94997f-3504-4a0b-b4f2-5c0dc402bc2d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ebaa8ab-6e33-4354-9cea-d8c0d0b66bc9}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {e4e477d0-95f8-4d50-9e81-c2f4531f6345}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ec8e50f-b13f-4fe3-b3ca-d0b3056ebdfe}, !- Handle
  Building Story 3 Space 1 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {6d41ef9e-e721-46d3-80bb-9c484170fae3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {672404d9-3ddd-48bd-b28f-b2cd4702a983}, !- Handle
  Building Story 1 Space 2 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {96f609fb-3249-4bc5-beea-0e9d667a5112}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f17d582c-c646-4b39-9cac-50b41135fa09}, !- Handle
  Building Story 1 Space 4 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {0dd360d8-bcd3-4506-a602-0ebeeedcbeef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {12aada56-fe44-4137-8f20-1204d77bb1f5}, !- Handle
  Building Story 2 Space 2 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {2771fad8-b757-4b05-aa2e-66ff26e5e58a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {765b4ccd-6dd6-4c5d-9ef0-84c981658948}, !- Handle
  Building Story 2 Space 1 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {229e6efe-5408-4f15-aac3-a875ec631dd0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {803dc212-c90a-4ee2-a9ef-d7edeb575f6b}, !- Handle
  Building Story 2 Space 3 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {7b80b937-6762-4059-ae1a-2d8937f47e0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57071e36-f4d9-4ea0-9e03-2ea75c46f4f0}, !- Handle
  Building Story 4 Space 2 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {5a2712ac-9039-49e3-ae86-0f38f5450b9b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c335f52c-cec7-4c5d-ac78-9dcf9bf8b4d0}, !- Handle
  Building Story 2 Space 4 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {fa550e87-a6da-47d4-9331-8ecd6c341938}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a873e4d-a6f7-4665-93ba-243369a539a8}, !- Handle
  Building Story 3 Space Mass,            !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {ebb80659-7e4e-467e-9b24-8ecac20c0b59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80f77d23-ae2a-4de4-b726-aa2a1f6cdf59}, !- Handle
  Building Story 3 Space 2 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {9c4362fa-0ac9-4ce1-8bef-2ba617ad972b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f54704f6-d5c6-480d-9e2a-f7cc8be27941}, !- Handle
  Building Story 3 Space 3 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {f23aad33-7969-42f9-8c0b-36b5e3dad8d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ccc950ac-3366-4425-81aa-26bf4c7d079c}, !- Handle
  Building Story 3 Space 4 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {b65fe831-b39c-40a2-897b-7475cce940d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5880db5c-da2e-43f9-913a-194efae1a262}, !- Handle
  Building Story 4 Space Mass,            !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {082aa521-d774-4c37-98c1-317a98f1c81c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {68d947aa-c9c1-4c1f-b30f-b305a8e0110a}, !- Handle
  Building Story 4 Space 1 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {a9f30df2-01cd-42cb-a617-f2fb99662a6d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d79c54c3-05f0-4254-a786-de8e6981cc87}, !- Handle
  Building Story 4 Space 3 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {f51beb86-0afc-465f-a3c1-8bca2dca3e59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1fa8a954-cf5e-4bcf-aa7c-f10e243628ef}, !- Handle
  Building Story 4 Space 4 Mass,          !- Name
  {5c2106a9-7089-4d1a-a32d-e598fc5b5eb2}, !- Internal Mass Definition Name
  {0c82f266-1b08-47ca-a528-30d6aaf01db6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {352a36e1-c74f-491e-8b04-164029a2ced5}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ed5a2066-5eb0-47bf-aa13-ff2bacb86a01}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea72cc84-a23b-4298-9e72-cb6824dbc042}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ca80c5dd-3dac-4061-bdb1-de8331efae01}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {51e17faf-01ef-43c9-8d87-f3d9ade9b27d}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {bb3bef53-9b65-49f6-9e4d-a4f9937ba9a1}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {f4564662-be7b-4232-bf5e-de718195cd1d}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {64f63c46-df5d-419b-97b7-8efb32c871a3}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {1e7e3e0c-17b7-41e5-817e-7ec729d3a495}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e1a7c362-a25b-4a91-94d5-d0332cc95103}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Construction,
  {4fbd0a71-86d1-4aa7-a924-abb36ba1a990}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11 adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {5cc05281-4af8-429f-b1d3-75fe0c6967fd}, !- Layer 1
  {2e239f42-9ae2-4326-9150-10973a248620}, !- Layer 2
  {33c4d8b5-81a9-4b3a-a7a0-164f3fac4b5d}, !- Layer 3
  {b3cd226d-50d8-4d9f-9ab5-9e8c6fb48e46}; !- Layer 4

OS:StandardsInformation:Construction,
  {fb700188-bbdc-44aa-9cde-4713c1cefde3}, !- Handle
  {4fbd0a71-86d1-4aa7-a924-abb36ba1a990}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {33c4d8b5-81a9-4b3a-a7a0-164f3fac4b5d}, !- Handle
  Typical Insulation R-8.72_R-value 20.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  3.52220367364612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultConstructionSet,
  {1478ead7-8506-4d57-843a-bb1efbe2413e}, !- Handle
  Res 90.1-2019 - Office - ASHRAE 169-2013-5B adj ext wall insulation, !- Name
  {41b49696-a841-4bcd-9ca0-0617c3f36ba9}, !- Default Exterior Surface Constructions Name
  {1b41d30e-128a-4fba-9056-3f9de7a51550}, !- Default Interior Surface Constructions Name
  {c5546d25-07e6-40fd-a33f-cbf533099438}, !- Default Ground Contact Surface Constructions Name
  {f0d0fdba-2760-4236-8aa9-c12fa7601026}, !- Default Exterior SubSurface Constructions Name
  {0a68a6e6-255d-465f-8b13-39e714113f07}, !- Default Interior SubSurface Constructions Name
  {6736a28a-ca0b-4ed6-b062-206bd1a11daa}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {41b49696-a841-4bcd-9ca0-0617c3f36ba9}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation, !- Name
  {f734072b-906e-40ba-8f80-b855e0e47b36}, !- Floor Construction Name
  {4fbd0a71-86d1-4aa7-a924-abb36ba1a990}, !- Wall Construction Name
  {49020699-19f3-4f93-b438-b24278595ea4}; !- Roof Ceiling Construction Name

OS:ElectricEquipment:Definition,
  {9242263f-22df-4b77-9bd1-ec3cae63eaaa}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition - 20.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {c47810ac-4b64-4693-8a96-4d9a615da21c}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W. - 20.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30771064349161,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {86033f71-13ae-41d8-a611-41e3fa0f9b8a}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W. - 20.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00830621670323808,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {536c72cf-ee8d-45c1-93b9-2a70fcd56406}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W. - 20.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00867943229178488,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Lights:Definition,
  {13763b08-7dd8-4594-a898-4348e68cdec9}, !- Handle
  Office WholeBuilding - Md Office Lights Definition - 10.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.2000124000248,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e050f841-4f13-43cd-9d7a-7fb1ecc69f08}, !- Handle
  {13763b08-7dd8-4594-a898-4348e68cdec9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

