
OS:Version,
  {c885244c-26c2-4ef6-b462-8ee16bf256f2}, !- Handle
  3.2.0;                                  !- Version Identifier

OS:Facility,
  {4de15254-531a-4605-9295-8fd385ba951c}; !- Handle

OS:Site,
  {24ed0392-0ecd-4bdc-ac40-79b502640109}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.8056537672223,                       !- Latitude {deg}
  -104.781262278557,                      !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  497.7384,                               !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7854a146-8668-4ff1-a5a6-413bd1ee1166}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {8853843c-35d9-4bf3-9f56-351c460dbc34}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {abfe115a-a790-419f-b34f-899e355295ad}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7b884cb4-aa8c-4817-9f97-09d03abe2bac}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {797381d9-72f3-4e28-bb78-730414f3229d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {61e43aea-20f8-4aaf-bd69-a0b319a86716}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {0260d87e-3438-4122-b10b-98796a421ecd}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {75662e77-969a-4243-a750-d2ce4067c51f}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {b490a5e5-f956-407a-b771-cf4d5fb9f60a}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  C:/AUMC/ev/weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {d3bceec9-3ed7-415f-baa3-1a4f85ba2435}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8,                                   !- Annual Average Outdoor Air Temperature {C}
  23.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {19f442e2-d069-4471-b3b4-d56c6812ceab}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d6a0f069-f513-4796-9fa5-b91a760bbe41}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {de52983c-a56a-4375-a0af-43929e8173f7}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {ecf16e7e-04d6-43b2-b001-44dda0a5a97e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:Rendering:Color,
  {88eb591f-af89-4379-bf3e-99be279da8bf}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {891ec08c-c7a4-4b6b-88ce-f517b963083e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {b8c4562a-d68f-4508-9feb-ec7d39c93f08}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {8d746b15-52f0-4c2a-a5fa-86ea346b40dc}, !- Handle
  Clothing Schedule,                      !- Name
  {72dca6be-86e4-47cd-9e95-df23a0f17497}, !- Schedule Type Limits Name
  {02ed0e3b-155a-4d65-a51b-46df75b2b6cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02ed0e3b-155a-4d65-a51b-46df75b2b6cd}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {72dca6be-86e4-47cd-9e95-df23a0f17497}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {faecbaa3-23ee-4783-94c4-7f48358d092d}, !- Handle
  Schedule Rule 1,                        !- Name
  {8d746b15-52f0-4c2a-a5fa-86ea346b40dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ebc11fe-758d-4471-a24a-d9d0b9392d6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ebc11fe-758d-4471-a24a-d9d0b9392d6a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {72dca6be-86e4-47cd-9e95-df23a0f17497}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {72dca6be-86e4-47cd-9e95-df23a0f17497}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {9c0bf406-fa74-4d54-81d0-12cfed40d2d0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {0c8c1d33-87c7-471f-91ce-4df39b92d8b8}, !- Schedule Type Limits Name
  {f1db62ba-6c1a-4d8a-964c-9afa6c4e490d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1db62ba-6c1a-4d8a-964c-9afa6c4e490d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {0c8c1d33-87c7-471f-91ce-4df39b92d8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0c8c1d33-87c7-471f-91ce-4df39b92d8b8}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {7d178c4d-53b8-4a06-acda-d899544ccc45}, !- Handle
  Work Efficiency Schedule,               !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {5d443d9e-0c8c-4f11-858b-58d2f9635608}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d443d9e-0c8c-4f11-858b-58d2f9635608}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {fbbb1272-633c-4c4f-943e-c818e2602923}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2c5371a8-6d5d-4c7c-a49d-0d5c0657a77c}, !- Handle
  {fbbb1272-633c-4c4f-943e-c818e2602923}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {967dd7c7-619f-49e3-89af-cd4a44f31e00}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {4175e8d8-523f-45bf-a2ea-d542f00a7616}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d2268ac3-8760-4f6b-a894-f4cd106e909c}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Number of People Schedule Name
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- People Activity Level Schedule Name
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Lighting Schedule Name
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {aa2adff5-e0e8-491b-92e1-e347d5e67b8a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {68d87f5d-d0bd-402a-979c-a733badb30ba}, !- Default Day Schedule Name
  {7eab64c3-94a2-4ea1-b75d-ef67077ef9b2}, !- Summer Design Day Schedule Name
  {e225f658-6c49-49ea-a4e7-31faba7f47b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68d87f5d-d0bd-402a-979c-a733badb30ba}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7178861f-eaff-417e-8295-6c65e0ce341b}, !- Handle
  Schedule Rule 2,                        !- Name
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f636a150-167a-4ba9-bcb6-f16fdfe60609}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f636a150-167a-4ba9-bcb6-f16fdfe60609}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.25,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.15,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.075,                                  !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.05,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.025,                                  !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {7eab64c3-94a2-4ea1-b75d-ef67077ef9b2}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8ad1d95a-00b8-47bf-8822-a76fb59f40a5}, !- Handle
  Schedule Rule 3,                        !- Name
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78a91ffa-c266-4655-8640-7241a447035f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78a91ffa-c266-4655-8640-7241a447035f}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.95,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.95,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.95,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  30,                                     !- Minute 8
  0.5,                                    !- Value Until Time 8
  12,                                     !- Hour 9
  30,                                     !- Minute 9
  0.95,                                   !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.95,                                   !- Value Until Time 10
  14,                                     !- Hour 11
  30,                                     !- Minute 11
  0.95,                                   !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.3,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  17,                                     !- Hour 14
  30,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.075,                                  !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0;                                      !- Value Until Time 18

OS:Schedule:Day,
  {e225f658-6c49-49ea-a4e7-31faba7f47b6}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {5b87a55b-703d-4800-99cd-fc3c494ce68b}, !- Schedule Type Limits Name
  {f828d011-12ab-4ab4-9cee-f6526718c146}, !- Default Day Schedule Name
  {4e9daf58-39ab-4c0e-a357-467ad3b093cf}, !- Summer Design Day Schedule Name
  {7f668fee-20b7-4bc1-a70d-3f45c02b83e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f828d011-12ab-4ab4-9cee-f6526718c146}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {5b87a55b-703d-4800-99cd-fc3c494ce68b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  19,                                     !- Hour 1
  30,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Day,
  {7f668fee-20b7-4bc1-a70d-3f45c02b83e7}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {5b87a55b-703d-4800-99cd-fc3c494ce68b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4e9daf58-39ab-4c0e-a357-467ad3b093cf}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {5b87a55b-703d-4800-99cd-fc3c494ce68b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5b87a55b-703d-4800-99cd-fc3c494ce68b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {0f8dbe93-4c8d-4d04-a497-8adccbdd8775}, !- Default Day Schedule Name
  {808cb9e3-f811-4ade-91cf-7c69be7bdc2d}, !- Summer Design Day Schedule Name
  {ae507d32-7404-4946-9eb1-15eeb706c7f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f8dbe93-4c8d-4d04-a497-8adccbdd8775}, !- Handle
  Schedule Day 5,                         !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.047246512,                            !- Value Until Time 1
  1,                                      !- Hour 2
  30,                                     !- Minute 2
  0.048623256,                            !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1,                                    !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.08623256,                             !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.25869768,                             !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.77609304,                             !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.77609304,                             !- Value Until Time 10
  14,                                     !- Hour 11
  30,                                     !- Minute 11
  0.77609304,                             !- Value Until Time 11
  15,                                     !- Hour 12
  30,                                     !- Minute 12
  0.4311628,                              !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0.25869768,                             !- Value Until Time 13
  16,                                     !- Hour 14
  45,                                     !- Minute 14
  0.25869768,                             !- Value Until Time 14
  17,                                     !- Hour 15
  15,                                     !- Minute 15
  0.25869768,                             !- Value Until Time 15
  17,                                     !- Hour 16
  45,                                     !- Minute 16
  0.2155814,                              !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2155814,                              !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.17246512,                             !- Value Until Time 18
  19,                                     !- Hour 19
  45,                                     !- Minute 19
  0.17246512,                             !- Value Until Time 19
  20,                                     !- Hour 20
  15,                                     !- Minute 20
  0.08623256,                             !- Value Until Time 20
  20,                                     !- Hour 21
  30,                                     !- Minute 21
  0.08623256,                             !- Value Until Time 21
  21,                                     !- Hour 22
  30,                                     !- Minute 22
  0.04311628,                             !- Value Until Time 22
  22,                                     !- Hour 23
  30,                                     !- Minute 23
  0.044493024,                            !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.045869768,                            !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.047246512;                            !- Value Until Time 25

OS:Schedule:Rule,
  {63639540-6f6f-4c05-9985-f5ee20379921}, !- Handle
  Schedule Rule 4,                        !- Name
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4bcfc962-e3c1-4a97-b240-78a0870f328e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bcfc962-e3c1-4a97-b240-78a0870f328e}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.06811628,                             !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.08623256,                             !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.17246512,                             !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.25869768,                             !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.22636047,                             !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.19402326,                             !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.16168605,                             !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.12934884,                             !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.12934884,                             !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.08623256,                             !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.04311628,                             !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.04655814,                             !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0.05,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.05,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Day,
  {808cb9e3-f811-4ade-91cf-7c69be7bdc2d}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37fcaf1e-cd7d-4c77-8628-b350647274eb}, !- Handle
  Schedule Rule 5,                        !- Name
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1929ed00-f99d-4d25-a4d6-ec2df32ee7c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1929ed00-f99d-4d25-a4d6-ec2df32ee7c2}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {ae507d32-7404-4946-9eb1-15eeb706c7f6}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {3554526e-604c-4adb-9b96-a1376e9b291e}, !- Default Day Schedule Name
  {4c5ffe4e-3064-47bc-8b0f-3c9195f5e779}, !- Summer Design Day Schedule Name
  {c42f51db-5392-43c6-874a-c7f2115b65dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3554526e-604c-4adb-9b96-a1376e9b291e}, !- Handle
  Schedule Day 8,                         !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.31502993632,                          !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3076738408,                           !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3076738408,                           !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3076738408,                           !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3444543184,                           !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.381234796,                            !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6195065435,                           !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.857778291,                            !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.857778291,                            !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.857778291,                            !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.762469592,                            !- Value Until Time 11
  12,                                     !- Hour 12
  30,                                     !- Minute 12
  0.857778291,                            !- Value Until Time 12
  13,                                     !- Hour 13
  30,                                     !- Minute 13
  0.857778291,                            !- Value Until Time 13
  14,                                     !- Hour 14
  30,                                     !- Minute 14
  0.857778291,                            !- Value Until Time 14
  15,                                     !- Hour 15
  30,                                     !- Minute 15
  0.476543495,                            !- Value Until Time 15
  16,                                     !- Hour 16
  30,                                     !- Minute 16
  0.381234796,                            !- Value Until Time 16
  17,                                     !- Hour 17
  30,                                     !- Minute 17
  0.381234796,                            !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.381234796,                            !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3444543184,                           !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.33709822288,                          !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.32974212736,                          !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.32238603184;                          !- Value Until Time 22

OS:Schedule:Rule,
  {e6e6425e-aec8-488e-9e08-2af8c0a41f4d}, !- Handle
  Schedule Rule 7,                        !- Name
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28637f49-f8cb-46d7-aba3-8b42da9bc698}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28637f49-f8cb-46d7-aba3-8b42da9bc698}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  0.3059950883,                           !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.381234796,                            !- Value Until Time 3
  9,                                      !- Hour 4
  30,                                     !- Minute 4
  0.4288891455,                           !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.476543495,                            !- Value Until Time 5
  11,                                     !- Hour 6
  30,                                     !- Minute 6
  0.440802732875,                         !- Value Until Time 6
  12,                                     !- Hour 7
  30,                                     !- Minute 7
  0.40506197075,                          !- Value Until Time 7
  13,                                     !- Hour 8
  30,                                     !- Minute 8
  0.369321208625,                         !- Value Until Time 8
  14,                                     !- Hour 9
  30,                                     !- Minute 9
  0.3335804465,                           !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.3335804465,                           !- Value Until Time 10
  16,                                     !- Hour 11
  30,                                     !- Minute 11
  0.30975327175,                          !- Value Until Time 11
  17,                                     !- Hour 12
  30,                                     !- Minute 12
  0.285926097,                            !- Value Until Time 12
  18,                                     !- Hour 13
  30,                                     !- Minute 13
  0.2583407388,                           !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0.2307553806,                           !- Value Until Time 14
  20,                                     !- Hour 15
  30,                                     !- Minute 15
  0.2307553806,                           !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2307553806;                           !- Value Until Time 16

OS:Schedule:Day,
  {4c5ffe4e-3064-47bc-8b0f-3c9195f5e779}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18365bf6-b8c8-4281-8853-c02cef82a844}, !- Handle
  Schedule Rule 8,                        !- Name
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8d1e47b-80bc-4a8e-80ec-47582ad41337}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8d1e47b-80bc-4a8e-80ec-47582ad41337}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sun Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {c42f51db-5392-43c6-874a-c7f2115b65dc}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa2adff5-e0e8-491b-92e1-e347d5e67b8a}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {eafc5b10-1fbe-47dd-afab-174182b8c31b}, !- Default Day Schedule Name
  {b1014f29-f429-4bc4-8a34-a300b6754e7f}, !- Summer Design Day Schedule Name
  {26f3dd2c-48c2-431f-bd2f-fd8878aa18e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eafc5b10-1fbe-47dd-afab-174182b8c31b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1014f29-f429-4bc4-8a34-a300b6754e7f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {937fdb59-ed29-4c00-a08f-ff2bd84ef59b}, !- Handle
  Schedule Rule 10,                       !- Name
  {aa2adff5-e0e8-491b-92e1-e347d5e67b8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc435d67-7d0d-4c39-8947-09996354a389}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc435d67-7d0d-4c39-8947-09996354a389}, !- Handle
  OfficeMedium INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {26f3dd2c-48c2-431f-bd2f-fd8878aa18e3}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c56014e-9428-4cfb-9b3e-f28aec8ddbd1}, !- Handle
  Schedule Rule 11,                       !- Name
  {aa2adff5-e0e8-491b-92e1-e347d5e67b8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e252beef-008c-445e-95d8-110ce47fcbaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e252beef-008c-445e-95d8-110ce47fcbaa}, !- Handle
  OfficeMedium INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {31b5b2ce-7108-436b-948b-12180b3466ce}, !- Handle
  Res 90.1-2019 - Office - ASHRAE 169-2013-5B, !- Name
  {5fdca0ca-2a1c-45c4-82af-a525639cbfb7}, !- Default Exterior Surface Constructions Name
  {6a04fdb5-8e4a-43dd-bf25-8ef2ec0c031c}, !- Default Interior Surface Constructions Name
  {77cd689f-c04f-42f8-a9d1-6098715d96a6}, !- Default Ground Contact Surface Constructions Name
  {bfe2ee73-5ad5-407a-bb25-574757dcb04f}, !- Default Exterior SubSurface Constructions Name
  {781ea8b7-d96d-4ea5-8de6-2d00bc72d174}, !- Default Interior SubSurface Constructions Name
  {5524b6e3-5937-4583-bc11-bd88368dfee1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5fdca0ca-2a1c-45c4-82af-a525639cbfb7}, !- Handle
  Default Surface Constructions 1,        !- Name
  {aea26f59-eabe-46d3-b706-ebe9aa3ee8b2}, !- Floor Construction Name
  {90749e6d-b2a5-43a0-b7d6-06f276429d6e}, !- Wall Construction Name
  {0417a865-d3ce-4320-b391-cd9dfacf58f7}; !- Roof Ceiling Construction Name

OS:Construction,
  {aea26f59-eabe-46d3-b706-ebe9aa3ee8b2}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {90c10ac0-5afe-470d-8dc8-d58e0c2b0cd1}, !- Layer 1
  {e781a99f-45d1-4e9a-87de-e8480eefc462}, !- Layer 2
  {c8de8428-a4d1-4edf-b784-07d7d8dd57ef}; !- Layer 3

OS:StandardsInformation:Construction,
  {11ffcbd7-140d-4a9f-bdf4-552bbbf0fed1}, !- Handle
  {aea26f59-eabe-46d3-b706-ebe9aa3ee8b2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {90c10ac0-5afe-470d-8dc8-d58e0c2b0cd1}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e781a99f-45d1-4e9a-87de-e8480eefc462}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c8de8428-a4d1-4edf-b784-07d7d8dd57ef}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {90749e6d-b2a5-43a0-b7d6-06f276429d6e}, !- Handle
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  ,                                       !- Surface Rendering Name
  {076311e8-38f0-49e5-9c88-6c459c14a0e0}, !- Layer 1
  {04806e19-07a3-4ff2-97f7-dfe6d141abe1}, !- Layer 2
  {3f0ebd80-e091-40f9-9d3c-10fac4764d3d}, !- Layer 3
  {bc66f9fe-3c17-4832-a0d6-6e6d782ef4a6}; !- Layer 4

OS:StandardsInformation:Construction,
  {251a54ae-b5f3-421f-806c-708899bc581a}, !- Handle
  {90749e6d-b2a5-43a0-b7d6-06f276429d6e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {076311e8-38f0-49e5-9c88-6c459c14a0e0}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {04806e19-07a3-4ff2-97f7-dfe6d141abe1}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3f0ebd80-e091-40f9-9d3c-10fac4764d3d}, !- Handle
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bc66f9fe-3c17-4832-a0d6-6e6d782ef4a6}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {0417a865-d3ce-4320-b391-cd9dfacf58f7}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {41f007ad-ee66-49fe-917d-f5566feec737}, !- Layer 1
  {c3b9c34f-2f65-48d1-8f3b-9588b4fe403a}, !- Layer 2
  {e72f3973-935c-4ecd-8091-1b2ac53b1ee1}; !- Layer 3

OS:StandardsInformation:Construction,
  {2b1f7328-c6b5-4048-8c25-3d2afbaf9b8c}, !- Handle
  {0417a865-d3ce-4320-b391-cd9dfacf58f7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {41f007ad-ee66-49fe-917d-f5566feec737}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c3b9c34f-2f65-48d1-8f3b-9588b4fe403a}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e72f3973-935c-4ecd-8091-1b2ac53b1ee1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {6a04fdb5-8e4a-43dd-bf25-8ef2ec0c031c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {26048b99-3e1c-4b22-bc95-1b2cacc2fd86}, !- Floor Construction Name
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Wall Construction Name
  {657422f4-9da1-454d-b2da-aeed4e60ade8}; !- Roof Ceiling Construction Name

OS:Construction,
  {26048b99-3e1c-4b22-bc95-1b2cacc2fd86}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {18ec7156-f72a-4567-aff1-5d7c29a8f56a}, !- Layer 1
  {81b4b0c5-8e10-4716-9e4b-35816b05d2f5}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f30c522-b0c3-4195-9fed-935d10f18e89}, !- Handle
  {26048b99-3e1c-4b22-bc95-1b2cacc2fd86}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {18ec7156-f72a-4567-aff1-5d7c29a8f56a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {81b4b0c5-8e10-4716-9e4b-35816b05d2f5}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c1050fa3-7d95-44b6-a6a3-afe98a8b73de}, !- Layer 1
  {c1050fa3-7d95-44b6-a6a3-afe98a8b73de}; !- Layer 2

OS:StandardsInformation:Construction,
  {b003e4d5-b882-4fe2-ad87-9700673ecf4d}, !- Handle
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c1050fa3-7d95-44b6-a6a3-afe98a8b73de}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {657422f4-9da1-454d-b2da-aeed4e60ade8}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {81b4b0c5-8e10-4716-9e4b-35816b05d2f5}, !- Layer 1
  {18ec7156-f72a-4567-aff1-5d7c29a8f56a}; !- Layer 2

OS:StandardsInformation:Construction,
  {18a50e11-a130-4b75-b55c-9414388b6f4c}, !- Handle
  {657422f4-9da1-454d-b2da-aeed4e60ade8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {77cd689f-c04f-42f8-a9d1-6098715d96a6}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a4f8a552-056d-4acc-9f0a-5ab9319cd36a}, !- Floor Construction Name
  {0f58aa4e-4a6e-452b-87b6-59805638ab11}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a4f8a552-056d-4acc-9f0a-5ab9319cd36a}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {b267f3f8-e800-4b13-8c9b-01ee0c8fee89}, !- Layer 1
  {c8de8428-a4d1-4edf-b784-07d7d8dd57ef}; !- Layer 2

OS:StandardsInformation:Construction,
  {a7c41e48-e2a9-4b88-81b7-b8535d9e9fc0}, !- Handle
  {a4f8a552-056d-4acc-9f0a-5ab9319cd36a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {6d3d5bb8-0d95-4c6c-a72e-7aa0eba53149}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b267f3f8-e800-4b13-8c9b-01ee0c8fee89}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0f58aa4e-4a6e-452b-87b6-59805638ab11}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3afb811b-ce45-4f98-b141-7905f4bd36c9}; !- Layer 1

OS:StandardsInformation:Construction,
  {2c3fc646-f490-436d-b9fd-4f90483768b0}, !- Handle
  {0f58aa4e-4a6e-452b-87b6-59805638ab11}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3afb811b-ce45-4f98-b141-7905f4bd36c9}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {bfe2ee73-5ad5-407a-bb25-574757dcb04f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {6f81527b-6d59-4af2-8c9f-aa2808d4a73b}, !- Fixed Window Construction Name
  {a314e3c4-475f-4119-a4ff-5ccc22cca277}, !- Operable Window Construction Name
  {c5942536-a774-4ca0-a2de-f26397aa0891}, !- Door Construction Name
  {0264e4d8-4afe-406d-b81c-bb90500e7519}, !- Glass Door Construction Name
  {7e4b1da1-7db3-4d00-bfaf-67c8fa25a252}, !- Overhead Door Construction Name
  {30568374-83bc-46ad-ad52-5d1de8c7db8b}, !- Skylight Construction Name
  {409650f0-8ffe-4248-88eb-39d8c4960e45}, !- Tubular Daylight Dome Construction Name
  {409650f0-8ffe-4248-88eb-39d8c4960e45}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6f81527b-6d59-4af2-8c9f-aa2808d4a73b}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Name
  ,                                       !- Surface Rendering Name
  {5a7e7ed6-7ab2-4f17-ad5c-cc40e6dbaf07}; !- Layer 1

OS:StandardsInformation:Construction,
  {2bef45fc-4772-41eb-bee7-80da27339ef8}, !- Handle
  {6f81527b-6d59-4af2-8c9f-aa2808d4a73b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5a7e7ed6-7ab2-4f17-ad5c-cc40e6dbaf07}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33, !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {a314e3c4-475f-4119-a4ff-5ccc22cca277}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33 1, !- Name
  ,                                       !- Surface Rendering Name
  {94350690-3370-48b2-b5f8-c8c39c05d42f}; !- Layer 1

OS:StandardsInformation:Construction,
  {e4d5ac57-9432-431d-ac81-4094c5b60fd1}, !- Handle
  {a314e3c4-475f-4119-a4ff-5ccc22cca277}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {94350690-3370-48b2-b5f8-c8c39c05d42f}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33 1, !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {c5942536-a774-4ca0-a2de-f26397aa0891}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {4b098e21-f056-40d7-830e-b8abe0bd6da3}, !- Layer 1
  {6d3d5bb8-0d95-4c6c-a72e-7aa0eba53149}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c04ffc2-ec28-499a-b10b-d85fdb61da75}, !- Handle
  {c5942536-a774-4ca0-a2de-f26397aa0891}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4b098e21-f056-40d7-830e-b8abe0bd6da3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0264e4d8-4afe-406d-b81c-bb90500e7519}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {63764b6c-7494-4afb-ba75-3908e8f12e00}, !- Layer 1
  {5e84edf4-0d4b-435c-976a-9127e86bcdc9}, !- Layer 2
  {4c3e31d8-3582-4b96-acce-6d45190240ea}; !- Layer 3

OS:StandardsInformation:Construction,
  {238f9e42-30d0-441b-b72e-4c2672898bf5}, !- Handle
  {0264e4d8-4afe-406d-b81c-bb90500e7519}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {63764b6c-7494-4afb-ba75-3908e8f12e00}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {5e84edf4-0d4b-435c-976a-9127e86bcdc9}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {4c3e31d8-3582-4b96-acce-6d45190240ea}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {7e4b1da1-7db3-4d00-bfaf-67c8fa25a252}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {cc7fed12-2fd8-47e8-a6b3-be625687ac32}; !- Layer 1

OS:StandardsInformation:Construction,
  {5fcd1185-21bf-43db-9a25-43d6394e46c6}, !- Handle
  {7e4b1da1-7db3-4d00-bfaf-67c8fa25a252}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {cc7fed12-2fd8-47e8-a6b3-be625687ac32}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {30568374-83bc-46ad-ad52-5d1de8c7db8b}, !- Handle
  U 0.5 SHGC 0.36 Simple Glazing Skylight U-0.5 SHGC 0.36, !- Name
  ,                                       !- Surface Rendering Name
  {df70ea84-d3cc-469d-ae7d-b4d46a287c2c}; !- Layer 1

OS:StandardsInformation:Construction,
  {30255ca5-0622-4968-9fdd-b22282c00226}, !- Handle
  {30568374-83bc-46ad-ad52-5d1de8c7db8b}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {df70ea84-d3cc-469d-ae7d-b4d46a287c2c}, !- Handle
  U 0.5 SHGC 0.36 Simple Glazing U-0.5 SHGC 0.36, !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.36;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {409650f0-8ffe-4248-88eb-39d8c4960e45}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5334ca04-aea0-406b-9d07-a5e48a060a7c}; !- Layer 1

OS:StandardsInformation:Construction,
  {a490f689-772e-443b-84e4-b21eb70de473}, !- Handle
  {409650f0-8ffe-4248-88eb-39d8c4960e45}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {5334ca04-aea0-406b-9d07-a5e48a060a7c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {781ea8b7-d96d-4ea5-8de6-2d00bc72d174}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {409650f0-8ffe-4248-88eb-39d8c4960e45}, !- Fixed Window Construction Name
  {409650f0-8ffe-4248-88eb-39d8c4960e45}, !- Operable Window Construction Name
  {f747f937-53ce-45ad-b617-6982b6b4ffcb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f747f937-53ce-45ad-b617-6982b6b4ffcb}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b512b77d-d312-4990-89de-f494bd852350}; !- Layer 1

OS:StandardsInformation:Construction,
  {a73423d7-07ac-406b-ace3-c43b70406338}, !- Handle
  {f747f937-53ce-45ad-b617-6982b6b4ffcb}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b512b77d-d312-4990-89de-f494bd852350}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5524b6e3-5937-4583-bc11-bd88368dfee1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b512b77d-d312-4990-89de-f494bd852350}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7451c5e-4ffd-4dfe-b11e-58251c214682}, !- Handle
  {5524b6e3-5937-4583-bc11-bd88368dfee1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Handle
  Always On Discrete,                     !- Name
  {f73aeaa4-2474-418d-a9d9-706b20082e1f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f73aeaa4-2474-418d-a9d9-706b20082e1f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {be38bb88-5218-409c-94e9-b4773aef6e44}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014197147811319,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7dcf2a90-5dad-4662-b8d4-7492c44ab280}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Infiltration, !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014197147811319,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad0e027a-6107-4bf0-a07c-6c97bebe9552}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid2 Infiltration, !- Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014197147811319,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7ec8a18-1849-497b-a451-d8b6ccfb8c25}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid3 Infiltration, !- Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014197147811319,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22c3df8e-5471-4624-bc73-0000de9dbf23}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Infiltration, !- Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.12200210447142e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71fcf483-7538-4eb8-8af6-d021092ee54d}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc56f9ad-afb3-4bed-ade4-468533685022}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid Infiltration, !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aea2f9a0-8cd1-4314-98b7-afc9c61ce92f}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid2 Infiltration, !- Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2138b83-d628-4d77-8479-83ab7facc6c1}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid3 Infiltration, !- Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46d6ac83-091a-49a4-a3ea-e8dd19b26edb}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Infiltration, !- Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.35532883459614e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2bea161-382e-4cca-9b8c-8021a673b64d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3021c267-4cd0-45a7-94cb-21d97300f31d}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid Infiltration, !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f240dabc-be94-4274-827e-3964eee9b403}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid2 Infiltration, !- Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c65a3e0-0dee-466b-bcd9-93afeba5a91a}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid3 Infiltration, !- Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1883bbcc-e362-4c08-9f17-e2fb551115d2}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Infiltration, !- Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.35532883459614e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ae6e63d-82ee-4086-94e0-a332802702ea}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.50141391531896e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88aae995-5950-425a-a7ea-d562bf3bdf39}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid Infiltration, !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.50141391531896e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47fa7357-b6de-4fac-8db5-fe36e0369763}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid2 Infiltration, !- Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.50141391531896e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {32e581a3-693f-4c20-b8b1-83ae6880057c}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid3 Infiltration, !- Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.50141391531895e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {361307e8-e618-41bb-bb7b-fb899db4f3c1}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Infiltration, !- Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.86949044183703e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5716294-f1e8-4e5d-8fb3-fb1734d204e6}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.50141391531896e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d51fda4-87e2-4f11-9103-c61d6f17fbd2}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid Infiltration, !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.50141391531896e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1162c4a0-6e87-44c0-aed8-0d807ae171be}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid2 Infiltration, !- Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.50141391531896e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {829c87ea-1605-48c3-b002-aa677f616bc2}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid3 Infiltration, !- Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.50141391531895e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90a13e8f-416a-4fd7-afcf-bb6468d06552}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Infiltration, !- Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.86949044183703e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb14ac17-f9a7-48ee-b7fc-44d1f28f35ce}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014197147811319,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2fdc40c-1fc0-4c81-a381-361b740bd77c}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Infiltration, !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014197147811319,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a58d8587-883a-4c28-b939-469748147581}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid2 Infiltration, !- Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014197147811319,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {912823bd-4482-468a-9dcb-7dc72ddbedf3}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid3 Infiltration, !- Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014197147811319,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {367594c4-06a9-43bb-8a9e-3ce4e9513959}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Infiltration, !- Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.12200210447143e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc3ea85e-68cc-47ae-9a1a-0d559e27f74d}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {863d4b54-ee4f-41d6-b7a4-6cf5d9b71cb9}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid Infiltration, !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {587e2ad1-27d6-4ae2-928a-3fc5d1c886f3}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid2 Infiltration, !- Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8635e42d-2f31-4304-8b69-2adb2340a543}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid3 Infiltration, !- Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7ba8d4b-ef45-4d15-b005-ae29d4a97ed1}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Infiltration, !- Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.35532883459615e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c42ef92e-7e76-4a25-bf85-c573a5c8870c}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a1bc63c-b995-4b10-929d-c8067e53db7b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid Infiltration, !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e8a0101c-76d0-49de-b340-d62bb824833b}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid2 Infiltration, !- Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d98e0747-d672-4c65-8607-803cde4d0d9e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid3 Infiltration, !- Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  2.89005387668101e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44fd5e68-2087-4946-b65a-c34746c512a7}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Infiltration, !- Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {f5ac7717-d261-4807-a375-9f9806f27b72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.35532883459615e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {b0047172-8733-4c8c-a858-d79cbf2a842b}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {740e6b46-0e5a-49e3-ac51-b0058ecfac94}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {448839f0-23c7-4d27-a1c1-ff9d9b18e2c4}, !- Default Day Schedule Name
  {29bcdfab-388a-4a0a-a131-ae55eb6adf4c}, !- Summer Design Day Schedule Name
  {187b663b-30b2-472d-8bdf-14f4b682bdf7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {448839f0-23c7-4d27-a1c1-ff9d9b18e2c4}, !- Handle
  45 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0320727416666666,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2405455625,                           !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1443273375,                           !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208472820833333,                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0641454833333332,                     !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0160363708333333,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {62413e06-72cd-4469-bab0-23b5f43a2f32}, !- Handle
  {740e6b46-0e5a-49e3-ac51-b0058ecfac94}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  524.34999999999911,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:48:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:48:32 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {187b663b-30b2-472d-8bdf-14f4b682bdf7}, !- Handle
  45 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29bcdfab-388a-4a0a-a131-ae55eb6adf4c}, !- Handle
  45 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3de96a1c-5657-4aa6-986a-b014621d4933}, !- Handle
  45 space(s) Occ Sch Saturday Rule,      !- Name
  {740e6b46-0e5a-49e3-ac51-b0058ecfac94}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d10303b-431d-48dd-afdc-2418d84944e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d10303b-431d-48dd-afdc-2418d84944e8}, !- Handle
  45 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0320727416666666,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0641454833333332,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0641454833333332,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0160363708333333,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0160363708333333,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {99247ac7-6368-4465-a386-336b7727199c}, !- Handle
  45 space(s) Occ Sch Sunday Rule,        !- Name
  {740e6b46-0e5a-49e3-ac51-b0058ecfac94}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f70c7df-423d-4710-b919-bfa222e2e97d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f70c7df-423d-4710-b919-bfa222e2e97d}, !- Handle
  45 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0160363708333333,                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0160363708333333,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {77411283-7ac1-4c2f-999d-b1d0f3d4d602}, !- Handle
  Elevator Schedule 1,                    !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {a7a5db82-408f-4d6b-97ef-e64f280e0a89}, !- Default Day Schedule Name
  {192dc708-80ca-4ed1-a5f3-1a7d817452f3}, !- Summer Design Day Schedule Name
  {41a72646-2b07-4241-8e16-3adb41a9a9f5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e091bce5-57db-4de2-a365-ec173fabd0c3}, !- Handle
  {77411283-7ac1-4c2f-999d-b1d0f3d4d602}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  524.34999999999911,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:48:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:48:32 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.2405455625;                           !- Feature Value 7

OS:Schedule:Day,
  {a7a5db82-408f-4d6b-97ef-e64f280e0a89}, !- Handle
  45 space(s) Occ Sch Default 1,          !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0160363708333333,                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0320727416666666,                     !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0320727416666666,                     !- Value Until Time 4
  6,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0320727416666666,                     !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.2405455625,                           !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2405455625,                           !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.096218225,                            !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1443273375,                           !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.07216366875,                          !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0775091256944441,                     !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.0641454833333332,                     !- Value Until Time 16
  16,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  18,                                     !- Hour 19
  45,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  19,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0160363708333333,                     !- Value Until Time 20
  19,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0160363708333333,                     !- Value Until Time 21
  20,                                     !- Hour 22
  15,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  20,                                     !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  21,                                     !- Hour 24
  30,                                     !- Minute 24
  0,                                      !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0;                                      !- Value Until Time 25

OS:Schedule:Day,
  {192dc708-80ca-4ed1-a5f3-1a7d817452f3}, !- Handle
  45 space(s) Occ Sch Summer Design Day 1, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41a72646-2b07-4241-8e16-3adb41a9a9f5}, !- Handle
  45 space(s) Occ Sch Winter Design Day 1, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a689e95-3682-4784-a615-ce0eb1b90811}, !- Handle
  45 space(s) Occ Sch Sunday Rule 1,      !- Name
  {77411283-7ac1-4c2f-999d-b1d0f3d4d602}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bff8b34-9d89-4c29-b3db-1adf2eff583c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bff8b34-9d89-4c29-b3db-1adf2eff583c}, !- Handle
  45 space(s) Occ Sch Sunday 1,           !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0160363708333333,                     !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0160363708333333,                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c1863831-fbfd-459e-bf0c-449d90a4803a}, !- Handle
  45 space(s) Occ Sch Saturday Rule 1,    !- Name
  {77411283-7ac1-4c2f-999d-b1d0f3d4d602}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb3c0782-1d91-4ab4-9027-1886ecc8f848}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb3c0782-1d91-4ab4-9027-1886ecc8f848}, !- Handle
  45 space(s) Occ Sch Saturday 1,         !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0320727416666666,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0641454833333332,                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0641454833333332,                     !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0160363708333333,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0160363708333333,                     !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {a49108a3-017e-48c5-8e38-aae4d9e62fd2}, !- Handle
  Elevator Schedule 2,                    !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {36af5643-a9d1-48b9-83f6-f6a076818a98}, !- Default Day Schedule Name
  {fd3b50f5-2ff7-4060-9032-b3cf74c5648a}, !- Summer Design Day Schedule Name
  {03d24422-ca83-4d5b-bab9-1d68ee29685b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d36d3fa3-73ca-43cf-af1d-ca7a0f43c58d}, !- Handle
  {a49108a3-017e-48c5-8e38-aae4d9e62fd2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  524.34999999999911,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:48:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:48:32 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {36af5643-a9d1-48b9-83f6-f6a076818a98}, !- Handle
  45 space(s) Occ Sch Default 2,          !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {fd3b50f5-2ff7-4060-9032-b3cf74c5648a}, !- Handle
  45 space(s) Occ Sch Summer Design Day 2, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03d24422-ca83-4d5b-bab9-1d68ee29685b}, !- Handle
  45 space(s) Occ Sch Winter Design Day 2, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {610fcdf9-0185-4516-a79c-693631d03072}, !- Handle
  45 space(s) Occ Sch Sunday Rule 2,      !- Name
  {a49108a3-017e-48c5-8e38-aae4d9e62fd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65144012-560b-4cf5-b5b4-72189b76d4e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65144012-560b-4cf5-b5b4-72189b76d4e3}, !- Handle
  45 space(s) Occ Sch Sunday 2,           !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d334a0f4-6937-4c25-9012-24b478a861e0}, !- Handle
  45 space(s) Occ Sch Saturday Rule 2,    !- Name
  {a49108a3-017e-48c5-8e38-aae4d9e62fd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ecf66e9-70f1-44d2-a692-b7343af09027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ecf66e9-70f1-44d2-a692-b7343af09027}, !- Handle
  45 space(s) Occ Sch Saturday 2,         !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {d6c41278-0aa6-4937-8ded-d767c87c3ab2}, !- Handle
  Elevator Schedule 3,                    !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {525aa151-8435-4e31-8ebd-bb8a534d7bb0}, !- Default Day Schedule Name
  {e7ae70bf-cbb8-4e89-a023-c755baddc13b}, !- Summer Design Day Schedule Name
  {a68aa1be-dbb5-45a2-a24c-849b896d8cfd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b6014464-060a-4e63-8348-27d1ac3feb00}, !- Handle
  {d6c41278-0aa6-4937-8ded-d767c87c3ab2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  524.34999999999911,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:48:32 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:48:32 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {525aa151-8435-4e31-8ebd-bb8a534d7bb0}, !- Handle
  45 space(s) Occ Sch Default 3,          !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  30,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  1,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  30,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {e7ae70bf-cbb8-4e89-a023-c755baddc13b}, !- Handle
  45 space(s) Occ Sch Summer Design Day 3, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a68aa1be-dbb5-45a2-a24c-849b896d8cfd}, !- Handle
  45 space(s) Occ Sch Winter Design Day 3, !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53c9578d-b107-49d8-bcfb-319b67cd24d1}, !- Handle
  45 space(s) Occ Sch Sunday Rule 3,      !- Name
  {d6c41278-0aa6-4937-8ded-d767c87c3ab2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {baded9a3-6443-4dba-9f00-7d1140b67681}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {baded9a3-6443-4dba-9f00-7d1140b67681}, !- Handle
  45 space(s) Occ Sch Sunday 3,           !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {02e0fe1a-6ff8-4786-ae9c-814327bc1ae0}, !- Handle
  45 space(s) Occ Sch Saturday Rule 3,    !- Name
  {d6c41278-0aa6-4937-8ded-d767c87c3ab2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {630999bf-9b31-44a2-a3a3-4686ce1ad9d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {630999bf-9b31-44a2-a3a3-4686ce1ad9d7}, !- Handle
  45 space(s) Occ Sch Saturday 3,         !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {ea3b2671-ad90-40c1-aba0-df2a306f6704}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4fb704e0-f192-43a5-9363-4e1eeedeb63e}, !- Handle
  4 Elevator Lift Motors 20.0 percent reduction, !- Name
  {0001ebbd-cd6d-4eed-8154-59e1738cc22b}, !- Electric Equipment Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {77411283-7ac1-4c2f-999d-b1d0f3d4d602}, !- Schedule Name
  4,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bc9f883e-66d5-40c1-b405-a36133edde95}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1d3a5eba-15af-49ce-9cc2-7a5897589bcc}, !- Handle
  4 Elevator Fans 20.0 percent reduction, !- Name
  {2be584c8-81ff-41d1-97be-2dedd20353f4}, !- Electric Equipment Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {d6c41278-0aa6-4937-8ded-d767c87c3ab2}, !- Schedule Name
  4,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {26e24842-460f-4b56-ba44-8ee84042700c}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {73679945-3019-4e70-ad81-a4fb28a812d0}, !- Handle
  4 Elevator Lights 20.0 percent reduction, !- Name
  {bf7ed99d-91b3-446d-873e-bd8d4abecd94}, !- Electric Equipment Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {a49108a3-017e-48c5-8e38-aae4d9e62fd2}, !- Schedule Name
  4,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {40e08a74-07b7-4537-92f7-48eda7e0e480}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {530a10d6-c1f8-41c9-b319-6634629f0a45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {530a10d6-c1f8-41c9-b319-6634629f0a45}, !- Handle
  Schedule Day 15,                        !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {edfed579-a41e-468a-abf8-19a81e781ef9}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  {49e50cbc-4388-4f37-ab21-7c442b95c820}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49e50cbc-4388-4f37-ab21-7c442b95c820}, !- Handle
  Schedule Day 16,                        !- Name
  {54de25f8-f82b-4b43-aed7-88bd3e55ee59}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {56b643f8-5384-421f-8cfb-06f426f2135a}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {fabef3f9-5af9-4c85-95a0-eb11e9ff5fcc}, !- Handle
  Parking Areas and Drives,               !- Name
  {56b643f8-5384-421f-8cfb-06f426f2135a}, !- Exterior Lights Definition Name
  {edfed579-a41e-468a-abf8-19a81e781ef9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  169889.4,                               !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {67fcf09e-5301-45ec-b627-3586d59816cc}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {e816d42b-b09d-43f7-a3af-13a9692a46b8}, !- Handle
  Building Facades,                       !- Name
  {67fcf09e-5301-45ec-b627-3586d59816cc}, !- Exterior Lights Definition Name
  {40e08a74-07b7-4537-92f7-48eda7e0e480}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  5912.4163137136,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ed8abdbe-ea1f-437e-ab1c-5dfdbcaab9a8}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {afbe783e-2778-4ecc-8b36-3704e3b26b8a}, !- Handle
  Main Entries,                           !- Name
  {ed8abdbe-ea1f-437e-ab1c-5dfdbcaab9a8}, !- Exterior Lights Definition Name
  {edfed579-a41e-468a-abf8-19a81e781ef9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16.7792,                                !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {20f80b85-4bf4-4193-a4ea-41fb29436766}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {df1e547a-7f9f-42e5-9246-e9d5ee833969}, !- Handle
  Other Doors,                            !- Name
  {20f80b85-4bf4-4193-a4ea-41fb29436766}, !- Exterior Lights Definition Name
  {edfed579-a41e-468a-abf8-19a81e781ef9}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  25.1688,                                !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {d79efdd5-4fa8-4b7b-bf2f-ec3897f9c3df}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM,   !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  {46efce4a-f9ae-4274-8092-2e04c7e97c80}, !- Default Day Schedule Name
  {3a39119f-241b-49d2-86ee-8485f3a04cd6}, !- Summer Design Day Schedule Name
  {9b1d3741-d232-404f-9c7d-638b081063c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46efce4a-f9ae-4274-8092-2e04c7e97c80}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6;                                   !- Value Until Time 2

OS:Schedule:Day,
  {3a39119f-241b-49d2-86ee-8485f3a04cd6}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {74563cd2-1548-48f6-9b34-9df430cb7d5e}, !- Handle
  Schedule Rule 12,                       !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {268a6fc7-cd16-44e5-8a2e-163e7a9db1d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {268a6fc7-cd16-44e5-8a2e-163e7a9db1d6}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  21,                                     !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  21,                                     !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  19.65,                                  !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  18.3,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  16.95,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  15.6,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  30,                                     !- Minute 11
  15.6,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {b4308e28-91cd-4ae2-bdf4-099687e33e70}, !- Handle
  Schedule Rule 13,                       !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab3118a2-eada-4c58-bf46-d9e21f4c2002}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab3118a2-eada-4c58-bf46-d9e21f4c2002}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  15.6,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  17.8,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  20,                                     !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  21,                                     !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  21,                                     !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  21,                                     !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  18.3,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  15.6,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6;                                   !- Value Until Time 10

OS:Schedule:Day,
  {9b1d3741-d232-404f-9c7d-638b081063c4}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:ScheduleTypeLimits,
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {92722c15-1d5a-46ff-9b7d-ed3252752447}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM,   !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  {1edef45d-a2b0-4efa-8fd5-516eb9362c53}, !- Default Day Schedule Name
  {33e6ad11-c96e-4186-a846-00bc140bc41b}, !- Summer Design Day Schedule Name
  {a02427f9-5b39-42d1-aac0-4276a816ed39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1edef45d-a2b0-4efa-8fd5-516eb9362c53}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.7;                                   !- Value Until Time 2

OS:Schedule:Day,
  {a02427f9-5b39-42d1-aac0-4276a816ed39}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b6beb960-cbc7-4f05-a510-1c49c2885b00}, !- Handle
  Schedule Rule 14,                       !- Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c659123a-8d8c-4975-b806-daab372d7467}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c659123a-8d8c-4975-b806-daab372d7467}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  24,                                     !- Value Until Time 5
  14,                                     !- Hour 6
  30,                                     !- Minute 6
  24,                                     !- Value Until Time 6
  15,                                     !- Hour 7
  30,                                     !- Minute 7
  24.675,                                 !- Value Until Time 7
  16,                                     !- Hour 8
  30,                                     !- Minute 8
  25.35,                                  !- Value Until Time 8
  17,                                     !- Hour 9
  30,                                     !- Minute 9
  26.025,                                 !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  26.7,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  30,                                     !- Minute 11
  26.7,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  26.7;                                   !- Value Until Time 12

OS:Schedule:Day,
  {33e6ad11-c96e-4186-a846-00bc140bc41b}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {0d26cf72-1a56-46f4-b4cf-5e8d7812d23b}, !- Handle
  Schedule Rule 15,                       !- Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d79c741-d3af-4cde-9ab3-39b7da48f0c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d79c741-d3af-4cde-9ab3-39b7da48f0c4}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {7d9dd2d1-0cd7-4032-aeab-33c73510b3ec}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  26.7,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  25.6,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  25,                                     !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  24,                                     !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  24,                                     !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  24,                                     !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  25.35,                                  !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  26.7,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  26.7;                                   !- Value Until Time 10

OS:ThermostatSetpoint:DualSetpoint,
  {4165038a-ed51-4d07-8de5-2dada992073a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 1, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14fb9263-5bf1-4a34-8947-50369483c97a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 2, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f88da316-339e-4ae3-9c23-b978b9f097e7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 3, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e71e5944-59b3-4d53-b300-62533589bb00}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 4, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80a86131-3cd8-4ca5-ae24-8b955c604f1c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 5, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64d82da0-0d3d-4da3-915e-8e4cb3af950e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 6, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0b6d3cb-df21-455d-bc5c-8ee96e15c465}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 7, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9201c30a-fe13-4f75-b76b-a9a3f063caf6}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 8, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e343ae7f-6e13-4c6e-af78-24e4919255c3}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 9, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {946c510b-1ac0-4842-b448-a76660df0fe8}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 10, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d8e06c0-83e7-4620-976e-0103c6ca0727}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 11, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cfc9a4d-7c7f-4fbf-b303-be6b8c4d01d0}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 12, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dffdd90c-c3ce-4599-b430-dff03fb4766c}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 13, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17f9e473-17f2-44c5-84db-37413389ec40}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 14, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6cdbafe-b6bf-4460-b4cd-7d0860eb59fe}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 15, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ebcc064-4a0e-4e5f-b0f1-3da790a3b32d}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 16, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df3ba2d2-b780-47f7-acaf-18158db073f5}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 17, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {426d8dbf-0fee-4ae7-b5d4-de6acebab615}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 18, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b9e8321-f1bc-4062-a60d-8bdf5698a02f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 19, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8eae1e7a-2361-41c6-865b-1b466f34d073}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 20, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5f8e26b-64e6-4d22-8a54-96a3eb47ad2e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 21, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a88073c9-3c35-4d98-9269-17c4c072673e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 22, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef03d257-746e-4692-8746-11cc0bd2bdb5}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 23, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {477338dd-2e24-44bd-a096-5aa01bab7d8f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 24, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7a09759-d683-4859-8cd3-cc6c1a603161}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 25, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57bf57d7-b54f-415f-ac6c-ea59aca3814f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 26, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3094b24e-f91d-4e4f-aefd-de07462b4db7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 27, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e5b5432-ae84-4f14-bffc-71c194d7abab}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 28, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21d545fd-eeac-4dd0-aa21-ff6cd3232372}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 29, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4216f21-c529-4ab4-b82b-d7ae7e7aefdf}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 30, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f73e5467-e0f2-4379-8e49-73206d12d4bb}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 31, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9d73303-fc29-4b89-a33f-6bfda0f2dfae}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 32, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3e29249-d605-4ab0-bef7-09b72c803f0f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 33, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82bce12c-8b3f-4830-bb16-1c08cdb9460e}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 34, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {313848f1-7d80-456e-9453-bf166ab67e29}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 35, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a4603e3-8220-4561-a2d0-8242da28e447}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 36, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4aff749d-fa3f-4888-83b6-fc83fdc018e2}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 37, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18349722-f3e8-47f2-953c-d51f6383945f}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 38, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c97b815-a0ff-41d0-9d57-6e8f9765211d}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 39, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7871b979-c5ac-4fab-8bd6-e17125688165}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 40, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d79ec0c-ea58-4b5c-b85e-cfdffa8b7ac1}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 41, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb48cc68-be95-44a4-ae7f-f1759297dc0a}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 42, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a110e29-1c1b-4a0b-8500-ab3163315701}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 43, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c4117ea-9c52-4b16-93fe-77455fc740f7}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019 Thermostat 44, !- Name
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Heating Setpoint Temperature Schedule Name
  {92722c15-1d5a-46ff-9b7d-ed3252752447}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {277f5745-53ac-44f5-8abd-446329d15935}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {f73aeaa4-2474-418d-a9d9-706b20082e1f}, !- Schedule Type Limits Name
  {02ebe69a-78a6-47bd-8699-0dc88ceef395}, !- Default Day Schedule Name
  {4cb86ebb-363f-46ce-9b3f-d0d560545946}, !- Summer Design Day Schedule Name
  {221e1288-c39f-4af3-ab23-2e3660ac15f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02ebe69a-78a6-47bd-8699-0dc88ceef395}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {f73aeaa4-2474-418d-a9d9-706b20082e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a03741f0-1998-40a6-96ba-c4d27fe893ed}, !- Handle
  {277f5745-53ac-44f5-8abd-446329d15935}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  524.34999999999923,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  45,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-06 02:48:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-06 02:48:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {221e1288-c39f-4af3-ab23-2e3660ac15f8}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {f73aeaa4-2474-418d-a9d9-706b20082e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cb86ebb-363f-46ce-9b3f-d0d560545946}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {f73aeaa4-2474-418d-a9d9-706b20082e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce025688-8c45-44e4-92f3-ead4874d8df5}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {277f5745-53ac-44f5-8abd-446329d15935}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ca361be-8569-435e-bf94-7451330d2a3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ca361be-8569-435e-bf94-7451330d2a3a}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {f73aeaa4-2474-418d-a9d9-706b20082e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e49a51f3-f59a-4ab6-91e6-c93382a63859}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {277f5745-53ac-44f5-8abd-446329d15935}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12bfd595-7c70-4947-aeec-4f60e0db12e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12bfd595-7c70-4947-aeec-4f60e0db12e1}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {f73aeaa4-2474-418d-a9d9-706b20082e1f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {63ecaeb1-7fd8-496f-9e34-81b99740574d}, !- Handle
  Building Default Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {a01f550d-cb44-4f26-a885-679ac50ae3f6}, !- Handle
  {1bff8b34-9d89-4c29-b3db-1adf2eff583c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ 0.0160363708333333 | hoo_start ~ 0.0160363708333333 ~ val_flr | hoo_end - 1.0 ~ val_flr ~ 0.0160363708333333 | hoo_end ~ 0.0160363708333333 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {77c93f94-7512-44e1-8049-b3149134f219}, !- Handle
  {eb3c0782-1d91-4ab4-9027-1886ecc8f848}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start - 1.0 ~ 0.0320727416666666 | hoo_start ~ 0.0 | hoo_start + 1.0 ~ 0.0641454833333332 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.0 | mid - 1.0 ~ 0.0 | mid ~ 0.0641454833333332 | mid + 1.0 ~ 0.0 | mid + 2.0 ~ 0.0 | hoo_end - 1.0 ~ 0.0 | hoo_end ~ 0.0160363708333333 | hoo_end + 1.0 ~ 0.0 | hoo_end + 2.0 ~ 0.0160363708333333 | hoo_end + 3.0 ~ 0.0 | hoo_end + 4.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {df60255f-3176-4cb8-a400-df25e1a690f4}, !- Handle
  {a7a5db82-408f-4d6b-97ef-e64f280e0a89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.75 ~ 0.0160363708333333 | hoo_end + 4.25 ~ 0.0 | hoo_end + 4.5 ~ 0.0 | hoo_end + 5.5 ~ 0.0 | hoo_start - 4.0 ~ 0.0 | hoo_start - 3.0 ~ 0.0160363708333333 | hoo_start - 2.0 ~ 0.0320727416666666 | hoo_start - 1.75 ~ 0.0320727416666666 | hoo_start - 1.25 ~ 0.0320727416666666 | hoo_start - 0.75 ~ 0.2405455625 | hoo_start - 0.5 ~ 0.2405455625 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | hoo_start + 3.0 ~ 0.0481091125 | mid - 2.0 ~ 0.096218225 | mid - 1.0 ~ 0.1443273375 | mid ~ 0.07216366875 | mid + 1.0 ~ 0.0 | mid + 2.0 ~ 0.0 | mid + 2.5 ~ 0.0 | hoo_end - 2.5 ~ 0.104236410416666 | hoo_end - 1.5 ~ 0.208472820833333 | hoo_end - 0.5 ~ 0.0641454833333332 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.75 ~ 0.0 | hoo_end + 3.25 ~ 0.0160363708333333, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {445342b1-308f-416a-8237-9a5e9221b50d}, !- Handle
  {65144012-560b-4cf5-b5b4-72189b76d4e3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f7287d36-9555-48fe-88ce-44f948eadacf}, !- Handle
  {9ecf66e9-70f1-44d2-a692-b7343af09027}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | mid ~ val_flr ~ val_clg | mid + 1.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {50ccd4dc-b9d6-44a9-b4e1-43c238a6175b}, !- Handle
  {36af5643-a9d1-48b9-83f6-f6a076818a98}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ val_clg ~ val_flr | hoo_start - 2.5 ~ val_flr ~ val_clg | hoo_start - 0.5 ~ val_clg ~ val_clg | hoo_start + 0.5 ~ val_clg ~ val_flr | mid - 1.5 ~ val_flr ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | hoo_end - 1.5 ~ val_flr ~ val_clg | hoo_end - 0.5 ~ val_clg ~ val_clg | hoo_end + 0.5 ~ val_clg ~ val_flr | hoo_end + 3.5 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ef896a7d-7bd0-42f6-9b1c-687d8865059f}, !- Handle
  {baded9a3-6443-4dba-9f00-7d1140b67681}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2cccfacf-75c8-416a-8e60-0f3e673c7cfa}, !- Handle
  {630999bf-9b31-44a2-a3a3-4686ce1ad9d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_start ~ val_clg ~ val_flr | hoo_start + 1.0 ~ val_flr ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | mid ~ val_flr ~ val_clg | mid + 1.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4b8e0ccd-3851-4110-bb56-177ef9e3ec4f}, !- Handle
  {525aa151-8435-4e31-8ebd-bb8a534d7bb0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ val_clg ~ val_flr | hoo_start - 2.5 ~ val_flr ~ val_clg | hoo_start - 0.5 ~ val_clg ~ val_clg | hoo_start + 0.5 ~ val_clg ~ val_flr | mid - 1.5 ~ val_flr ~ val_clg | mid + 0.5 ~ val_clg ~ val_flr | hoo_end - 1.5 ~ val_flr ~ val_clg | hoo_end - 0.5 ~ val_clg ~ val_clg | hoo_end + 0.5 ~ val_clg ~ val_flr | hoo_end + 3.5 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e47a2581-c637-4d46-a07e-d6625f5c679c}, !- Handle
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.04311628,                             !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.77609304000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {e18ce7d1-bc5f-42d2-a0e3-25a77aa4f2c4}, !- Handle
  {1929ed00-f99d-4d25-a4d6-ec2df32ee7c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ val_flr | hoo_end ~ val_flr ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82738388-153e-48b4-bf20-d9aaceb9f243}, !- Handle
  {4bcfc962-e3c1-4a97-b240-78a0870f328e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.06811628 | hoo_start + 0.5 ~ 0.08623256 | hoo_start + 1.5 ~ 0.17246512 | hoo_start + 2.5 ~ 0.25869768 | mid - 1.5 ~ 0.25869768 | mid - 0.5 ~ 0.22636047 | mid + 0.5 ~ 0.19402326 | mid + 1.5 ~ 0.16168605 | mid + 2.5 ~ 0.12934884 | hoo_end - 1.5 ~ 0.12934884 | hoo_end - 0.5 ~ 0.12934884 | hoo_end + 0.5 ~ 0.08623256 | hoo_end + 1.5 ~ 0.04311628 | hoo_end + 2.5 ~ 0.04655814 | hoo_end + 3.5 ~ 0.05 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2050ab0c-5a1e-4661-af95-3d07943b8386}, !- Handle
  {0f8dbe93-4c8d-4d04-a497-8adccbdd8775}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.75 ~ 0.17246512 | hoo_end + 4.25 ~ 0.08623256 | hoo_end + 4.5 ~ 0.08623256 | hoo_end + 5.5 ~ 0.04311628 | hoo_start - 5.5 ~ 0.05 | hoo_start - 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.08623256 | hoo_start - 0.5 ~ 0.25869768 | hoo_start + 0.5 ~ 0.77609304 | hoo_start + 1.5 ~ 0.77609304 | hoo_end - 1.5 ~ 0.77609304 | hoo_end - 0.5 ~ 0.4311628 | hoo_end + 0.5 ~ 0.25869768 | hoo_end + 0.75 ~ 0.25869768 | hoo_end + 1.25 ~ 0.25869768 | hoo_end + 1.75 ~ 0.2155814 | hoo_end + 2.0 ~ 0.2155814 | hoo_end + 3.0 ~ 0.17246512, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {235f2d9c-18a6-469c-b94f-16dfdacdff31}, !- Handle
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2307553806,                           !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.85777829100000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {831e985c-91b7-4829-b45e-f6a1818e4e7d}, !- Handle
  {a8d1e47b-80bc-4a8e-80ec-47582ad41337}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.288107175 | hoo_end ~ 0.288107175 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {27a7e983-dcdf-4872-a224-33a3e95acd6d}, !- Handle
  {28637f49-f8cb-46d7-aba3-8b42da9bc698}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.2307553806 | hoo_start - 0.5 ~ 0.3059950883 | hoo_start + 0.5 ~ 0.381234796 | hoo_start + 1.5 ~ 0.4288891455 | hoo_start + 2.5 ~ 0.476543495 | mid - 1.5 ~ 0.476543495 | mid - 0.5 ~ 0.440802732875 | mid + 0.5 ~ 0.40506197075 | mid + 1.5 ~ 0.369321208625 | mid + 2.5 ~ 0.3335804465 | hoo_end - 1.5 ~ 0.3335804465 | hoo_end - 0.5 ~ 0.3335804465 | hoo_end + 0.5 ~ 0.30975327175 | hoo_end + 1.5 ~ 0.285926097 | hoo_end + 2.5 ~ 0.2583407388 | hoo_end + 3.5 ~ 0.2307553806 | hoo_end + 4.5 ~ 0.2307553806, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f07ba87e-7b17-4272-aeea-37b71f94a3c7}, !- Handle
  {3554526e-604c-4adb-9b96-a1376e9b291e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ 0.381234796 | hoo_end + 5.0 ~ 0.3444543184 | hoo_start - 6.0 ~ 0.3076738408 | hoo_start - 5.0 ~ 0.3076738408 | hoo_start - 3.0 ~ 0.3076738408 | hoo_start - 2.0 ~ 0.3444543184 | hoo_start - 1.0 ~ 0.381234796 | hoo_start ~ 0.6195065435 | hoo_start + 1.0 ~ 0.857778291 | hoo_start + 2.0 ~ 0.857778291 | mid - 1.5 ~ 0.857778291 | mid - 0.5 ~ 0.762469592 | mid + 0.5 ~ 0.857778291 | mid + 1.5 ~ 0.857778291 | hoo_end - 1.5 ~ 0.857778291 | hoo_end - 0.5 ~ 0.476543495 | hoo_end + 0.5 ~ 0.381234796 | hoo_end + 1.5 ~ 0.381234796, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0391edbb-71e2-41f3-ace5-8f3085ea569c}, !- Handle
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {974dce7e-87be-4b89-8783-a96c23eab12e}, !- Handle
  {78a91ffa-c266-4655-8640-7241a447035f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ 0.075 | hoo_end + 5.0 ~ 0.0 | hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | hoo_start + 1.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | mid + 1.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.1 | hoo_end + 3.0 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d04bb109-f67e-4958-ba90-889ae3479b28}, !- Handle
  {f636a150-167a-4ba9-bcb6-f16fdfe60609}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.1 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid - 0.5 ~ 0.25 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.15 | mid + 2.5 ~ 0.1 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.1 | hoo_end + 0.5 ~ 0.075 | hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.025 | hoo_end + 3.5 ~ 0.0 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {08f49587-c49d-43bc-a2b1-115cef600521}, !- Handle
  {68d87f5d-d0bd-402a-979c-a733badb30ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ed825452-a5d9-40cf-ab4e-0a3a6ff862c3}, !- Handle
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {1409305b-0c53-4abd-a0af-cf0e37dfdab5}, !- Handle
  {f828d011-12ab-4ab4-9cee-f6526718c146}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0944165f-808b-4a59-9d9f-55b89fc2ae65}, !- Handle
  {5ba2e259-20f7-42c2-9c5e-8c983c05b517}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {e36c4a0a-bba2-4a38-a748-be2beca880de}, !- Handle
  {ab3118a2-eada-4c58-bf46-d9e21f4c2002}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ 18.3 | hoo_end + 5.0 ~ 15.6 | hoo_start - 6.0 ~ 15.6 | hoo_start - 3.5 ~ 15.6 | hoo_start - 2.5 ~ 17.8 | hoo_start - 1.5 ~ 20.0 | hoo_start - 0.5 ~ 21.0 | hoo_start + 0.5 ~ 21.0 | hoo_end + 3.0 ~ 21.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7c3a337c-b2fb-42c5-aa8e-2add302c46f9}, !- Handle
  {268a6fc7-cd16-44e5-8a2e-163e7a9db1d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 15.6 | hoo_start - 1.0 ~ 17.8 | hoo_start ~ 20.0 | hoo_start + 1.0 ~ 21.0 | hoo_start + 2.0 ~ 21.0 | hoo_end - 1.5 ~ 21.0 | hoo_end - 0.5 ~ 19.65 | hoo_end + 0.5 ~ 18.3 | hoo_end + 1.5 ~ 16.95 | hoo_end + 2.5 ~ 15.6 | hoo_end + 3.5 ~ 15.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b83067e5-ef1f-4f7d-a114-adbf832c4d69}, !- Handle
  {46efce4a-f9ae-4274-8092-2e04c7e97c80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {49613146-a3fb-4fdb-b267-4ab48a115a1b}, !- Handle
  {92722c15-1d5a-46ff-9b7d-ed3252752447}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {540b9b65-01f9-4a3e-9c5e-4740202cfaed}, !- Handle
  {0d79c741-d3af-4cde-9ab3-39b7da48f0c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ 25.35 | hoo_end + 5.0 ~ 26.7 | hoo_start - 6.0 ~ 26.7 | hoo_start - 3.5 ~ 26.7 | hoo_start - 2.5 ~ 25.6 | hoo_start - 1.5 ~ 25.0 | hoo_start - 0.5 ~ 24.0 | hoo_start + 0.5 ~ 24.0 | hoo_end + 3.0 ~ 24.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {07e61074-8331-4bda-aa37-39e501bc5936}, !- Handle
  {c659123a-8d8c-4975-b806-daab372d7467}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 26.7 | hoo_start - 1.0 ~ 25.7 | hoo_start ~ 25.0 | hoo_start + 1.0 ~ 24.0 | hoo_start + 2.0 ~ 24.0 | hoo_end - 1.5 ~ 24.0 | hoo_end - 0.5 ~ 24.675 | hoo_end + 0.5 ~ 25.35 | hoo_end + 1.5 ~ 26.025 | hoo_end + 2.5 ~ 26.7 | hoo_end + 3.5 ~ 26.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0a00c317-ac89-43fa-9dcc-6868d19c228c}, !- Handle
  {1edef45d-a2b0-4efa-8fd5-516eb9362c53}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_clg ~ val_clg,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {262ed8a3-0c9e-439a-9cd2-3ec29bc6ac79}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 0,    !- Name
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7684427-e555-4a7d-912a-ff92d9c7077a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {e7684427-e555-4a7d-912a-ff92d9c7077a}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 0_day_sch, !- Name
  {5b87a55b-703d-4800-99cd-fc3c494ce68b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  21,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {4596f691-8b61-460c-9910-53a5793a4254}, !- Handle
  {e7684427-e555-4a7d-912a-ff92d9c7077a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  minimal_operation,                      !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  hoo_end + 5.0 ~ val_flr ~ val_flr,      !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0b85b713-4457-484c-9c4f-62cc42ffc8a5}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 1,    !- Name
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c05f7e2b-50c0-48b5-9e90-f402fdd56317}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {c05f7e2b-50c0-48b5-9e90-f402fdd56317}, !- Handle
  autogen OfficeMedium ACTIVITY_SCH 1_day_sch, !- Name
  {5b87a55b-703d-4800-99cd-fc3c494ce68b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  20,                                     !- Hour 1
  0,                                      !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {87a4ff7f-f35a-431a-bbbb-98d139160651}, !- Handle
  {c05f7e2b-50c0-48b5-9e90-f402fdd56317}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  minimal_operation,                      !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Material,
  {1977ee03-5762-44bf-b741-116ca75f3c47}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5c2c55b3-1135-4b5a-9ae2-c4e8b1f97734}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {1977ee03-5762-44bf-b741-116ca75f3c47}; !- Layer 1

OS:InternalMass:Definition,
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Handle
  Internal Mass Definition 2,             !- Name
  {5c2c55b3-1135-4b5a-9ae2-c4e8b1f97734}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d15d52e1-b1ec-4f45-a541-6224778d3960}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {da4a309a-6578-42df-8750-710a20df0236}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {f6e2346f-b9ad-47bc-9db1-a541c544bd5d}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {82288ff8-e558-4385-82b7-c1d2b95aacbc}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {79adb065-eefb-471c-a649-4a9869457b42}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {55dbbc69-743f-40a7-8d90-8aea2b58ef8b}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {0b40f479-7469-41d0-b9bb-b311774f8348}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {79da80bc-77ab-4998-ad92-b0060b4b083c}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {115ecd9d-21e8-4e8a-bcf8-1aa84da93f9f}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.620071303968227;                      !- Multiplier

OS:InternalMass,
  {6a954d95-8a6f-4942-8c91-bcd12d2e00c0}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {dc7386a6-d69f-4b7e-8d88-be7cef840233}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {594a661c-9ee0-4dae-aaa5-b8db3b855d8b}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {b59e6cc3-10e4-46ea-9c60-baddedab25ef}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {ae372d79-9cd4-4f19-89c7-a8e2b0c6fa7e}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {44bcc345-3891-4eea-b543-131be1f23d6a}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {4de1a264-40ec-42f8-a7ee-6add0d0d3901}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {1d1502bf-00e2-4a08-89da-33a63fb24f4e}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {c62d664c-f8ec-4a5f-9cc9-ea7fe9fa194a}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {a0f63b33-230a-4884-bf5d-4b8ae13745f9}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {7e38e3d5-d013-457d-a356-419a80f57c88}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {93096988-e49c-4433-bcec-d49381ea48f9}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {e010946e-6744-4a16-b0b7-a1ceafb772d5}, !- Handle
  Office WholeBuilding - Md Office B  - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.620071303968227;                      !- Multiplier

OS:InternalMass,
  {578600af-900e-4ab8-b5c0-a4f800b80998}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {325d43a4-00dc-40c2-a726-907e8694b02d}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {098c2c22-c77d-4b1e-b754-31d8965862d2}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {6de87073-c702-4e84-80b4-d7ee90a4f50f}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {948e7aec-6888-4808-9c48-72bd826307c5}, !- Handle
  Office WholeBuilding - Md Office B  - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.620071303968227;                      !- Multiplier

OS:InternalMass,
  {4d406e3c-3634-4a3e-a088-fe14b81cac01}, !- Handle
  Office WholeBuilding - Md Office C  - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {395eb273-07ce-4a84-a1dd-95860778609b}, !- Handle
  Office WholeBuilding - Md Office B  - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.620071303968227;                      !- Multiplier

OS:InternalMass,
  {ac6c6092-f70d-4eae-98e7-2c2cc4f79085}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {c596b0ea-7cb9-4954-b449-31874e82b39a}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {9728668e-4dc8-44db-a844-552cca61dc3f}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid2 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {54e76c1b-3d97-4ba5-87b9-688c4453267a}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {554a1831-c833-40cf-85ca-cc512bf67107}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {6c494bf5-a0a7-4459-aa4c-631508a54fd2}, !- Handle
  Office WholeBuilding - Md Office A  - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {3e756bc5-bffa-4759-bdfc-e7219334c083}, !- Handle
  Office WholeBuilding - Md Office A  - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {ab8a5c16-cd87-4f79-a6f1-6f718350c7bc}, !- Handle
  Office WholeBuilding - Md Office B  - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.620071303968227;                      !- Multiplier

OS:InternalMass,
  {b18587aa-3473-4909-972c-3b5b529eb18a}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {7dc781af-3bef-46bb-8dd4-3c00aef347a5}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Mid3 Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {86f67317-5472-4633-b208-793e88fce880}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.0107275674644798;                     !- Multiplier

OS:InternalMass,
  {0d15823e-458d-4d95-9204-d6ac6c9a7123}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {66ef169f-06da-47a7-a36b-d6514612fd41}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:InternalMass,
  {4b493c6a-15a4-410c-bb69-0d74e3f9e84b}, !- Handle
  Office WholeBuilding - Md Office C  - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.105396554837948;                      !- Multiplier

OS:InternalMass,
  {954a6d9d-d40e-4879-b6f3-61e88e720ed2}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.0631126582489785;                     !- Multiplier

OS:InternalMass,
  {793aed55-b51c-47fa-aaa7-bfc1f7bb4244}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Top Mass, !- Name
  {37ac8ca3-b9fc-4f19-a81f-06f2786bebf5}, !- Internal Mass Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  0.0107275674644799;                     !- Multiplier

OS:OutputControl:ReportingTolerances,
  {096c156a-57e6-464e-a36b-e3ad5a1605f0}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {05084ac4-ad53-4afe-8479-47e26d4e185b}, !- Handle
  Office WholeBuilding - Md Office People 1, !- Name
  {b8c4562a-d68f-4508-9feb-ec7d39c93f08}, !- People Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Number of People Schedule Name
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7d178c4d-53b8-4a06-acda-d899544ccc45}, !- Work Efficiency Schedule Name
  {8d746b15-52f0-4c2a-a5fa-86ea346b40dc}, !- Clothing Insulation Schedule Name
  {9c0bf406-fa74-4d54-81d0-12cfed40d2d0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {e359ce13-c69f-4d3e-b116-495896e7b07d}, !- Handle
  Office WholeBuilding - Md Office Lights 1 10.0 percent reduction, !- Name
  {eb7b1fde-f37f-4b11-b194-856a6dabc245}, !- Lights Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {803b7415-9e1c-49e0-b8ec-2959484ad9b6}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 1 20.0 percent reduction, !- Name
  {04ebdfa8-41b1-4537-8a8e-81f8f0111fa6}, !- Electric Equipment Definition Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space or SpaceType Name
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {9ddc7189-d36b-48b5-9058-4b8049c5c499}, !- Handle
  Office WholeBuilding - Md Office People 2, !- Name
  {b8c4562a-d68f-4508-9feb-ec7d39c93f08}, !- People Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Number of People Schedule Name
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7d178c4d-53b8-4a06-acda-d899544ccc45}, !- Work Efficiency Schedule Name
  {8d746b15-52f0-4c2a-a5fa-86ea346b40dc}, !- Clothing Insulation Schedule Name
  {9c0bf406-fa74-4d54-81d0-12cfed40d2d0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {03809104-4f46-4451-92ae-41fc7ee379b4}, !- Handle
  Office WholeBuilding - Md Office Lights 2 10.0 percent reduction, !- Name
  {eb7b1fde-f37f-4b11-b194-856a6dabc245}, !- Lights Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {cfba9e0e-dcd4-482d-aa97-f1dd8cbf8b68}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 2 20.0 percent reduction, !- Name
  {04ebdfa8-41b1-4537-8a8e-81f8f0111fa6}, !- Electric Equipment Definition Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space or SpaceType Name
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {1e663f05-d8b9-462f-9c21-d6e8f2b318df}, !- Handle
  Office WholeBuilding - Md Office People 3, !- Name
  {b8c4562a-d68f-4508-9feb-ec7d39c93f08}, !- People Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Number of People Schedule Name
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7d178c4d-53b8-4a06-acda-d899544ccc45}, !- Work Efficiency Schedule Name
  {8d746b15-52f0-4c2a-a5fa-86ea346b40dc}, !- Clothing Insulation Schedule Name
  {9c0bf406-fa74-4d54-81d0-12cfed40d2d0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {0a6d3b4d-a46d-40ad-8e5f-7f0784b06173}, !- Handle
  Office WholeBuilding - Md Office Lights 3 10.0 percent reduction, !- Name
  {eb7b1fde-f37f-4b11-b194-856a6dabc245}, !- Lights Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {870f717e-78ab-4fb7-b395-36d6f951f661}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 3 20.0 percent reduction, !- Name
  {04ebdfa8-41b1-4537-8a8e-81f8f0111fa6}, !- Electric Equipment Definition Name
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Space or SpaceType Name
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {d6836b11-8999-40d2-86d3-7e892722ae96}, !- Handle
  Office WholeBuilding - Md Office People 4, !- Name
  {b8c4562a-d68f-4508-9feb-ec7d39c93f08}, !- People Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Number of People Schedule Name
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7d178c4d-53b8-4a06-acda-d899544ccc45}, !- Work Efficiency Schedule Name
  {8d746b15-52f0-4c2a-a5fa-86ea346b40dc}, !- Clothing Insulation Schedule Name
  {9c0bf406-fa74-4d54-81d0-12cfed40d2d0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {f30bc54a-2fe6-43d8-b18d-f0d258834b82}, !- Handle
  Office WholeBuilding - Md Office Lights 4 10.0 percent reduction, !- Name
  {eb7b1fde-f37f-4b11-b194-856a6dabc245}, !- Lights Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {4397cd8e-53eb-49d0-af2f-eba5d3beb0c9}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 4 20.0 percent reduction, !- Name
  {04ebdfa8-41b1-4537-8a8e-81f8f0111fa6}, !- Electric Equipment Definition Name
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Space or SpaceType Name
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {816684ba-819e-4a2a-a234-21f45c0beec7}, !- Handle
  Office WholeBuilding - Md Office People 5, !- Name
  {b8c4562a-d68f-4508-9feb-ec7d39c93f08}, !- People Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {359c9136-4fa7-434a-badb-57c1ccda6bb7}, !- Number of People Schedule Name
  {20c56956-f2ff-45a4-a0a2-16514134a52b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {7d178c4d-53b8-4a06-acda-d899544ccc45}, !- Work Efficiency Schedule Name
  {8d746b15-52f0-4c2a-a5fa-86ea346b40dc}, !- Clothing Insulation Schedule Name
  {9c0bf406-fa74-4d54-81d0-12cfed40d2d0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {0aac3601-1306-4755-a57c-3b512dc82d0f}, !- Handle
  Office WholeBuilding - Md Office Lights 5 10.0 percent reduction, !- Name
  {eb7b1fde-f37f-4b11-b194-856a6dabc245}, !- Lights Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {c54b38c3-961f-49d8-9945-957cac42a798}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {48c3ef8d-665b-4aae-a77f-73112f7a8c03}, !- Handle
  Office WholeBuilding - Md Office Elec Equip 5 20.0 percent reduction, !- Name
  {04ebdfa8-41b1-4537-8a8e-81f8f0111fa6}, !- Electric Equipment Definition Name
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Space or SpaceType Name
  {75d289a5-32ca-457e-95d0-ca66b5804ce0}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {c008fac7-03e0-4e7c-971d-f094ee143723}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {58b93531-6083-4fed-8fa1-4d1b316a42dc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {58b93531-6083-4fed-8fa1-4d1b316a42dc}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {720f8c30-65a9-4159-8fe2-7ab2f5dce3eb}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.23946704206517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {cd139f06-c233-4712-bbbc-4ff3d82fbda2}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0166013695511433,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {cd75b1b3-312f-4183-a90e-329702f9e08a}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0158875106604441,                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {aabb75c0-a711-4970-8725-7248269c005c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {40819b05-3ced-495e-bfd2-6574ec341e5c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {40819b05-3ced-495e-bfd2-6574ec341e5c}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {efb52498-b7a3-49d4-ac26-211af69f1bc0}, !- Handle
  Story Mid2 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {1ed844e6-5da0-4b4b-895f-0c748d60bed9}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {33cd0594-09d5-489e-ae0e-12d4f559e184}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {33cd0594-09d5-489e-ae0e-12d4f559e184}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {a70ae263-9571-4495-bc4a-2dd1d0af568b}, !- Handle
  Story Mid3 Blended Space Type,          !- Name
  ,                                       !- Default Construction Set Name
  {e49b71e1-cda6-4852-912d-67a3bc5ff233}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {3608c48d-d5d2-448e-acb4-0d36c116eee8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {3608c48d-d5d2-448e-acb4-0d36c116eee8}, !- Handle
  Blended OA 3,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {92799023-e936-4492-9a8a-5b8a9852142b}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {442ef4db-1de8-4279-9c58-aa521422ef9b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {84e784a6-5dce-46c9-ac1d-cc54dd790da1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {84e784a6-5dce-46c9-ac1d-cc54dd790da1}, !- Handle
  Blended OA 4,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {2abd36ce-2d7d-4cf2-90fb-9436e0041820}, !- Handle
  New Building_63,                        !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {11cd712b-d685-4569-865f-f21a96d793d1}, !- Default Construction Set Name
  {5ebd3176-199b-4f60-9a9c-2b2af54aa8c8}, !- Default Schedule Set Name
  5,                                      !- Standards Number of Stories
  5,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Space,
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Handle
  Building Story 1 Space,                 !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8657004d-384b-47f0-9be5-a443c2c70443}, !- Building Story Name
  {39685565-5b1a-41f3-b8db-4f98671f1400}; !- Thermal Zone Name

OS:Surface,
  {40f7b11c-5c78-480a-988c-f267a8405c71}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5163448469474, 2.83452004083093, 0,  !- X,Y,Z Vertex 1 {m}
  3.13161431863345, 3.1365404904714, 0,   !- X,Y,Z Vertex 2 {m}
  2.83723393719913, 46.5972108685662, 0,  !- X,Y,Z Vertex 3 {m}
  13.7093083749098, 46.5883898140744, 0,  !- X,Y,Z Vertex 4 {m}
  13.7093798311122, 16.694300178893, 0,   !- X,Y,Z Vertex 5 {m}
  72.5104410880048, 16.6946417732871, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cfa94dc6-8744-47c7-98a4-f5748ff89c82}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 1 {m}
  3.13161431863345, 3.1365404904714, 0,   !- X,Y,Z Vertex 2 {m}
  72.5163448469474, 2.83452004083093, 0,  !- X,Y,Z Vertex 3 {m}
  72.5163448469474, 2.83452004083093, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca7c72e-0c6b-4e27-a5da-7f2723de790d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.83723393719913, 46.5972108685662, 3.6, !- X,Y,Z Vertex 1 {m}
  2.83723393719913, 46.5972108685662, 0,  !- X,Y,Z Vertex 2 {m}
  3.13161431863345, 3.1365404904714, 0,   !- X,Y,Z Vertex 3 {m}
  3.13161431863345, 3.1365404904714, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aeffc06-fdb3-4eda-9e8e-b63ce217cc54}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093083749098, 46.5883898140744, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093083749098, 46.5883898140744, 0,  !- X,Y,Z Vertex 2 {m}
  2.83723393719913, 46.5972108685662, 0,  !- X,Y,Z Vertex 3 {m}
  2.83723393719913, 46.5972108685662, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e48c83-6056-4f39-a936-ee323c13e364}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093798311122, 16.694300178893, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093798311122, 16.694300178893, 0,   !- X,Y,Z Vertex 2 {m}
  13.7093083749098, 46.5883898140744, 0,  !- X,Y,Z Vertex 3 {m}
  13.7093083749098, 46.5883898140744, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b65c6a5-cfba-459d-94fe-7ec3ad378f7f}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5104410880048, 16.6946417732871, 3.6, !- X,Y,Z Vertex 1 {m}
  72.5104410880048, 16.6946417732871, 0,  !- X,Y,Z Vertex 2 {m}
  13.7093798311122, 16.694300178893, 0,   !- X,Y,Z Vertex 3 {m}
  13.7093798311122, 16.694300178893, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e76e5e-aead-4dc9-a8c1-50219a9be4d0}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5163448469474, 2.83452004083093, 3.6, !- X,Y,Z Vertex 1 {m}
  72.5163448469474, 2.83452004083093, 0,  !- X,Y,Z Vertex 2 {m}
  72.5104410880048, 16.6946417732871, 0,  !- X,Y,Z Vertex 3 {m}
  72.5104410880048, 16.6946417732871, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f70cef9f-6ed5-41ca-81a8-e02145f899dc}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  {26048b99-3e1c-4b22-bc95-1b2cacc2fd86}, !- Construction Name
  {4ded8146-cde1-4d81-9bd1-4e9facda0300}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5104410880048, 16.6946417732871, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093798311122, 16.694300178893, 3.6, !- X,Y,Z Vertex 2 {m}
  13.7093083749098, 46.5883898140744, 3.6, !- X,Y,Z Vertex 3 {m}
  2.83723393719913, 46.5972108685662, 3.6, !- X,Y,Z Vertex 4 {m}
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 5 {m}
  72.5163448469474, 2.83452004083093, 3.6; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {56d43d22-5847-424b-b796-d58e1979b329}, !- Handle
  Building Story 1 Space 1,               !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8657004d-384b-47f0-9be5-a443c2c70443}, !- Building Story Name
  {6c48af60-9dbf-4698-a691-0c98a89fbfb5}; !- Thermal Zone Name

OS:Surface,
  {4c19663b-e47d-4ec6-85c4-85886f181d8e}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {56d43d22-5847-424b-b796-d58e1979b329}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.3390377415684, 0.000370287791010782, 0, !- X,Y,Z Vertex 1 {m}
  0.306265586345148, 0.305038320075477, 0, !- X,Y,Z Vertex 2 {m}
  3.13161431863345, 3.1365404904714, 0,   !- X,Y,Z Vertex 3 {m}
  72.5163448469474, 2.83452004083093, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21246619-7d8f-4b74-8c3f-0f441373f031}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56d43d22-5847-424b-b796-d58e1979b329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306265586345148, 0.305038320075477, 3.6, !- X,Y,Z Vertex 1 {m}
  0.306265586345148, 0.305038320075477, 0, !- X,Y,Z Vertex 2 {m}
  75.3390377415684, 0.000370287791010782, 0, !- X,Y,Z Vertex 3 {m}
  75.3390377415684, 0.000370287791010782, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961f7ae2-d24a-4ed6-ba14-4d049221f4c4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {56d43d22-5847-424b-b796-d58e1979b329}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 1 {m}
  3.13161431863345, 3.1365404904714, 0,   !- X,Y,Z Vertex 2 {m}
  0.306265586345148, 0.305038320075477, 0, !- X,Y,Z Vertex 3 {m}
  0.306265586345148, 0.305038320075477, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e5c9bc-985a-4a94-a90b-8488bc9e775c}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {56d43d22-5847-424b-b796-d58e1979b329}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5163448469474, 2.83452004083093, 3.6, !- X,Y,Z Vertex 1 {m}
  72.5163448469474, 2.83452004083093, 0,  !- X,Y,Z Vertex 2 {m}
  3.13161431863345, 3.1365404904714, 0,   !- X,Y,Z Vertex 3 {m}
  3.13161431863345, 3.1365404904714, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e789ceb8-00d1-4f68-9a73-5d8626ff2e5f}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {56d43d22-5847-424b-b796-d58e1979b329}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.3390377415684, 0.000370287791010782, 3.6, !- X,Y,Z Vertex 1 {m}
  75.3390377415684, 0.000370287791010782, 0, !- X,Y,Z Vertex 2 {m}
  72.5163448469474, 2.83452004083093, 0,  !- X,Y,Z Vertex 3 {m}
  72.5163448469474, 2.83452004083093, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9e49d8-a4b7-467c-aeee-c96117a1181a}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {657422f4-9da1-454d-b2da-aeed4e60ade8}, !- Construction Name
  {56d43d22-5847-424b-b796-d58e1979b329}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5163448469474, 2.83452004083093, 3.6, !- X,Y,Z Vertex 1 {m}
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 2 {m}
  0.306265586345148, 0.305038320075477, 3.6, !- X,Y,Z Vertex 3 {m}
  75.3390377415684, 0.000370287791010782, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e587c99d-479a-4775-ae20-6ab692f245f5}, !- Handle
  Building Story 1 Space 2,               !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8657004d-384b-47f0-9be5-a443c2c70443}, !- Building Story Name
  {06c1c642-fc35-4d3c-ac09-f2825c4aa582}; !- Thermal Zone Name

OS:Surface,
  {dc5ce553-67f8-4da5-b6ac-2e22081bdcd7}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e587c99d-479a-4775-ae20-6ab692f245f5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306265586345148, 0.305038320075477, 0, !- X,Y,Z Vertex 1 {m}
  2.28340013563866e-10, 49.4168036737247, 0, !- X,Y,Z Vertex 2 {m}
  2.83723393719913, 46.5972108685662, 0,  !- X,Y,Z Vertex 3 {m}
  3.13161431863345, 3.1365404904714, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95aeaae6-d96b-44ea-910d-a960a5e2808b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e587c99d-479a-4775-ae20-6ab692f245f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28340013563866e-10, 49.4168036737247, 3.6, !- X,Y,Z Vertex 1 {m}
  2.28340013563866e-10, 49.4168036737247, 0, !- X,Y,Z Vertex 2 {m}
  0.306265586345148, 0.305038320075477, 0, !- X,Y,Z Vertex 3 {m}
  0.306265586345148, 0.305038320075477, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3cc61e2-aaa5-483e-afa8-639bc4f7a708}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {e587c99d-479a-4775-ae20-6ab692f245f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.83723393719913, 46.5972108685662, 3.6, !- X,Y,Z Vertex 1 {m}
  2.83723393719913, 46.5972108685662, 0,  !- X,Y,Z Vertex 2 {m}
  2.28340013563866e-10, 49.4168036737247, 0, !- X,Y,Z Vertex 3 {m}
  2.28340013563866e-10, 49.4168036737247, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f3d781-ee48-4ff2-9cd0-9cf88905db43}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {e587c99d-479a-4775-ae20-6ab692f245f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 1 {m}
  3.13161431863345, 3.1365404904714, 0,   !- X,Y,Z Vertex 2 {m}
  2.83723393719913, 46.5972108685662, 0,  !- X,Y,Z Vertex 3 {m}
  2.83723393719913, 46.5972108685662, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {154b3277-7eeb-494f-abf0-b5a431ea669b}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {e587c99d-479a-4775-ae20-6ab692f245f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306265586345148, 0.305038320075477, 3.6, !- X,Y,Z Vertex 1 {m}
  0.306265586345148, 0.305038320075477, 0, !- X,Y,Z Vertex 2 {m}
  3.13161431863345, 3.1365404904714, 0,   !- X,Y,Z Vertex 3 {m}
  3.13161431863345, 3.1365404904714, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45424952-d649-4377-8f46-a9ad27d903da}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  {657422f4-9da1-454d-b2da-aeed4e60ade8}, !- Construction Name
  {e587c99d-479a-4775-ae20-6ab692f245f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 1 {m}
  2.83723393719913, 46.5972108685662, 3.6, !- X,Y,Z Vertex 2 {m}
  2.28340013563866e-10, 49.4168036737247, 3.6, !- X,Y,Z Vertex 3 {m}
  0.306265586345148, 0.305038320075477, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f1435509-46fe-43f3-99e3-7a770df16917}, !- Handle
  Building Story 1 Space 3,               !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8657004d-384b-47f0-9be5-a443c2c70443}, !- Building Story Name
  {5133b2ec-4ae1-4e25-b254-8cee2f988362}; !- Thermal Zone Name

OS:Surface,
  {988a62b8-2376-4295-a3be-dac76813664e}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f1435509-46fe-43f3-99e3-7a770df16917}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28340013563866e-10, 49.4168036737247, 0, !- X,Y,Z Vertex 1 {m}
  16.5377309222778, 49.4168215161914, 0,  !- X,Y,Z Vertex 2 {m}
  13.7093083749098, 46.5883898140744, 0,  !- X,Y,Z Vertex 3 {m}
  2.83723393719913, 46.5972108685662, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e13b163-6fc3-4bce-9baf-01a81b87e4e0}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1435509-46fe-43f3-99e3-7a770df16917}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5377309222778, 49.4168215161914, 3.6, !- X,Y,Z Vertex 1 {m}
  16.5377309222778, 49.4168215161914, 0,  !- X,Y,Z Vertex 2 {m}
  2.28340013563866e-10, 49.4168036737247, 0, !- X,Y,Z Vertex 3 {m}
  2.28340013563866e-10, 49.4168036737247, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845e3121-d73b-424e-964f-7ac088528935}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {f1435509-46fe-43f3-99e3-7a770df16917}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093083749098, 46.5883898140744, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093083749098, 46.5883898140744, 0,  !- X,Y,Z Vertex 2 {m}
  16.5377309222778, 49.4168215161914, 0,  !- X,Y,Z Vertex 3 {m}
  16.5377309222778, 49.4168215161914, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a3b956-8db5-4b5b-b83b-f5cac28cc6ec}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {f1435509-46fe-43f3-99e3-7a770df16917}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.83723393719913, 46.5972108685662, 3.6, !- X,Y,Z Vertex 1 {m}
  2.83723393719913, 46.5972108685662, 0,  !- X,Y,Z Vertex 2 {m}
  13.7093083749098, 46.5883898140744, 0,  !- X,Y,Z Vertex 3 {m}
  13.7093083749098, 46.5883898140744, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce24c37d-3b96-41a9-ac72-0c4b5734f753}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {f1435509-46fe-43f3-99e3-7a770df16917}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28340013563866e-10, 49.4168036737247, 3.6, !- X,Y,Z Vertex 1 {m}
  2.28340013563866e-10, 49.4168036737247, 0, !- X,Y,Z Vertex 2 {m}
  2.83723393719913, 46.5972108685662, 0,  !- X,Y,Z Vertex 3 {m}
  2.83723393719913, 46.5972108685662, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d6efe3-9da3-42a7-a1ce-cf2dd89c076a}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  {657422f4-9da1-454d-b2da-aeed4e60ade8}, !- Construction Name
  {f1435509-46fe-43f3-99e3-7a770df16917}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.83723393719913, 46.5972108685662, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093083749098, 46.5883898140744, 3.6, !- X,Y,Z Vertex 2 {m}
  16.5377309222778, 49.4168215161914, 3.6, !- X,Y,Z Vertex 3 {m}
  2.28340013563866e-10, 49.4168036737247, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {478455dc-8399-480d-b534-dc90811ef4e9}, !- Handle
  Building Story 1 Space 4,               !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8657004d-384b-47f0-9be5-a443c2c70443}, !- Building Story Name
  {86493402-90f5-412f-89b0-2819f941e468}; !- Thermal Zone Name

OS:Surface,
  {bed7af50-8f62-489c-bf16-13bfc793ce8c}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {478455dc-8399-480d-b534-dc90811ef4e9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5377309222778, 49.4168215161914, 0,  !- X,Y,Z Vertex 1 {m}
  16.537795427671, 19.5227388317796, 0,   !- X,Y,Z Vertex 2 {m}
  13.7093798311122, 16.694300178893, 0,   !- X,Y,Z Vertex 3 {m}
  13.7093083749098, 46.5883898140744, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d0a4ce3-57a5-4cb5-9ab6-3a9bb4fa9552}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {478455dc-8399-480d-b534-dc90811ef4e9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.537795427671, 19.5227388317796, 3.6, !- X,Y,Z Vertex 1 {m}
  16.537795427671, 19.5227388317796, 0,   !- X,Y,Z Vertex 2 {m}
  16.5377309222778, 49.4168215161914, 0,  !- X,Y,Z Vertex 3 {m}
  16.5377309222778, 49.4168215161914, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320ab678-e794-495b-943e-6a2da4a6db64}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {478455dc-8399-480d-b534-dc90811ef4e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093798311122, 16.694300178893, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093798311122, 16.694300178893, 0,   !- X,Y,Z Vertex 2 {m}
  16.537795427671, 19.5227388317796, 0,   !- X,Y,Z Vertex 3 {m}
  16.537795427671, 19.5227388317796, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb6b689-d210-49ef-adc7-f0b928da8c36}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {478455dc-8399-480d-b534-dc90811ef4e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093083749098, 46.5883898140744, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093083749098, 46.5883898140744, 0,  !- X,Y,Z Vertex 2 {m}
  13.7093798311122, 16.694300178893, 0,   !- X,Y,Z Vertex 3 {m}
  13.7093798311122, 16.694300178893, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a61a0f-c8c7-4a2d-bba4-1c2e16c116bd}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {478455dc-8399-480d-b534-dc90811ef4e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.5377309222778, 49.4168215161914, 3.6, !- X,Y,Z Vertex 1 {m}
  16.5377309222778, 49.4168215161914, 0,  !- X,Y,Z Vertex 2 {m}
  13.7093083749098, 46.5883898140744, 0,  !- X,Y,Z Vertex 3 {m}
  13.7093083749098, 46.5883898140744, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41cbb8ac-7276-405e-8824-642c69fcabbd}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {657422f4-9da1-454d-b2da-aeed4e60ade8}, !- Construction Name
  {478455dc-8399-480d-b534-dc90811ef4e9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093083749098, 46.5883898140744, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093798311122, 16.694300178893, 3.6, !- X,Y,Z Vertex 2 {m}
  16.537795427671, 19.5227388317796, 3.6, !- X,Y,Z Vertex 3 {m}
  16.5377309222778, 49.4168215161914, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bf559bc9-70cf-4b49-8e6c-ac9ba6b7c4d5}, !- Handle
  Building Story 1 Space 5,               !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8657004d-384b-47f0-9be5-a443c2c70443}, !- Building Story Name
  {681e412d-9de6-4589-bc04-09bcd7180013}; !- Thermal Zone Name

OS:Surface,
  {c8f35c03-dcc1-4efa-befd-8a8e5688e7a5}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf559bc9-70cf-4b49-8e6c-ac9ba6b7c4d5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.537795427671, 19.5227388317796, 0,   !- X,Y,Z Vertex 1 {m}
  75.3388458344559, 19.5230912761512, 0,  !- X,Y,Z Vertex 2 {m}
  72.5104410880048, 16.6946417732871, 0,  !- X,Y,Z Vertex 3 {m}
  13.7093798311122, 16.694300178893, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1b10f1-acd0-4ca1-8cdf-a9e19ea8a7e5}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf559bc9-70cf-4b49-8e6c-ac9ba6b7c4d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.3388458344559, 19.5230912761512, 3.6, !- X,Y,Z Vertex 1 {m}
  75.3388458344559, 19.5230912761512, 0,  !- X,Y,Z Vertex 2 {m}
  16.537795427671, 19.5227388317796, 0,   !- X,Y,Z Vertex 3 {m}
  16.537795427671, 19.5227388317796, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8e94eb-3fd3-4aef-874e-86785cbee4f2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {bf559bc9-70cf-4b49-8e6c-ac9ba6b7c4d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5104410880048, 16.6946417732871, 3.6, !- X,Y,Z Vertex 1 {m}
  72.5104410880048, 16.6946417732871, 0,  !- X,Y,Z Vertex 2 {m}
  75.3388458344559, 19.5230912761512, 0,  !- X,Y,Z Vertex 3 {m}
  75.3388458344559, 19.5230912761512, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d47ed23-55f1-4c36-bd90-d5cf728d44d2}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {bf559bc9-70cf-4b49-8e6c-ac9ba6b7c4d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093798311122, 16.694300178893, 3.6, !- X,Y,Z Vertex 1 {m}
  13.7093798311122, 16.694300178893, 0,   !- X,Y,Z Vertex 2 {m}
  72.5104410880048, 16.6946417732871, 0,  !- X,Y,Z Vertex 3 {m}
  72.5104410880048, 16.6946417732871, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78687d56-35d6-413f-a817-232cffa56e5f}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {bf559bc9-70cf-4b49-8e6c-ac9ba6b7c4d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.537795427671, 19.5227388317796, 3.6, !- X,Y,Z Vertex 1 {m}
  16.537795427671, 19.5227388317796, 0,   !- X,Y,Z Vertex 2 {m}
  13.7093798311122, 16.694300178893, 0,   !- X,Y,Z Vertex 3 {m}
  13.7093798311122, 16.694300178893, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c0156f-86e6-4c73-a19e-53557b692ab9}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {657422f4-9da1-454d-b2da-aeed4e60ade8}, !- Construction Name
  {bf559bc9-70cf-4b49-8e6c-ac9ba6b7c4d5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093798311122, 16.694300178893, 3.6, !- X,Y,Z Vertex 1 {m}
  72.5104410880048, 16.6946417732871, 3.6, !- X,Y,Z Vertex 2 {m}
  75.3388458344559, 19.5230912761512, 3.6, !- X,Y,Z Vertex 3 {m}
  16.537795427671, 19.5227388317796, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5852165f-bbcf-4c87-8d91-b2e18613efeb}, !- Handle
  Building Story 1 Space 6,               !- Name
  {1b10ab5c-4289-4e8b-80b9-495fe8033aaf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8657004d-384b-47f0-9be5-a443c2c70443}, !- Building Story Name
  {60bc23a3-ebc3-4089-ac4b-c94ebe18524a}; !- Thermal Zone Name

OS:Surface,
  {da999e52-ffc1-4ff6-a1a2-a579ac58730a}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5852165f-bbcf-4c87-8d91-b2e18613efeb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.3388458344559, 19.5230912761512, 0,  !- X,Y,Z Vertex 1 {m}
  75.3390377415684, 0.000370287791010782, 0, !- X,Y,Z Vertex 2 {m}
  72.5163448469474, 2.83452004083093, 0,  !- X,Y,Z Vertex 3 {m}
  72.5104410880048, 16.6946417732871, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c537418a-47bd-4eb4-8145-8393db7980bc}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5852165f-bbcf-4c87-8d91-b2e18613efeb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.3390377415684, 0.000370287791010782, 3.6, !- X,Y,Z Vertex 1 {m}
  75.3390377415684, 0.000370287791010782, 0, !- X,Y,Z Vertex 2 {m}
  75.3388458344559, 19.5230912761512, 0,  !- X,Y,Z Vertex 3 {m}
  75.3388458344559, 19.5230912761512, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f14e2fb-eb9a-4bd8-8285-980bb57c934c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {5852165f-bbcf-4c87-8d91-b2e18613efeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5163448469474, 2.83452004083093, 3.6, !- X,Y,Z Vertex 1 {m}
  72.5163448469474, 2.83452004083093, 0,  !- X,Y,Z Vertex 2 {m}
  75.3390377415684, 0.000370287791010782, 0, !- X,Y,Z Vertex 3 {m}
  75.3390377415684, 0.000370287791010782, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42446a0-3165-4547-b16b-2332fa81f66f}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {5852165f-bbcf-4c87-8d91-b2e18613efeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5104410880048, 16.6946417732871, 3.6, !- X,Y,Z Vertex 1 {m}
  72.5104410880048, 16.6946417732871, 0,  !- X,Y,Z Vertex 2 {m}
  72.5163448469474, 2.83452004083093, 0,  !- X,Y,Z Vertex 3 {m}
  72.5163448469474, 2.83452004083093, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdab8584-4797-4826-8818-0c3899374056}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {5852165f-bbcf-4c87-8d91-b2e18613efeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.3388458344559, 19.5230912761512, 3.6, !- X,Y,Z Vertex 1 {m}
  75.3388458344559, 19.5230912761512, 0,  !- X,Y,Z Vertex 2 {m}
  72.5104410880048, 16.6946417732871, 0,  !- X,Y,Z Vertex 3 {m}
  72.5104410880048, 16.6946417732871, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d05a50f1-0618-4559-9ed8-0be442e39b23}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  {657422f4-9da1-454d-b2da-aeed4e60ade8}, !- Construction Name
  {5852165f-bbcf-4c87-8d91-b2e18613efeb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5104410880048, 16.6946417732871, 3.6, !- X,Y,Z Vertex 1 {m}
  72.5163448469474, 2.83452004083093, 3.6, !- X,Y,Z Vertex 2 {m}
  75.3390377415684, 0.000370287791010782, 3.6, !- X,Y,Z Vertex 3 {m}
  75.3388458344559, 19.5230912761512, 3.6; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {8657004d-384b-47f0-9be5-a443c2c70443}, !- Handle
  Building Story 1,                       !- Name
  3.6,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {39685565-5b1a-41f3-b8db-4f98671f1400}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3347082-23fb-424e-834b-2ae1f5f4369b}, !- Zone Air Inlet Port List
  {888ce231-81a2-4167-9c6c-5963c627a671}, !- Zone Air Exhaust Port List
  {a0944b69-6a28-47d0-a319-c87872ef4baf}, !- Zone Air Node Name
  {79df7ba3-5336-484c-a3ce-0b37af38da6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8459297-0c21-4f45-a635-6582a2581874}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b494403-1036-4b9a-892f-b54d0c63c845}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {a0944b69-6a28-47d0-a319-c87872ef4baf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0944b69-6a28-47d0-a319-c87872ef4baf}, !- Handle
  {39685565-5b1a-41f3-b8db-4f98671f1400}, !- Source Object
  11,                                     !- Outlet Port
  {4b494403-1036-4b9a-892f-b54d0c63c845}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3347082-23fb-424e-834b-2ae1f5f4369b}, !- Handle
  {39685565-5b1a-41f3-b8db-4f98671f1400}, !- HVAC Component
  {ccbe567e-b47d-4f87-a65f-b5f6dab4ebf1}; !- Port 1

OS:PortList,
  {888ce231-81a2-4167-9c6c-5963c627a671}, !- Handle
  {39685565-5b1a-41f3-b8db-4f98671f1400}, !- HVAC Component
  {04fa4f6c-6126-4cac-9a95-bd1b0fc737a2}; !- Port 1

OS:PortList,
  {79df7ba3-5336-484c-a3ce-0b37af38da6a}, !- Handle
  {39685565-5b1a-41f3-b8db-4f98671f1400}, !- HVAC Component
  {e1b83ec1-de49-4072-916a-f6fe486e2a35}; !- Port 1

OS:Sizing:Zone,
  {4d6e6a7d-3036-44b8-9f98-4e9d64da255a}, !- Handle
  {39685565-5b1a-41f3-b8db-4f98671f1400}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {456f70d1-200c-4089-814a-4b4077e93fa9}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {39685565-5b1a-41f3-b8db-4f98671f1400}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7552db0-e454-4395-8123-56083c30adfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6c48af60-9dbf-4698-a691-0c98a89fbfb5}, !- Handle
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a774a372-78e6-4c29-9634-da273d2dca8d}, !- Zone Air Inlet Port List
  {057695a6-bf44-4072-b867-7013cc5be683}, !- Zone Air Exhaust Port List
  {69108dcc-7562-45c4-b43b-dfb2e0259100}, !- Zone Air Node Name
  {6436aef7-faa6-432a-9d22-113638cb552b}, !- Zone Return Air Port List
  {4369a0f5-86ca-4e2f-8406-abae5b6d8022}, !- Primary Daylighting Control Name
  0.448,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0bd86092-3ce9-4fb3-b361-8457849f17ce}, !- Secondary Daylighting Control Name
  0.109,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fbd36ac6-79ce-4117-850f-4269717a8223}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f39262aa-4ba2-4e21-b28d-c1a3d9cf8db5}, !- Handle
  Building Story 1 ThermalZone 1 Zone Air Node, !- Name
  {69108dcc-7562-45c4-b43b-dfb2e0259100}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69108dcc-7562-45c4-b43b-dfb2e0259100}, !- Handle
  {6c48af60-9dbf-4698-a691-0c98a89fbfb5}, !- Source Object
  11,                                     !- Outlet Port
  {f39262aa-4ba2-4e21-b28d-c1a3d9cf8db5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a774a372-78e6-4c29-9634-da273d2dca8d}, !- Handle
  {6c48af60-9dbf-4698-a691-0c98a89fbfb5}, !- HVAC Component
  {362f8e7a-5164-47ea-ae85-67feb5884b26}; !- Port 1

OS:PortList,
  {057695a6-bf44-4072-b867-7013cc5be683}, !- Handle
  {6c48af60-9dbf-4698-a691-0c98a89fbfb5}, !- HVAC Component
  {b13c372a-b6df-4504-8689-6c6e68a28578}; !- Port 1

OS:PortList,
  {6436aef7-faa6-432a-9d22-113638cb552b}, !- Handle
  {6c48af60-9dbf-4698-a691-0c98a89fbfb5}, !- HVAC Component
  {cb76599a-8245-4ba1-a5fa-0ab85e8706ac}; !- Port 1

OS:Sizing:Zone,
  {735ca2c6-1c19-433c-a712-ba5e9c22f6a6}, !- Handle
  {6c48af60-9dbf-4698-a691-0c98a89fbfb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4776ff61-f00e-4566-b17b-44b6c56830b1}, !- Handle
  Building Story 1 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {6c48af60-9dbf-4698-a691-0c98a89fbfb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4481513c-ef57-414c-8fe5-961020cbaaf5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {06c1c642-fc35-4d3c-ac09-f2825c4aa582}, !- Handle
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06e8238b-cddc-4b7a-8c1f-495151c0fdba}, !- Zone Air Inlet Port List
  {3c0febe2-3c64-4bde-bffa-13b03f64af55}, !- Zone Air Exhaust Port List
  {9d0993fa-303c-4043-8c90-8c0cafce650e}, !- Zone Air Node Name
  {113ee04a-33f5-49f1-a936-78a6caae5978}, !- Zone Return Air Port List
  {834c7703-f7dd-42ff-a328-888c1725c9f1}, !- Primary Daylighting Control Name
  0.452,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b84d0e74-10aa-4a60-906a-0c71cdfa97fd}, !- Secondary Daylighting Control Name
  0.107,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5bd6487-7f30-48d0-b14b-826f86fc0250}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ed9e54c-4faa-489f-b9d5-63a8bf631235}, !- Handle
  Building Story 1 ThermalZone 2 Zone Air Node, !- Name
  {9d0993fa-303c-4043-8c90-8c0cafce650e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d0993fa-303c-4043-8c90-8c0cafce650e}, !- Handle
  {06c1c642-fc35-4d3c-ac09-f2825c4aa582}, !- Source Object
  11,                                     !- Outlet Port
  {7ed9e54c-4faa-489f-b9d5-63a8bf631235}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06e8238b-cddc-4b7a-8c1f-495151c0fdba}, !- Handle
  {06c1c642-fc35-4d3c-ac09-f2825c4aa582}, !- HVAC Component
  {f5ea22ff-44a3-47b0-8631-f0694b62da77}; !- Port 1

OS:PortList,
  {3c0febe2-3c64-4bde-bffa-13b03f64af55}, !- Handle
  {06c1c642-fc35-4d3c-ac09-f2825c4aa582}, !- HVAC Component
  {bd1b7b2b-9f7c-4697-96cf-8731f54aed6c}; !- Port 1

OS:PortList,
  {113ee04a-33f5-49f1-a936-78a6caae5978}, !- Handle
  {06c1c642-fc35-4d3c-ac09-f2825c4aa582}, !- HVAC Component
  {689eed93-9635-4bf1-b4cf-d8242b288f69}; !- Port 1

OS:Sizing:Zone,
  {3693f597-d1a6-4614-bd77-11fb65c5bb1b}, !- Handle
  {06c1c642-fc35-4d3c-ac09-f2825c4aa582}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc1a744e-52d5-4029-a82d-abe8282367bc}, !- Handle
  Building Story 1 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {06c1c642-fc35-4d3c-ac09-f2825c4aa582}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {267ffde3-df28-4538-9fc1-f2dfa4a8278c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5133b2ec-4ae1-4e25-b254-8cee2f988362}, !- Handle
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffe50389-a3d0-4625-85bb-7ce50f74492a}, !- Zone Air Inlet Port List
  {49262d32-3d64-401c-8eaa-4fe357d2939b}, !- Zone Air Exhaust Port List
  {2c2201a2-367f-40ad-b4ce-26225a187cc1}, !- Zone Air Node Name
  {e0703984-2398-42ba-9609-70a0b884e26a}, !- Zone Return Air Port List
  {94fdec2a-e6f7-4b23-aa87-85878c5350e1}, !- Primary Daylighting Control Name
  0.476,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce929def-fbf3-4268-9fa6-bf1bf30d59ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {334de1a5-4794-49d1-9c2f-8ea60384edf7}, !- Handle
  Building Story 1 ThermalZone 3 Zone Air Node, !- Name
  {2c2201a2-367f-40ad-b4ce-26225a187cc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c2201a2-367f-40ad-b4ce-26225a187cc1}, !- Handle
  {5133b2ec-4ae1-4e25-b254-8cee2f988362}, !- Source Object
  11,                                     !- Outlet Port
  {334de1a5-4794-49d1-9c2f-8ea60384edf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffe50389-a3d0-4625-85bb-7ce50f74492a}, !- Handle
  {5133b2ec-4ae1-4e25-b254-8cee2f988362}, !- HVAC Component
  {01d5268c-3e21-42a0-916d-a20736bebca6}; !- Port 1

OS:PortList,
  {49262d32-3d64-401c-8eaa-4fe357d2939b}, !- Handle
  {5133b2ec-4ae1-4e25-b254-8cee2f988362}, !- HVAC Component
  {6a68f0f2-870a-4ed1-bf9d-b84503a90e3d}; !- Port 1

OS:PortList,
  {e0703984-2398-42ba-9609-70a0b884e26a}, !- Handle
  {5133b2ec-4ae1-4e25-b254-8cee2f988362}, !- HVAC Component
  {5efe50cc-ead5-42e9-89f2-6cfb68c29df1}; !- Port 1

OS:Sizing:Zone,
  {9ab4c6e8-acfb-4dc2-b8be-7fbeb3acabd6}, !- Handle
  {5133b2ec-4ae1-4e25-b254-8cee2f988362}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe6d8d97-bc40-489f-a814-5b403435581d}, !- Handle
  Building Story 1 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {5133b2ec-4ae1-4e25-b254-8cee2f988362}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1a46c67-227f-4e05-b7eb-1e862ebc0c5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {86493402-90f5-412f-89b0-2819f941e468}, !- Handle
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ba57c68-1382-491a-ba75-e8fb68bdcb6e}, !- Zone Air Inlet Port List
  {d8132bdd-9235-4577-a609-b4b9ac02463c}, !- Zone Air Exhaust Port List
  {260f105e-a3c3-4d5d-b777-c3ea0c41f0d7}, !- Zone Air Node Name
  {b255bd4b-1606-4059-912e-bb83d8a5bbc6}, !- Zone Return Air Port List
  {44d2c9c4-e942-492f-8696-1b4d52317228}, !- Primary Daylighting Control Name
  0.44,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {094b7cf3-4b19-43ad-839d-f45ec8ce04e7}, !- Secondary Daylighting Control Name
  0.106,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4916bc14-1510-4c46-bca2-85b6a7258c86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af573a2e-63be-4b5c-9aec-a7182d56392d}, !- Handle
  Building Story 1 ThermalZone 4 Zone Air Node, !- Name
  {260f105e-a3c3-4d5d-b777-c3ea0c41f0d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {260f105e-a3c3-4d5d-b777-c3ea0c41f0d7}, !- Handle
  {86493402-90f5-412f-89b0-2819f941e468}, !- Source Object
  11,                                     !- Outlet Port
  {af573a2e-63be-4b5c-9aec-a7182d56392d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ba57c68-1382-491a-ba75-e8fb68bdcb6e}, !- Handle
  {86493402-90f5-412f-89b0-2819f941e468}, !- HVAC Component
  {0459bc59-6315-47c0-a496-8f41f3482afa}; !- Port 1

OS:PortList,
  {d8132bdd-9235-4577-a609-b4b9ac02463c}, !- Handle
  {86493402-90f5-412f-89b0-2819f941e468}, !- HVAC Component
  {22be1cdd-577a-4fc1-8633-83d3b6d32637}; !- Port 1

OS:PortList,
  {b255bd4b-1606-4059-912e-bb83d8a5bbc6}, !- Handle
  {86493402-90f5-412f-89b0-2819f941e468}, !- HVAC Component
  {409846ab-d2d7-4920-b90c-4b2efb2ec5dc}; !- Port 1

OS:Sizing:Zone,
  {355b6814-3eaa-4f71-b3c7-19365eb5dbf2}, !- Handle
  {86493402-90f5-412f-89b0-2819f941e468}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db53ab6b-1310-4efb-8d39-85dfd730fa5e}, !- Handle
  Building Story 1 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {86493402-90f5-412f-89b0-2819f941e468}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0891756-3772-4546-94bd-4203ef3e5ab5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {681e412d-9de6-4589-bc04-09bcd7180013}, !- Handle
  Building Story 1 ThermalZone 5,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b928d5f8-aa1a-47d2-9b15-90451619cce6}, !- Zone Air Inlet Port List
  {b5a74054-4629-4915-b64b-318a206ebd4b}, !- Zone Air Exhaust Port List
  {9f8132b8-6809-41dc-a7e7-aab27b60dd02}, !- Zone Air Node Name
  {1e99a644-834a-4332-9d6f-eebc950b0f4e}, !- Zone Return Air Port List
  {70170e30-33ec-4646-9fa2-abb93f74bc89}, !- Primary Daylighting Control Name
  0.441,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7df54542-82be-426f-8c2d-2f5205149628}, !- Secondary Daylighting Control Name
  0.109,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bbc38a3d-6970-4b1e-a96d-3efb65370af1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4de512fc-a80a-4cb8-be67-9db1aff79651}, !- Handle
  Building Story 1 ThermalZone 5 Zone Air Node, !- Name
  {9f8132b8-6809-41dc-a7e7-aab27b60dd02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f8132b8-6809-41dc-a7e7-aab27b60dd02}, !- Handle
  {681e412d-9de6-4589-bc04-09bcd7180013}, !- Source Object
  11,                                     !- Outlet Port
  {4de512fc-a80a-4cb8-be67-9db1aff79651}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b928d5f8-aa1a-47d2-9b15-90451619cce6}, !- Handle
  {681e412d-9de6-4589-bc04-09bcd7180013}, !- HVAC Component
  {2dff42b0-7f6e-4648-878e-4f732431c87f}; !- Port 1

OS:PortList,
  {b5a74054-4629-4915-b64b-318a206ebd4b}, !- Handle
  {681e412d-9de6-4589-bc04-09bcd7180013}, !- HVAC Component
  {fcfaa5ef-82f4-42ac-afcb-a172f3f3351a}; !- Port 1

OS:PortList,
  {1e99a644-834a-4332-9d6f-eebc950b0f4e}, !- Handle
  {681e412d-9de6-4589-bc04-09bcd7180013}, !- HVAC Component
  {16bbe86a-92b7-418f-8bc6-3731bcaaa7a9}; !- Port 1

OS:Sizing:Zone,
  {4b702084-af1e-45a5-8164-03f2f3f6ed4c}, !- Handle
  {681e412d-9de6-4589-bc04-09bcd7180013}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa6e91c7-67ff-4a46-b70b-faf96082846e}, !- Handle
  Building Story 1 ThermalZone 5 Zone HVAC Equipment List, !- Name
  {681e412d-9de6-4589-bc04-09bcd7180013}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f432afaa-7949-4e49-8eba-cbe62f6984c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {60bc23a3-ebc3-4089-ac4b-c94ebe18524a}, !- Handle
  Building Story 1 ThermalZone 6,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f1f1324-4761-4075-b37a-47e8f96f3aa6}, !- Zone Air Inlet Port List
  {421446ad-29e9-46f3-a689-2f0a77b072b3}, !- Zone Air Exhaust Port List
  {42358a4b-8042-4052-aa12-eba8eb9f6184}, !- Zone Air Node Name
  {7b3f3708-79f1-43bc-8d7d-c3832f4ec434}, !- Zone Return Air Port List
  {581924ac-6be3-491e-9ded-d54d08d22cfa}, !- Primary Daylighting Control Name
  0.47,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {ccc99e8e-22d0-4037-b1d9-34120fa8b171}, !- Secondary Daylighting Control Name
  0.099,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54fd01a8-9643-44ea-860c-1185d385334a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ecb4a20-6ae2-454c-b9c8-641a53d55d83}, !- Handle
  Building Story 1 ThermalZone 6 Zone Air Node, !- Name
  {42358a4b-8042-4052-aa12-eba8eb9f6184}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42358a4b-8042-4052-aa12-eba8eb9f6184}, !- Handle
  {60bc23a3-ebc3-4089-ac4b-c94ebe18524a}, !- Source Object
  11,                                     !- Outlet Port
  {8ecb4a20-6ae2-454c-b9c8-641a53d55d83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f1f1324-4761-4075-b37a-47e8f96f3aa6}, !- Handle
  {60bc23a3-ebc3-4089-ac4b-c94ebe18524a}, !- HVAC Component
  {f1beb336-9440-41b7-b3d7-fd88eff75a5a}; !- Port 1

OS:PortList,
  {421446ad-29e9-46f3-a689-2f0a77b072b3}, !- Handle
  {60bc23a3-ebc3-4089-ac4b-c94ebe18524a}, !- HVAC Component
  {6414cfde-e6e7-4a7d-96b8-5b9e02d2dc20}; !- Port 1

OS:PortList,
  {7b3f3708-79f1-43bc-8d7d-c3832f4ec434}, !- Handle
  {60bc23a3-ebc3-4089-ac4b-c94ebe18524a}, !- HVAC Component
  {2fcf1bc1-c08c-4246-b9d5-c170371bd86f}; !- Port 1

OS:Sizing:Zone,
  {5f6b635a-7021-4cc8-973d-9f1e9c0146f2}, !- Handle
  {60bc23a3-ebc3-4089-ac4b-c94ebe18524a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c815fab1-8aec-45d6-9665-863e3828cfab}, !- Handle
  Building Story 1 ThermalZone 6 Zone HVAC Equipment List, !- Name
  {60bc23a3-ebc3-4089-ac4b-c94ebe18524a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e97592d-e582-403c-b590-865100a6468e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {185de55b-037e-43b2-a7e8-41ed06fa8dff}, !- Handle
  Building Story 2 Space,                 !- Name
  {2830446a-57a4-4797-b192-1c151fbace68}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {524ac25d-d041-47d8-b697-b26fb8da74f6}, !- Building Story Name
  {ff5e7df7-8e8e-44fc-88fe-5986d3939b0a}; !- Thermal Zone Name

OS:Surface,
  {00b619a2-0f8a-4204-b3da-5ff0a9fa5bd3}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  {26048b99-3e1c-4b22-bc95-1b2cacc2fd86}, !- Construction Name
  {185de55b-037e-43b2-a7e8-41ed06fa8dff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.5163448469474, 2.83452004083093, 3.6, !- X,Y,Z Vertex 1 {m}
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 2 {m}
  2.83723393719913, 46.5972108685662, 3.6, !- X,Y,Z Vertex 3 {m}
  13.7093083749098, 46.5883898140744, 3.6, !- X,Y,Z Vertex 4 {m}
  13.7093798311122, 16.694300178893, 3.6, !- X,Y,Z Vertex 5 {m}
  72.5104410880048, 16.6946417732871, 3.6; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ea1de760-4da9-410d-a3cf-3a2c39ba258a}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {185de55b-037e-43b2-a7e8-41ed06fa8dff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.13161431863345, 3.1365404904714, 7.2, !- X,Y,Z Vertex 1 {m}
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 2 {m}
  72.5163448469474, 2.83452004083093, 3.6, !- X,Y,Z Vertex 3 {m}
  72.5163448469474, 2.83452004083093, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70e2cf15-ce7b-43d2-ad72-1b6850635ff6}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {185de55b-037e-43b2-a7e8-41ed06fa8dff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.83723393719913, 46.5972108685662, 7.2, !- X,Y,Z Vertex 1 {m}
  2.83723393719913, 46.5972108685662, 3.6, !- X,Y,Z Vertex 2 {m}
  3.13161431863345, 3.1365404904714, 3.6, !- X,Y,Z Vertex 3 {m}
  3.13161431863345, 3.1365404904714, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7e1003-ada9-48a4-8c97-cb91e69f3fd5}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {2e9f09b6-1312-4b62-ac51-8019dd1bf33f}, !- Construction Name
  {185de55b-037e-43b2-a7e8-41ed06fa8dff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7093083749098, 46.5883898140744, 7.2, !- X,Y,Z Vertex 1 {m}
  13.7093083749098, 46.5883898140744, 3.6, !- X,Y,Z Vertex 2 {m}
